Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1937-04-03,1937-04-14,3443.512,1.0302101359764275,3547.540965756461,0.056,1937,4,3,1937.04,1936,7,185,27,0.3065075394413582,68.82819527588572,0.019401663276130517,0.35000000000000003,2,Mod_Wet,70,14,18,25,168,295.0,0.08315619265501438,3252.540965756461,1100.0,,4,275.0,275.0,275.0,275.0,2152.540965756461,30.0,4.0,7.0,55.0,2056.540965756461,100.0,18.0,25.0,80.0,2224.540965756461,1243.0,974.7212177607696,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.34188024611565,13.34188024611565,13.34188024611565,13.34188024611565,,1.1,1.1,1.1,1.1,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.98,0.98,0.98,0.98,31.280537877283468,31.280537877283468,31.280537877283468,31.280537877283468,125.12215150913387,3002.931636219213,0.03527010758068961,34.80119720441538,68.49273907698729,99.88852462152904,126.0690459935663,0.055
1937-04-04,1937-04-15,3408.2971,1.0339194488023995,3523.904658986816,0.057,1937,4,4,1937.04,1936,7,186,27,0.3044653625364609,23.63630676964521,0.006707419484056378,0.35000000000000003,2,Mod_Wet,70,14,18,25,168,295.0,0.08371395612184855,3228.904658986816,1100.0,,4,275.0,275.0,275.0,275.0,2128.9046589868162,30.000000000000053,4.0,7.0,55.0,2032.904658986816,100.0,18.0,25.0,80.0,2200.9046589868162,1243.0,974.6711313011864,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.391966705698975,13.391966705698975,13.391966705698975,13.391966705698975,,1.1,1.1,1.1,1.1,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.98,0.98,0.98,0.98,31.427048898155928,31.427048898155928,31.427048898155928,31.427048898155928,125.70819559262371,3016.996694222969,0.0356729843050768,34.94567269935617,68.78256977798499,100.32521786087706,126.65477537414543,0.055
1937-04-05,1937-04-16,3373.3099,1.0324218111984715,3482.678716691735,0.059000000000000004,1937,4,5,1937.04,1936,7,187,27,0.30090344112216594,41.225942295080586,0.011837423330924395,0.35000000000000003,2,Mod_Wet,70,14,18,25,168,295.0,0.08470491365916931,3187.678716691735,1100.0,,4,275.0,275.0,275.0,275.0,2087.6787166917347,30.0,4.0,7.000000000000013,55.0,1991.6787166917352,100.0,18.0,25.0,80.0,2159.6787166917347,1243.0,974.583771566323,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.479326440562275,13.479326440562275,13.479326440562275,13.479326440562275,,1.1,1.1,1.1,1.1,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.98,0.98,0.98,0.98,31.682469039559113,31.682469039559113,31.682469039559113,31.682469039559113,126.72987615823645,3041.5170277976745,0.03638862107803605,35.197355533536204,69.28752738325758,101.0861978323697,127.67583644653959,0.06
1937-04-06,1937-04-17,3355.9016,1.0328438981567856,3466.1224903745947,0.06,1937,4,6,1937.04,1936,7,188,27,0.2994729831683649,16.556226317140958,0.004776584313773537,0.35000000000000003,2,Mod_Wet,70,14,18,25,168,295.0,0.08510951382105322,3171.1224903745947,1100.0,,4,275.0,275.0,275.0,275.0,2071.1224903745947,29.999999999999947,4.0,7.0,55.0,1975.1224903745947,100.0,18.0,25.0,80.0,2143.1224903745947,1243.0,974.5486881343652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.514409872520062,13.514409872520062,13.514409872520062,13.514409872520062,,1.1,1.1,1.1,1.1,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.98,0.98,0.98,0.98,31.78499875353867,31.78499875353867,31.78499875353867,31.78499875353867,127.13999501415468,3051.3598803397117,0.03668075648429097,35.298322491962125,69.49012024091921,101.39156042541755,128.0856899701553,0.06
1937-04-07,1937-04-18,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1937,4,7,1937.04,1936,7,189,27,0.2954794055901358,46.22196271098575,0.013515586882453402,0.35000000000000003,2,Mod_Wet,70,14,18,25,168,295.0,0.08625981884962505,3124.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2024.9005276636085,30.0,4.0,7.000000000000013,55.0,1928.9005276636085,100.0,18.0,25.0,80.0,2096.9005276636085,1243.0,974.4507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1937-04-08,1937-04-19,3269.7091,1.037414098075141,3392.042316944581,0.066,1937,4,8,1937.04,1936,7,190,28,0.29307245618401184,27.85821071902729,0.008212813436867989,0.35000000000000003,2,Mod_Wet,70,14,18,25,168,295.0,0.08696825464893505,3097.042316944581,1100.0,,4,275.0,275.0,275.0,275.0,1997.0423169445808,30.0,4.0,7.000000000000013,55.0,1901.0423169445808,100.0,18.0,25.0,80.0,2069.042316944581,1243.0,974.3917087192397,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.671389287645596,13.671389287645596,13.671389287645596,13.671389287645596,,1.1,1.1,1.1,1.1,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.98,0.98,0.98,0.98,32.243405352288256,32.243405352288256,32.243405352288256,32.243405352288256,128.97362140915305,3095.366913819673,0.0380224093210392,35.749299316489136,70.39516053323544,102.75606690454616,129.91800665586894,0.065
1937-04-09,1937-04-20,3201.7695,1.0317590724200547,3303.4547294228223,0.07,1937,4,9,1937.04,1936,7,191,28,0.2854184886221318,88.5875875217589,0.02681664947085165,0.35000000000000003,2,Mod_Wet,70,14,18,25,168,295.0,0.0893004518489473,3008.4547294228223,1100.0,,4,275.0,275.0,275.0,275.0,1908.4547294228225,30.000000000000053,4.0,6.999999999999987,55.0,1812.4547294228225,100.0,18.0,25.0,80.0,1980.4547294228225,1243.0,974.2039874028244,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.859110604060746,13.859110604060746,13.859110604060746,13.859110604060746,,1.1,1.1,1.1,1.1,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.98,0.98,0.98,0.98,32.79071663939227,32.79071663939227,32.79071663939227,32.79071663939227,131.16286655756912,3147.9087973816577,0.03970475677760712,36.286800763176025,71.47414900726432,104.38360954651293,132.10545035527835,0.07
1937-04-10,1937-04-21,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1937,4,10,1937.04,1936,7,192,28,0.27859869191691744,78.93283223627759,0.02447892579211447,0.35000000000000003,2,Mod_Wet,70,14,18,25,168,295.0,0.09148643098295997,2929.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1829.5218971865447,30.0,4.0,7.0,55.0,1733.5218971865452,100.0,18.0,25.0,80.0,1901.5218971865452,1243.0,974.0367249726096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.76394855437486,72.4322674882582,105.82955511901413,134.05059619965692,0.075
1937-04-11,1937-04-22,3085.0293,1.0246776610247352,3161.160607316777,0.077,1937,4,11,1937.04,1936,7,193,28,0.2731242764721695,63.36128986976792,0.02004367943947953,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.0933201556786445,2866.160607316777,1100.0,,4,275.0,275.0,275.0,275.0,1766.1606073167768,30.0,4.0,7.0,55.0,1670.160607316777,100.0,18.0,25.0,80.0,1838.160607316777,1243.0,973.9024593821713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.160638624713966,14.160638624713966,14.160638624713966,14.160638624713966,,1.1,1.1,1.1,1.1,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.98,0.98,0.98,0.98,33.66748287699783,33.66748287699783,33.66748287699783,33.66748287699783,134.66993150799132,3232.0783561917915,0.04260142024934963,37.145680455550156,73.19898496206784,106.98714280096816,135.60904329869342,0.075
1937-04-12,1937-04-23,3035.8316,1.026636025839626,3116.6940889423536,0.08,1937,4,12,1937.04,1936,7,194,28,0.2692823692846193,44.46651837442323,0.014267206567428276,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.09465157361661627,2821.6940889423536,1100.0,,4,275.0,275.0,275.0,275.0,1721.6940889423536,30.0,4.0,7.0,55.0,1625.6940889423536,100.0,18.0,25.0,80.0,1793.6940889423536,1243.0,973.7954684905504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.26762951633482,14.26762951633482,14.26762951633482,14.26762951633482,,1.1,1.1,1.1,1.1,0.9007731896498344,0.9007731896498344,0.9007731896498344,0.9007731896498344,0.98,0.98,0.98,0.98,33.97778406464386,33.97778406464386,33.97778406464386,33.97778406464386,135.91113625857545,3261.867270205811,0.04360746752168312,37.44900553799052,73.80834576062797,107.90747135979392,136.84884773454687,0.08
1937-04-13,1937-04-24,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1937,4,13,1937.04,1936,7,195,28,0.26683194443619523,28.36139870861234,0.009183401386223646,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.09552079700897538,2793.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1693.3326902337408,30.0,4.0,7.0,55.0,1597.3326902337408,100.0,18.0,25.0,80.0,1765.3326902337408,1243.0,973.7270099419437,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1937-04-14,1937-04-25,2987.1311,1.0237713820942165,3058.1393347436165,0.085,1937,4,14,1937.04,1936,7,196,28,0.2642232385218484,30.19335549012476,0.009873113087784165,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.09646388464008024,2763.1393347436165,1100.0,,4,275.0,275.0,275.0,275.0,1663.1393347436167,30.0,4.0,7.0,55.0,1567.1393347436167,100.0,18.0,25.0,80.0,1735.1393347436167,1243.0,973.6541294286916,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.408968578193779,14.408968578193779,14.408968578193779,14.408968578193779,,1.1,1.1,1.1,1.1,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.98,0.98,0.98,0.98,34.38698411178309,34.38698411178309,34.38698411178309,34.38698411178309,137.54793644713234,3301.150474731177,0.04497765516582124,37.84847637322234,74.61102962372173,109.1202159144941,138.483642522626,0.085
1937-04-15,1937-04-26,2859.6787,1.0209546780233656,2919.602346408777,0.095,1937,4,15,1937.04,1936,7,197,29,0.25225364272971834,138.5369883348394,0.047450636044749465,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.1010411573215994,2624.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1524.6023464087768,30.0,4.0,7.0,55.0,1428.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1937-04-16,1937-04-27,2797.2606,1.0224543431941675,2860.071249515923,0.1,1937,4,16,1937.04,1936,7,198,29,0.2471101559581757,59.53109689285429,0.020814550302874497,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.10314428357333047,2565.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1465.0712495159228,30.0,4.0,7.0,54.99999999999999,1369.0712495159228,100.0,18.0,25.0,80.0,1537.0712495159228,1243.0,973.1760340505556,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.887063956329555,14.887063956329555,14.887063956329555,14.887063956329555,,1.1,1.1,1.1,1.1,0.90868210367285,0.90868210367285,0.90868210367285,0.90868210367285,0.98,0.98,0.98,0.98,35.764223961055244,35.764223961055244,35.764223961055244,35.764223961055244,143.05689584422097,3433.365500261303,0.050018647566361804,39.188576478486866,77.30523664325878,113.19446959061094,143.98476693340442,0.1
1937-04-17,1937-04-28,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1937,4,17,1937.04,1936,7,199,29,0.24043650119059146,77.24137462481805,0.027756412751548658,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.10600719888115463,2487.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1387.8298748911047,30.0,4.0,7.0,55.0,1291.8298748911047,100.0,18.0,25.0,80.0,1459.8298748911047,1243.0,972.9895893531856,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.07350865369979,15.07350865369979,15.07350865369979,15.07350865369979,,1.1,1.1,1.1,1.1,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.98,0.98,0.98,0.98,36.29801804147543,36.29801804147543,36.29801804147543,36.29801804147543,145.19207216590172,3484.6097319816413,0.052174253796805764,39.70609959599147,78.34631154700924,114.77037842426672,146.11640266584237,0.105
1937-04-18,1937-04-29,2675.0157,1.0203003171795997,2729.319367170408,0.11,1937,4,18,1937.04,1936,7,200,29,0.2358131933235232,53.51050772069676,0.019605806621367725,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.10808555552289142,2434.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1334.319367170408,30.0,4.0,7.0,54.99999999999999,1238.3193671704078,100.0,18.0,25.0,80.0,1406.3193671704078,1243.0,972.8604260586873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06282512364014,79.06412530133122,115.85747980751259,147.58813133121245,0.11
1937-04-19,1937-04-30,2630.0582,1.0222948118787176,2688.6948527990785,0.113,1937,4,19,1937.04,1936,7,201,29,0.2323032352818404,40.6245143713295,0.015109380794565497,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.10971866133967892,2393.6948527990785,1100.0,,4,275.0,275.0,275.0,275.0,1293.6948527990785,30.0,3.9999999999999933,7.0,54.99999999999999,1197.6948527990785,100.0,18.0,25.0,80.0,1365.6948527990785,1243.0,972.7623668860667,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.300731120818524,15.300731120818524,15.300731120818524,15.300731120818524,,1.1,1.1,1.1,1.1,0.91332274907887,0.91332274907887,0.91332274907887,0.91332274907887,0.98,0.98,0.98,0.98,36.945728588431685,36.945728588431685,36.945728588431685,36.945728588431685,147.78291435372674,3546.789944489442,0.05496455434497397,40.33262689576664,79.60714273541329,116.68014738533456,148.70256786251426,0.115
1937-04-20,1937-05-01,2600.3529,1.0178780170276676,2646.8420534241445,0.116,1937,4,20,1937.04,1936,7,202,29,0.2286871534158461,41.852799374933966,0.015812352429866446,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.1114535714809151,2351.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1251.8420534241445,30.0,4.000000000000006,7.0,54.99999999999999,1155.8420534241448,100.0,18.0,25.0,80.0,1323.8420534241448,1243.0,972.6613428875756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401755119309726,15.401755119309726,15.401755119309726,15.401755119309726,,1.1,1.1,1.1,1.1,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.98,0.98,0.98,0.98,37.23263681288936,37.23263681288936,37.23263681288936,37.23263681288936,148.93054725155744,3574.3331340373793,0.056267258962011055,40.60963941441543,80.16477675601854,117.52522112969237,149.84799362904616,0.115
1937-04-21,1937-05-02,2615.179,1.0236496085548459,2677.026959650853,0.114,1937,4,21,1937.04,1936,7,203,29,0.2312951293138337,30.184906226708325,0.011275533149895942,0.61,3,Normal,54,13,14,19,117,217.0,0.08106007271152095,2460.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1360.0269596508529,46.0,5.0,11.0,61.00000000000002,1237.0269596508529,100.0,18.0,25.0,80.0,1354.0269596508529,1243.0,972.7342030060538,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1937-04-22,1937-05-03,2527.0168,1.0199346537124734,2577.3920048336026,0.122,1937,4,22,1937.04,1936,7,204,30,0.22268666921762328,99.63495481725022,0.03865727628175936,0.61,3,Normal,54,13,14,19,117,217.0,0.08419363433774972,2360.3920048336026,1100.0,,4,275.0,275.0,275.0,275.0,1260.3920048336024,46.0,5.0,11.0,60.99999999999999,1137.3920048336024,100.0,18.0,25.0,80.0,1254.3920048336024,1243.0,972.4937048392537,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.569393167631759,15.569393167631759,15.569393167631759,15.569393167631759,,1.1,1.1,1.1,1.1,0.9160617085587468,0.9160617085587468,0.9160617085587468,0.9160617085587468,0.98,0.98,0.98,0.98,37.70719203481962,37.70719203481962,37.70719203481962,37.70719203481962,150.82876813927848,3619.8904353426833,0.0585199177526804,41.06712522126554,81.08594281230225,118.92180518062551,151.74237855952032,0.12
1937-04-23,1937-05-04,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1937,4,23,1937.04,1936,7,205,30,0.2202563100494408,28.12915703914905,0.011034231744084593,0.61,3,Normal,54,13,14,19,117,217.0,0.08512264641040918,2332.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1232.2628477944534,46.0,5.0,11.0,61.0,1109.2628477944534,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1937-04-24,1937-05-05,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1937,4,24,1937.04,1936,7,206,30,0.2202563100494408,0.0,0.0,0.61,3,Normal,54,13,14,19,117,217.0,0.08512264641040918,2332.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1232.2628477944534,46.0,5.0,11.0,61.0,1109.2628477944534,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1937-04-25,1937-05-06,2469.2967,1.0151512415735742,2506.709610818529,0.127,1937,4,25,1937.04,1936,7,207,30,0.21657971037472093,42.55323697592439,0.016975734561463326,0.61,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1937-04-26,1937-05-07,2469.2967,1.0151512415735742,2506.709610818529,0.127,1937,4,26,1937.04,1936,7,208,30,0.21657971037472093,0.0,0.0,0.61,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1937-04-27,1937-05-08,2469.2967,1.0151512415735742,2506.709610818529,0.127,1937,4,27,1937.04,1936,7,209,30,0.21657971037472093,0.0,0.0,0.61,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1937-04-28,1937-05-09,2469.2967,1.0151512415735742,2506.709610818529,0.127,1937,4,28,1937.04,1936,7,210,30,0.21657971037472093,0.0,0.0,0.61,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1937-04-29,1937-05-10,2469.2967,1.0151512415735742,2506.709610818529,0.127,1937,4,29,1937.04,1936,7,211,31,0.21657971037472093,0.0,0.0,0.61,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1937-04-30,1937-05-11,2469.2967,1.0151512415735742,2506.709610818529,0.127,1937,4,30,1937.04,1936,7,212,31,0.21657971037472093,0.0,0.0,0.61,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1937-05-01,1937-05-12,2469.2967,1.0151512415735742,2506.709610818529,0.127,1937,5,1,1937.05,1936,8,213,31,0.21657971037472093,0.0,0.0,0.59,3,Normal,55,13,13,17,178,276.0,0.11010449667118652,2230.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1130.7096108185292,45.00000000000003,5.0,12.0,63.0,1005.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1937-05-02,1937-05-13,2440.7511,1.0095129172694002,2463.969763289497,0.13,1937,5,2,1937.05,1936,8,214,31,0.21288698754821253,42.73984752903198,0.01734593020004133,0.59,3,Normal,55,13,13,17,178,276.0,0.1120143615851556,2187.969763289497,1100.0,,4,275.0,275.0,275.0,275.0,1087.9697632894972,45.0,5.000000000000006,12.000000000000007,63.0,962.9697632894972,100.0,18.0,25.0,80.0,1140.9697632894972,1243.0,972.2199270148367,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.843170992048572,15.843170992048572,15.843170992048572,15.843170992048572,,1.1,1.1,1.1,1.1,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.98,0.98,0.98,0.98,38.47782713182401,38.47782713182401,38.47782713182401,38.47782713182401,153.91130852729603,3693.871404655105,0.062464771613844124,41.80814305918576,82.57864698603647,121.18650199225985,154.8181887918474,0.13
1937-05-03,1937-05-14,2426.5566,1.011398080199254,2454.2146867348292,0.131,1937,5,3,1937.05,1936,8,215,31,0.2120441489338893,9.755076554667994,0.003974826084855062,0.59,3,Normal,55,13,13,17,178,276.0,0.11245959919146266,2178.214686734829,1100.0,,4,275.0,275.0,275.0,275.0,1078.2146867348292,44.99999999999997,5.0,12.0,63.0,953.2146867348292,100.0,18.0,25.0,80.0,1131.2146867348292,1243.0,972.1963802783257,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1937-05-04,1937-05-15,2426.5566,1.011398080199254,2454.2146867348292,0.131,1937,5,4,1937.05,1936,8,216,31,0.2120441489338893,0.0,0.0,0.59,3,Normal,55,13,13,17,178,276.0,0.11245959919146266,2178.214686734829,1100.0,,4,275.0,275.0,275.0,275.0,1078.2146867348292,44.99999999999997,5.0,12.0,63.0,953.2146867348292,100.0,18.0,25.0,80.0,1131.2146867348292,1243.0,972.1963802783257,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1937-05-05,1937-05-16,2426.5566,1.011398080199254,2454.2146867348292,0.131,1937,5,5,1937.05,1936,8,217,31,0.2120441489338893,0.0,0.0,0.59,3,Normal,55,13,13,17,178,276.0,0.11245959919146266,2178.214686734829,1100.0,,4,275.0,275.0,275.0,275.0,1078.2146867348292,44.99999999999997,5.0,12.0,63.0,953.2146867348292,100.0,18.0,25.0,80.0,1131.2146867348292,1243.0,972.1963802783257,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1937-05-06,1937-05-17,2426.5566,1.011398080199254,2454.2146867348292,0.131,1937,5,6,1937.05,1936,8,218,32,0.2120441489338893,0.0,0.0,0.59,3,Normal,55,13,13,17,178,276.0,0.11245959919146266,2178.214686734829,1100.0,,4,275.0,275.0,275.0,275.0,1078.2146867348292,44.99999999999997,5.0,12.0,63.0,953.2146867348292,100.0,18.0,25.0,80.0,1131.2146867348292,1243.0,972.1963802783257,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1937-05-07,1937-05-18,2426.5566,1.011398080199254,2454.2146867348292,0.131,1937,5,7,1937.05,1936,8,219,32,0.2120441489338893,0.0,0.0,0.59,3,Normal,55,13,13,17,178,276.0,0.11245959919146266,2178.214686734829,1100.0,,4,275.0,275.0,275.0,275.0,1078.2146867348292,44.99999999999997,5.0,12.0,63.0,953.2146867348292,100.0,18.0,25.0,80.0,1131.2146867348292,1243.0,972.1963802783257,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1937-05-08,1937-05-19,2426.5566,1.011398080199254,2454.2146867348292,0.131,1937,5,8,1937.05,1936,8,220,32,0.2120441489338893,0.0,0.0,0.59,3,Normal,55,13,13,17,178,276.0,0.11245959919146266,2178.214686734829,1100.0,,4,275.0,275.0,275.0,275.0,1078.2146867348292,44.99999999999997,5.0,12.0,63.0,953.2146867348292,100.0,18.0,25.0,80.0,1131.2146867348292,1243.0,972.1963802783257,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1937-05-09,1937-05-20,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1937,5,9,1937.05,1936,8,221,32,0.2091624966678106,33.352456783317855,0.013777098246514376,0.59,3,Normal,55,13,13,17,178,276.0,0.11400896613828708,2144.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,1044.8622299515114,45.0,5.0,12.0,63.0,919.8622299515114,100.0,18.0,25.0,80.0,1097.8622299515114,1243.0,972.1158743481587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.087698696894094,83.14199254795435,122.04172496595415,155.9809923431781,0.135
1937-05-10,1937-05-21,2384.2857,1.0079273256968455,2403.186709298232,0.136,1937,5,10,1937.05,1936,8,222,32,0.20763533168336729,17.675520653279364,0.0073550342904654675,0.59,3,Normal,55,13,13,17,178,276.0,0.11484750599365467,2127.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1027.186709298232,45.00000000000003,5.0,12.0,63.0,902.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1937-05-11,1937-05-22,2384.2857,1.0079273256968455,2403.186709298232,0.136,1937,5,11,1937.05,1936,8,223,32,0.20763533168336729,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.11484750599365467,2127.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1027.186709298232,45.00000000000003,5.0,12.0,63.0,902.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1937-05-12,1937-05-23,2384.2857,1.0079273256968455,2403.186709298232,0.136,1937,5,12,1937.05,1936,8,224,32,0.20763533168336729,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.11484750599365467,2127.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1027.186709298232,45.00000000000003,5.0,12.0,63.0,902.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1937-05-13,1937-05-24,2384.2857,1.0079273256968455,2403.186709298232,0.136,1937,5,13,1937.05,1936,8,225,33,0.20763533168336729,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.11484750599365467,2127.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1027.186709298232,45.00000000000003,5.0,12.0,63.0,902.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1937-05-14,1937-05-25,2356.3647,1.0072308567466204,2373.403235588493,0.14,1937,5,14,1937.05,1936,8,226,33,0.20506203955484573,29.783473709739155,0.012548846847069478,0.54,3,Normal,55,13,13,17,178,276.0,0.11628870975713695,2097.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,997.4032355884927,45.0,5.0,12.0,61.43425726450862,873.9689783239842,100.0,18.0,25.0,78.43425726450863,1051.9689783239842,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1937-05-15,1937-05-26,2356.3647,1.0072308567466204,2373.403235588493,0.14,1937,5,15,1937.05,1936,8,227,33,0.20506203955484573,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.11628870975713695,2097.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,997.4032355884927,45.0,5.0,12.0,61.43425726450862,873.9689783239842,100.0,18.0,25.0,78.43425726450863,1051.9689783239842,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1937-05-16,1937-05-27,2356.3647,1.0072308567466204,2373.403235588493,0.14,1937,5,16,1937.05,1936,8,228,33,0.20506203955484573,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.11628870975713695,2097.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,997.4032355884927,45.0,5.0,12.0,61.43425726450862,873.9689783239842,100.0,18.0,25.0,78.43425726450863,1051.9689783239842,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1937-05-17,1937-05-28,2356.3647,1.0072308567466204,2373.403235588493,0.14,1937,5,17,1937.05,1936,8,229,33,0.20506203955484573,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.11628870975713695,2097.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,997.4032355884927,45.0,5.0,12.0,61.43425726450862,873.9689783239842,100.0,18.0,25.0,78.43425726450863,1051.9689783239842,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1937-05-18,1937-05-29,2356.3647,1.0072308567466204,2373.403235588493,0.14,1937,5,18,1937.05,1936,8,230,33,0.20506203955484573,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.11628870975713695,2097.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,997.4032355884927,45.0,5.0,12.0,61.43425726450862,873.9689783239842,100.0,18.0,25.0,78.43425726450863,1051.9689783239842,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1937-05-19,1937-05-30,2356.3647,1.0072308567466204,2373.403235588493,0.14,1937,5,19,1937.05,1936,8,231,33,0.20506203955484573,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.11628870975713695,2097.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,997.4032355884927,45.0,5.0,12.0,61.43425726450862,873.9689783239842,100.0,18.0,25.0,78.43425726450863,1051.9689783239842,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1937-05-20,1937-05-31,2356.3647,1.0072308567466204,2373.403235588493,0.14,1937,5,20,1937.05,1936,8,232,34,0.20506203955484573,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.11628870975713695,2097.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,997.4032355884927,45.0,5.0,12.0,61.43425726450862,873.9689783239842,100.0,18.0,25.0,78.43425726450863,1051.9689783239842,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1937-05-21,1937-06-01,2356.3647,1.0072308567466204,2373.403235588493,0.14,1937,5,21,1937.05,1936,8,233,34,0.20506203955484573,0.0,0.0,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1352488254784093,2052.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,952.4032355884927,34.999999999999964,4.0,7.999999999999992,57.0,848.4032355884927,100.0,18.0,25.0,80.0,1050.4032355884926,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1937-05-22,1937-06-02,2356.3647,1.0072308567466204,2373.403235588493,0.14,1937,5,22,1937.05,1936,8,234,34,0.20506203955484573,0.0,0.0,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1352488254784093,2052.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,952.4032355884927,34.999999999999964,4.0,7.999999999999992,57.0,848.4032355884927,100.0,18.0,25.0,80.0,1050.4032355884926,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1937-05-23,1937-06-03,2356.3647,1.0072308567466204,2373.403235588493,0.14,1937,5,23,1937.05,1936,8,235,34,0.20506203955484573,0.0,0.0,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1352488254784093,2052.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,952.4032355884927,34.999999999999964,4.0,7.999999999999992,57.0,848.4032355884927,100.0,18.0,25.0,80.0,1050.4032355884926,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1937-05-24,1937-06-04,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1937,5,24,1937.05,1936,8,236,34,0.2027895029818898,26.30250663143488,0.011206381689090305,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1367644754397215,2026.1007289570582,1100.0,,4,275.0,275.0,275.0,275.0,926.100728957058,35.0,4.0,8.0,57.0,822.1007289570578,100.0,18.0,25.0,80.0,1024.100728957058,1243.0,971.9378293457584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.125268661126782,16.125268661126782,16.125268661126782,16.125268661126782,,1.1,1.1,1.1,1.1,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.98,0.98,0.98,0.98,39.265742555944534,39.265742555944534,39.265742555944534,39.265742555944534,157.0629702237781,3769.5112853706746,0.06691786521389287,42.56328293258325,84.10063576404377,123.4977381711945,157.96231183243998,0.14
