Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1937-05-25,1937-06-05,2314.871,1.0102455056208746,2338.5880238421,0.14300000000000002,1937,5,25,1937.05,1936,8,237,34,0.20205400525995745,8.512705114957953,0.003640104639282428,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.13726231244125867,2017.5880238420998,1100.0,,4,275.0,275.0,275.0,275.0,917.5880238421,35.0,4.0,7.999999999999992,57.0,813.5880238420999,100.0,18.0,25.0,80.0,1015.5880238421,1243.0,971.9172814368602,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.145816570025048,16.145816570025048,16.145816570025048,16.145816570025048,,1.1,1.1,1.1,1.1,0.921207547137072,0.921207547137072,0.921207547137072,0.921207547137072,0.98,0.98,0.98,0.98,39.32287642301417,39.32287642301417,39.32287642301417,39.32287642301417,157.29150569205666,3774.9961366093603,0.06725917694286324,42.61793988191805,84.21083095275479,123.66516159791266,158.19027423509775,0.145
1937-05-26,1937-06-06,2301.1428,1.005887659400258,2314.6911450377565,0.145,1937,5,26,1937.05,1936,8,238,34,0.19998931493126207,23.89687880434349,0.010324003206895962,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.13867940899508818,1993.6911450377563,1100.0,,4,275.0,275.0,275.0,275.0,893.6911450377565,35.0,4.0,8.0,57.0,789.6911450377562,100.0,18.0,25.0,80.0,991.6911450377563,1243.0,971.8595993156084,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.203498691276835,16.203498691276835,16.203498691276835,16.203498691276835,,1.1,1.1,1.1,1.1,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.98,0.98,0.98,0.98,39.48306929334578,39.48306929334578,39.48306929334578,39.48306929334578,157.9322771733831,3790.374652161196,0.06823038897088234,42.7711145604634,84.51967488199385,124.13446139292328,158.82941962539797,0.145
1937-05-27,1937-06-07,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1937,5,27,1937.05,1936,8,239,35,0.1963218365427493,42.447666533714255,0.01868094987851397,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.14127007208370734,1951.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,851.2434785040422,35.0,4.0,8.0,57.0,747.2434785040422,100.0,18.0,25.0,80.0,949.2434785040422,1243.0,971.7571394308717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305958576013452,16.305958576013452,16.305958576013452,16.305958576013452,,1.1,1.1,1.1,1.1,0.92246023192076,0.92246023192076,0.92246023192076,0.92246023192076,0.98,0.98,0.98,0.98,39.766902456121244,39.766902456121244,39.766902456121244,39.766902456121244,159.06760982448498,3817.622635787639,0.07000465017472905,43.0422451197396,85.06644202540521,124.9655218623249,159.96180067755355,0.15
1937-05-28,1937-06-08,2233.2716,1.008811210708514,2252.9494266369397,0.152,1937,5,28,1937.05,1936,8,240,35,0.1946548304614316,19.294051867102095,0.008563908110402208,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1424798959997821,1931.94942663694,1100.0,,4,275.0,275.0,275.0,275.0,831.9494266369403,35.0,4.0,8.0,57.0,727.9494266369402,100.0,18.0,25.0,80.0,929.94942663694,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1937-05-29,1937-06-09,2166.6756,1.004236067700878,2175.8537845274404,0.159,1937,5,29,1937.05,1936,8,241,35,0.18799376698317088,77.09564210949975,0.03543236345094928,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.14752829545929985,1854.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,754.8537845274403,35.0,4.0,8.0,54.08609671068887,653.7676878167516,100.0,18.0,25.0,77.08609671068888,855.7676878167515,1243.0,971.5244746523076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1937-05-30,1937-06-10,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1937,5,30,1937.05,1936,8,242,35,0.1851861595128408,32.49545683252381,0.015161000572158731,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1497649720311679,1822.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,722.3583276949167,35.0,4.0,8.0,51.75776179745508,623.6005658974615,100.0,18.0,25.0,74.75776179745509,825.6005658974616,1243.0,971.446037342712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1937-05-31,1937-06-11,2075.5648,1.0121431912625691,2100.768780344257,0.168,1937,5,31,1937.05,1936,8,243,35,0.1815064226217438,42.589547350659814,0.020273315059299662,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.15280120449400295,1779.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,679.7687803442567,35.0,4.0,8.0,48.706174292579135,584.0626060516777,100.0,18.0,25.0,71.70617429257912,786.0626060516776,1243.0,971.3432349870379,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1937-06-01,1937-06-12,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1937,6,1,1937.06,1936,9,244,35,0.17823785214046126,37.83067686669619,0.01833825106188296,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.12457959817929914,1805.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,705.9381034775606,38.0,6.0,11.0,43.949453912999886,606.9886495645608,100.0,18.0,25.0,59.949453912999886,759.9886495645607,1243.0,971.2519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1937-06-02,1937-06-13,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1937,6,2,1937.06,1936,9,245,35,0.17599830029639224,25.920738935983767,0.012724849275802384,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.12616485478897074,1780.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,680.0173645415769,38.0,6.0,11.0,42.33571141114876,582.6816531304281,100.0,18.0,25.0,58.33571141114876,735.6816531304281,1243.0,971.1893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1937-06-03,1937-06-14,1974.4395,1.001264098139045,1976.9353852976071,0.18,1937,6,3,1937.06,1936,9,246,36,0.17080721728971324,60.08197924396973,0.030391473434487087,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.1299991906216557,1719.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,619.9353852976071,38.0,6.000000000000004,11.0,38.59519908467593,526.3401862129313,100.0,18.0,25.0,54.59519908467593,679.3401862129313,1243.0,971.0254835525,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.03761445438529,17.03761445438529,17.03761445438529,17.03761445438529,,1.1,1.1,1.1,1.1,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.98,0.98,0.98,0.98,41.76497390964646,41.76497390964646,41.76497390964646,41.76497390964646,167.05989563858583,4009.437495326059,0.0845044794488499,44.94081976294572,88.89855622992953,130.79873345283607,167.93065882697599,0.18
1937-06-04,1937-06-15,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1937,6,4,1937.06,1936,9,247,36,0.165986501264341,55.795324367734345,0.029042819679023408,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.13377473367329945,1664.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,564.1400609298728,38.0,6.0,11.000000000000005,35.121560213532945,474.0185007163399,100.0,18.0,25.0,51.12156021353294,627.0185007163399,1243.0,970.8452217353121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.217876271573306,17.217876271573306,17.217876271573306,17.217876271573306,,1.1,1.1,1.1,1.1,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.98,0.98,0.98,0.98,42.24884297821331,42.24884297821331,42.24884297821331,42.24884297821331,168.99537191285324,4055.8889259084776,0.08796619015432736,45.397807983635424,89.82189807879296,132.20661983952914,169.85972996250686,0.185
1937-06-05,1937-06-16,1852.4742,0.9887821130458808,1831.6933538389774,0.194,1937,6,5,1937.06,1936,9,248,36,0.15825830577168762,89.44670709089544,0.04883279556778836,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.14030732789490302,1574.6933538389774,1100.0,,4,275.0,275.0,275.0,275.0,474.6933538389774,38.000000000000014,5.9999999999999964,10.999999999999995,29.55289362421649,390.1404602147609,100.0,18.0,25.0,45.5528936242165,543.1404602147609,1243.0,970.5562400662492,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.50685794063618,17.50685794063618,17.50685794063618,17.50685794063618,,1.1,1.1,1.1,1.1,0.92940236121552,0.92940236121552,0.92940236121552,0.92940236121552,0.98,0.98,0.98,0.98,43.01696400661165,43.01696400661165,43.01696400661165,43.01696400661165,172.0678560264466,4129.628544634719,0.09393922605321248,46.12088290840683,91.28368126422664,134.43754913155558,172.92142356737577,0.195
1937-06-06,1937-06-17,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1937,6,6,1937.06,1936,9,249,36,0.15448173180911498,43.7103467890356,0.024446735017440067,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.14373738396095478,1530.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,430.98300704994176,38.0,6.000000000000004,11.0,26.831626898050853,349.15138015189086,100.0,18.0,25.0,42.83162689805085,502.15138015189086,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1937-06-07,1937-06-18,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1937,6,7,1937.06,1936,9,250,36,0.1498914032614472,53.128802635043485,0.030624361689783525,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.14813924959571834,1477.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,377.8542044148983,38.0,6.0,11.0,23.52399716201701,299.33020725288134,100.0,18.0,25.0,39.523997162017004,452.33020725288134,1243.0,970.243375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.837457775824184,43.837457775824184,43.837457775824184,43.837457775824184,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001247,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1937-06-08,1937-06-19,1723.9214,0.9680584151548468,1668.856618335525,0.21,1937,6,8,1937.06,1936,9,251,36,0.14418921182418934,65.9975860793736,0.03954658857703301,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.15399765155159062,1411.856618335525,1100.0,,4,275.0,275.0,275.0,275.0,311.85661833552484,38.000000000000014,6.0,11.0,19.415198028670808,237.4414203068541,100.0,18.0,25.0,35.41519802867081,390.44142030685407,1243.0,970.0301521515455,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.032945855339747,18.032945855339747,18.032945855339747,18.032945855339747,,1.1,1.1,1.1,1.1,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.98,0.98,0.98,0.98,44.3896577992073,44.3896577992073,44.3896577992073,44.3896577992073,177.5586311968292,4261.407148723901,0.10639537827636844,47.40539560883246,93.88312576918085,138.4113708583223,178.39090316824021,0.21
1937-06-09,1937-06-20,1667.4025,0.9553976545022131,1593.0324376111264,0.218,1937,6,9,1937.06,1936,9,252,36,0.13763800260960132,75.82418072439827,0.0475973865529709,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.1613275373007414,1336.0324376111266,1100.0,,4,275.0,275.0,275.0,275.0,236.0324376111264,37.99999999999999,5.999999999999997,10.999999999999998,14.694626466062346,166.33781114506402,100.0,18.0,25.0,30.694626466062346,319.33781114506405,1243.0,969.7851817215128,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.277916285372342,18.277916285372342,18.277916285372342,18.277916285372342,,1.1,1.1,1.1,1.1,0.931578934520918,0.931578934520918,0.931578934520918,0.931578934520918,0.98,0.98,0.98,0.98,45.016748181097796,45.016748181097796,45.016748181097796,45.016748181097796,180.06699272439118,4321.607825385388,0.1130341030559399,47.988704697638006,95.06477131433644,140.2208101804914,180.8886209921132,0.22
1937-06-10,1937-06-21,1601.139,0.9499332494642719,1520.9751731139745,0.227,1937,6,10,1937.06,1936,9,253,37,0.1314122549570474,72.05726449715189,0.04737570064975168,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.16897054241446294,1263.9751731139745,1100.0,,4,275.0,275.0,275.0,275.0,163.9751731139745,38.0,6.000000000000003,8.932499702706783,10.208571088807751,100.83410232245994,100.0,18.0,22.932499702706785,26.20857108880775,253.83410232245998,1240.9324997027068,969.5523813285221,990.0,0.9165442615152964,0.48,988.6034557384849,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.516139629962662,18.516139629962662,18.516139629962662,18.516139629962662,,1.1,1.1,1.1,1.1,0.9318907488984798,0.9318907488984798,0.9318907488984798,0.9318907488984798,0.98,0.98,0.98,0.98,45.61873355585775,45.61873355585775,45.61873355585775,45.61873355585775,182.474934223431,4379.3984213623435,0.11997232923259375,48.53386667431301,96.16988416850258,141.9149140877705,183.2315576513596,0.225
1937-06-11,1937-06-22,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1937,6,11,1937.06,1936,9,254,37,0.1285236610023133,33.432800402015346,0.022475191977935755,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.17276818779384398,1230.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,130.54237271195916,31.49271248304073,6.0,7.1112576574608095,8.12715160852664,77.81125096293097,93.49271248304072,18.0,21.111257657460808,24.12715160852664,230.81125096293098,1232.6039701405016,969.4443676656848,990.0,0.8946989380734468,0.48,988.6253010619264,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.645998616241695,18.645998616241695,18.645998616241695,18.645998616241695,,1.1,1.1,1.1,1.1,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.98,0.98,0.98,0.98,45.943515438823816,45.943515438823816,45.943515438823816,45.943515438823816,183.77406175529526,4410.577482127086,0.12354206853298183,48.78368837935596,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1937-06-12,1937-06-23,1547.2067,0.952015772450731,1472.9651816414466,0.235,1937,6,12,1937.06,1936,9,255,37,0.12726419169382094,14.577191070512526,0.009896493991981508,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.1744779871263513,1215.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,115.96518164144665,27.976036038014364,5.4147166525189085,6.317169427938727,7.219622203358545,69.0376373196161,89.97603603801437,17.41471665251891,20.317169427938726,23.21962220335855,222.0376373196161,1227.707922118472,969.3972721253032,990.0,0.8818568449009101,0.48,988.6381431550992,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.705936249795926,18.705936249795926,18.705936249795926,18.705936249795926,,1.1,1.1,1.1,1.1,0.932017321641326,0.932017321641326,0.932017321641326,0.932017321641326,0.98,0.98,0.98,0.98,46.092600433952256,46.092600433952256,46.092600433952256,46.092600433952256,184.37040173580903,4424.889641659416,0.1251695586791467,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873252,0.235
1937-06-13,1937-06-24,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1937,6,13,1937.06,1936,9,256,37,0.1285236610023133,14.577191070512526,0.009799513168782309,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.17276818779384398,1230.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,130.54237271195916,31.49271248304073,6.0,7.1112576574608095,8.12715160852664,77.81125096293097,93.49271248304072,18.0,21.111257657460808,24.12715160852664,230.81125096293098,1232.6039701405016,969.4443676656848,990.0,0.8946989380734468,0.48,988.6253010619264,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.645998616241695,18.645998616241695,18.645998616241695,18.645998616241695,,1.1,1.1,1.1,1.1,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.98,0.98,0.98,0.98,45.943515438823816,45.943515438823816,45.943515438823816,45.943515438823816,183.77406175529526,4410.577482127086,0.12354206853298183,48.78368837935596,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1937-06-14,1937-06-25,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1937,6,14,1937.06,1936,9,257,37,0.12096211011151373,87.51795012499474,0.06251173101914831,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.18356822627787844,1143.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,43.02442258696443,10.379432686349393,2.0089224554224634,2.3437428646595406,2.6785632738966174,25.613761306636405,72.37943268634939,14.008922455422466,16.34374286465954,18.678563273896614,178.61376130663638,1202.7320980064314,969.161617365281,990.0,0.8449741620711382,0.48,988.6750258379287,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.978473692647825,18.978473692647825,18.978473692647825,18.978473692647825,,1.1,1.1,1.1,1.1,0.9320100680808138,0.9320100680808138,0.9320100680808138,0.9320100680808138,0.98,0.98,0.98,0.98,46.76378584193519,46.76378584193519,46.76378584193519,46.76378584193519,187.05514336774075,4489.323440825779,0.13360848593062424,49.42801573226205,97.98411908556399,144.70027200281837,187.09365922109515,0.245
1937-06-15,1937-06-26,1463.3217,0.9412299069783912,1377.322147570461,0.25,1937,6,15,1937.06,1936,9,258,37,0.11900063355008784,22.702275016503336,0.01648290856031699,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.18659396456619629,1120.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,20.322147570461084,4.90261925824353,0.9488940499826188,1.1070430583130553,1.2651920666434917,12.098399137278388,66.90261925824353,12.948894049982616,15.107043058313055,17.265192066643493,165.0983991372784,1194.9585563665394,969.0882715536893,990.0,0.8337546174362421,0.48,988.6862453825636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.0630390488745,19.0630390488745,19.0630390488745,19.0630390488745,,1.1,1.1,1.1,1.1,0.9319625195930384,0.9319625195930384,0.9319625195930384,0.9319625195930384,0.98,0.98,0.98,0.98,46.969762177998646,46.969762177998646,46.969762177998646,46.969762177998646,187.87904871199459,4509.097169087871,0.13640893602372214,49.592828813663175,98.31876904734087,145.2146586548761,187.8083302420025,0.25
1937-06-16,1937-06-27,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1937,6,16,1937.06,1936,9,259,37,0.11565013952803198,38.7788659960172,0.02897094664761536,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.1919997683584106,1081.5432815744439,1081.5432815744439,,4,270.38582039361097,270.38582039361097,270.38582039361097,270.38582039361097,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1169.5432815744439,968.9639931706624,990.0,0.7970727775301252,0.4560062660467771,988.7469209564232,0.5171661812888426,0.5171661812888426,0.5171661812888426,0.5171661812888426,19.26576160447169,19.26576160447169,19.26576160447169,19.26576160447169,,1.0815432815744441,1.0815432815744441,1.0815432815744441,1.0815432815744441,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.07529293911659,47.07529293911659,47.07529293911659,47.07529293911659,188.3011717564664,4519.228122155193,0.14067619205781648,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1937-06-17,1937-06-28,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1937,6,17,1937.06,1936,9,260,38,0.11199122494966664,42.3485483607094,0.032671439927635,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.19827267725645226,1039.1947332137345,1039.1947332137345,,4,259.7986833034336,259.7986833034336,259.7986833034336,259.7986833034336,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1127.1947332137345,968.8308977329573,990.0,0.7359511613394105,0.4009531531778548,988.8630956854828,0.4775262967306429,0.4775262967306429,0.4775262967306429,0.4775262967306429,19.55467165579475,19.55467165579475,19.55467165579475,19.55467165579475,,1.0391947332137346,1.0391947332137346,1.0391947332137346,1.0391947332137346,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.91032957377392,45.91032957377392,45.91032957377392,45.91032957377392,183.6413182950957,4407.391639082296,0.14167726005164566,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1937-06-18,1937-06-29,1392.323,0.9189558294159528,1279.4833372799076,0.262,1937,6,18,1937.06,1936,9,261,38,0.11054736034098404,16.71139593382691,0.013061050071471951,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.2008623266219036,1022.4833372799077,1022.4833372799077,,4,255.62083431997692,255.62083431997692,255.62083431997692,255.62083431997692,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1110.4833372799076,968.7783762028796,990.0,0.7118316208163614,0.3792283384638798,988.9089400407196,0.462316816559819,0.462316816559819,0.462316816559819,0.462316816559819,19.668247021280166,19.668247021280166,19.668247021280166,19.668247021280166,,1.0224833372799076,1.0224833372799076,1.0224833372799076,1.0224833372799076,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.43440435292342,45.43440435292342,45.43440435292342,45.43440435292342,181.7376174116937,4361.702817880649,0.14203984695733138,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1937-06-19,1937-06-30,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1937,6,19,1937.06,1936,9,262,38,0.10783943651851803,31.341710908171077,0.02511070077782705,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.20590612040324435,991.1416263717365,991.1416263717365,,4,247.78540659293412,247.78540659293412,247.78540659293412,247.78540659293412,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1079.1416263717365,968.6798736828824,990.0,0.6665961617736402,0.3429133010973892,988.9904905371291,0.43445268934814696,0.43445268934814696,0.43445268934814696,0.43445268934814696,19.876164164898256,19.876164164898256,19.876164164898256,19.876164164898256,,0.9911416263717364,0.9911416263717364,0.9911416263717364,0.9911416263717364,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.50729873781623,44.50729873781623,44.50729873781623,44.50729873781623,178.0291949512649,4272.700678830358,0.14263541187131445,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1937-06-20,1937-07-01,1323.5347,0.9256382196791032,1225.114303391516,0.274,1937,6,20,1937.06,1936,9,263,38,0.105849875813027,23.027322980220557,0.018796060838138468,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.2097763443692888,968.1143033915159,968.1143033915159,,4,242.02857584787895,242.02857584787895,242.02857584787895,242.02857584787895,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1056.114303391516,968.6075020963733,990.0,0.6333608502557961,0.32449144271321273,989.042147707031,0.4145297134175804,0.4145297134175804,0.4145297134175804,0.4145297134175804,20.02011589724006,20.02011589724006,20.02011589724006,20.02011589724006,,0.968114303391516,0.968114303391516,0.968114303391516,0.968114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.78810686308254,43.78810686308254,43.78810686308254,43.78810686308254,175.15242745233016,4203.658258855924,0.14296823322317853,50.64853868693565,100.46433589861343,148.5174800837901,192.4087497795529,0.275
1937-06-21,1937-07-02,1304.2828,0.9281309185437228,1210.5451932047783,0.276,1937,6,21,1937.06,1936,9,264,38,0.10459110469289283,14.56911018673759,0.012035164212388929,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.21230103712164786,953.5451932047785,953.5451932047785,,4,238.38629830119459,238.38629830119459,238.38629830119459,238.38629830119459,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1041.5451932047783,968.561713464358,990.0,0.612333268542979,0.3128361545638227,989.0748305768933,0.4021650100687624,0.4021650100687624,0.4021650100687624,0.4021650100687624,20.110952102466506,20.110952102466506,20.110952102466506,20.110952102466506,,0.9535451932047784,0.9535451932047784,0.9535451932047784,0.9535451932047784,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.324829097064324,43.324829097064324,43.324829097064324,43.324829097064324,173.2993163882573,4159.183593318175,0.14315807238015407,50.74679996876463,100.66422078151548,148.82563433962738,192.83905174573272,0.275
1937-06-22,1937-07-03,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1937,6,22,1937.06,1936,9,265,38,0.10028580173930184,49.829895296192255,0.04293033389495026,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2214151915315244,903.715297908586,903.715297908586,,4,225.92882447714646,225.92882447714646,225.92882447714646,225.92882447714646,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,991.715297908586,968.4051052219985,990.0,0.5621693964899395,0.2729722383268689,989.1648583651832,0.3612826684148307,0.3612826684148307,0.3612826684148307,0.3612826684148307,20.39847047477004,20.39847047477004,20.39847047477004,20.39847047477004,,0.903715297908586,0.903715297908586,0.903715297908586,0.903715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.64781134945379,41.64781134945379,41.64781134945379,41.64781134945379,166.59124539781516,3998.1898895475642,0.14352464010596275,51.079787730844046,101.34184104901294,149.87091543670834,194.30013403301518,0.29
1937-06-23,1937-07-04,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1937,6,23,1937.06,1936,9,266,38,0.09867184627968742,18.680040041833536,0.016356798017538126,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.22503683509742006,885.0352578667524,885.0352578667524,,4,221.2588144666881,221.2588144666881,221.2588144666881,221.2588144666881,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,973.0352578667523,968.346396524724,990.0,0.5450522283241159,0.2580282062934021,989.1969195653824,0.3465183513240428,0.3465183513240428,0.3465183513240428,0.3465183513240428,20.504004689334415,20.504004689334415,20.504004689334415,20.504004689334415,,0.8850352578667525,0.8850352578667525,0.8850352578667525,0.8850352578667525,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.9979564925315,40.9979564925315,40.9979564925315,40.9979564925315,163.991825970126,3935.8038232830245,0.14359611477884845,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1937-06-24,1937-07-05,1174.4491,0.9392146752102744,1103.0598300074992,0.306,1937,6,24,1937.06,1936,9,267,39,0.09530436931264792,38.975427859253394,0.03533392006396281,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2329882686401995,846.0598300074993,846.0598300074993,,4,211.51495750187482,211.51495750187482,211.51495750187482,211.51495750187482,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,934.0598300074993,968.2239023228807,990.0,0.509337692835557,0.2268478640059993,989.2638144431584,0.31669891522807136,0.31669891522807136,0.31669891522807136,0.31669891522807136,20.72321320504972,20.72321320504972,20.72321320504972,20.72321320504972,,0.8460598300074992,0.8460598300074992,0.8460598300074992,0.8460598300074992,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.20728546626157,39.20728546626157,39.20728546626157,39.20728546626157,156.82914186504632,3763.899404761111,0.1421764600601765,51.45900996944273,102.1140386505385,151.0633090432646,195.96972406834405,0.305
1937-06-25,1937-07-06,1147.7361,0.9423826326999282,1081.606567562748,0.312,1937,6,25,1937.06,1936,9,268,39,0.09345080743742144,21.45326244475109,0.01983462664533655,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2376095039614212,824.6065675627481,824.6065675627481,,3,274.86885585424943,274.86885585424943,274.86885585424943,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,912.606567562748,968.1564777837688,990.0,0.48967932485829496,0.20968525405019847,989.3006354210913,0.5344256339200568,0.5344256339200568,0.5344256339200568,,20.609732003402733,20.609732003402733,20.609732003402733,,,1.0994754234169974,1.0994754234169974,1.0994754234169974,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.194206495729205,51.194206495729205,51.194206495729205,,153.58261948718763,3685.982867692503,0.14199490285387684,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1937-06-26,1937-07-07,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1937,6,26,1937.06,1936,9,269,39,0.08902815549501106,51.188101185305186,0.049677002941594176,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2494132319886635,773.4184663774429,773.4184663774429,,3,257.80615545914765,257.80615545914765,257.80615545914765,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,861.4184663774429,967.9956008943292,990.0,0.4427738934932744,0.17670923318872145,989.380516873318,0.4702419218447566,0.4702419218447566,0.4702419218447566,,20.914674057144182,20.914674057144182,20.914674057144182,,,1.0312246218365906,1.0312246218365906,1.0312246218365906,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.72673590141381,48.72673590141381,48.72673590141381,,146.1802077042414,3508.324984901794,0.14186489516065748,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1937-06-27,1937-07-08,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1937,6,27,1937.06,1936,9,270,39,0.08697992058215302,23.706422602523503,0.023548364946176983,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.25528650579793805,749.7120437749194,749.7120437749194,,3,249.90401459163982,249.90401459163982,249.90401459163982,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,837.7120437749194,967.9210949947212,990.0,0.4210508767658624,0.1648560218874597,989.4140931013468,0.44190179925811984,0.44190179925811984,0.44190179925811984,,21.051096307367462,21.051096307367462,21.051096307367462,,,0.9996160583665592,0.9996160583665592,0.9996160583665592,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.54128188651431,47.54128188651431,47.54128188651431,,142.6238456595429,3422.972295829031,0.14167293074665027,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1937-06-28,1937-07-09,1061.4682,0.9261528299725064,983.0817773558224,0.336,1937,6,28,1937.06,1936,9,271,39,0.08493826556354306,23.630266419096984,0.02403692852760926,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2614228092918662,726.0817773558224,726.0817773558224,,3,242.02725911860747,242.02725911860747,242.02725911860747,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,814.0817773558224,967.8323271094232,990.0,0.3993976445890006,0.1530408886779112,989.4475614667332,0.4145252097663684,0.4145252097663684,0.4145252097663684,,21.20070914754339,21.20070914754339,21.20070914754339,,,0.96810903647443,0.96810903647443,0.96810903647443,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.370054597444685,46.370054597444685,46.370054597444685,,139.11016379233405,3338.6439310160167,0.14150416272234867,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1937-06-29,1937-07-10,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1937,6,29,1937.06,1936,9,272,39,0.0830644181447288,21.688048828868776,0.02255896641025439,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2673202376655557,704.3937285269536,704.3937285269536,,3,234.79790950898453,234.79790950898453,234.79790950898453,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,792.3937285269536,967.7455749141078,990.0,0.3795241337099575,0.14219686426347686,989.4782790020264,0.3901653908003908,0.3901653908003908,0.3901653908003908,,21.342538697118314,21.342538697118314,21.342538697118314,,,0.939191638035938,0.939191638035938,0.939191638035938,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.285924702523566,45.285924702523566,45.285924702523566,,135.85777410757063,3260.5865785816964,0.14131335588773994,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1937-06-30,1937-07-11,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1937,6,30,1937.06,1936,9,273,39,0.08252501116271782,6.243136365867598,0.006536284871835891,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.26906751889094466,698.150592161086,698.150592161086,,3,232.7168640536953,232.7168640536953,232.7168640536953,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,786.150592161086,967.7206023686444,990.0,0.3738033314623497,0.1394451776483258,989.4867514908893,0.38328917187503775,0.38328917187503775,0.38328917187503775,,21.382859950369962,21.382859950369962,21.382859950369962,,,0.9308674562147812,0.9308674562147812,0.9308674562147812,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.96934730523546,44.96934730523546,44.96934730523546,,134.90804191570638,3237.7930059769533,0.1412426930610688,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1937-07-01,1937-07-12,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1937,7,1,1937.07,1936,10,274,40,0.08189971950848521,7.237171923988741,0.0076348448808526625,0.35000000000000003,2,Mod_Wet,58,11,11,11,136,227.0,0.2394733476220028,720.9134202370973,720.9134202370973,,3,240.30447341236572,240.30447341236572,240.30447341236572,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,800.9134202370973,967.6916536809483,990.0,0.38733102252801743,0.15045671011854864,989.4622122673537,0.4086535619709599,0.4086535619709599,0.4086535619709599,,21.36190502443421,21.36190502443421,21.36190502443421,,,0.9612178936494631,0.9612178936494631,0.9612178936494631,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.390042677222546,46.390042677222546,46.390042677222546,,139.17012803166764,3340.0830727600232,0.14681734118381576,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1937-07-02,1937-07-13,979.4038,0.9358283868865241,916.553878264532,0.36,1937,7,2,1937.07,1936,10,275,40,0.07919025508205557,31.359541972565236,0.03421461925614632,0.35000000000000003,2,Mod_Wet,58,11,11,11,136,227.0,0.2476668370328844,689.553878264532,689.553878264532,,3,229.85129275484402,229.85129275484402,229.85129275484402,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,769.553878264532,967.5662155130581,990.0,0.3627848569649461,0.13686616347935962,989.5003489795556,0.3739202195798554,0.3739202195798554,0.3739202195798554,,21.5602132469178,21.5602132469178,21.5602132469178,,,0.919405171019376,0.919405171019376,0.919405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.784006010681026,44.784006010681026,44.784006010681026,,134.3520180320431,3224.4484327690343,0.1465838738104897,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1937-07-03,1937-07-14,955.5912,0.9401594064210812,898.4080553732088,0.371,1937,7,3,1937.07,1936,10,276,40,0.07762245598424522,18.14582289132329,0.020197751770808996,0.35000000000000003,2,Mod_Wet,58,11,11,11,136,227.0,0.25266915032913595,671.4080553732088,671.4080553732088,,3,223.80268512440293,223.80268512440293,223.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,751.4080553732088,967.4936322214928,990.0,0.3522655393467877,0.13142241661196266,989.5163120440413,0.3545228736904955,0.3545228736904955,0.3545228736904955,,21.668156948857924,21.668156948857924,21.668156948857924,,,0.8952107404976117,0.8952107404976117,0.8952107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.82381707184824,43.82381707184824,43.82381707184824,,131.47145121554473,3155.3148291730736,0.14633823731793014,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1937-07-04,1937-07-15,916.7204,0.9323009893305656,854.6593358595118,0.384,1937,7,4,1937.07,1936,10,277,40,0.07384256661826183,43.748719513696976,0.051188488416498576,0.35000000000000003,2,Mod_Wet,58,11,11,11,136,227.0,0.2656029022039655,627.6593358595118,627.6593358595118,,3,209.21977861983726,209.21977861983726,209.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,707.6593358595118,967.318637343438,990.0,0.32690396281710826,0.11829780075785355,989.554798236425,0.30986888094752824,0.30986888094752824,0.30986888094752824,,21.92629201203943,21.92629201203943,21.92629201203943,,,0.8368791144793492,0.8368791144793492,0.8368791144793492,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.59678317413792,40.59678317413792,40.59678317413792,,121.79034952241376,2922.9683885379304,0.14250163124928825,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1937-07-05,1937-07-16,863.9982,0.9265273133905936,800.5179310203087,0.405,1937,7,5,1937.07,1936,10,278,40,0.06916474924015467,54.14140483920312,0.06763296953285808,0.35000000000000003,2,Mod_Wet,58,11,11,11,136,227.0,0.2835664151965649,573.5179310203088,573.5179310203088,,3,191.17264367343626,191.17264367343626,191.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,653.5179310203088,967.1020717240813,990.0,0.2955176411711934,0.09940717240812348,989.6050751864208,0.25874108046558675,0.25874108046558675,0.25874108046558675,,22.244262381873924,22.244262381873924,22.244262381873924,,,0.7646905746937449,0.7646905746937449,0.7646905746937449,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.63287910277539,37.63287910277539,37.63287910277539,,112.89863730832614,2709.5672953998287,0.14103199058193489,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1937-07-06,1937-07-17,842.0024,0.9223656549968716,776.6340951849378,0.415,1937,7,6,1937.07,1936,10,279,40,0.06710118582397863,23.88383583537086,0.030753009664974167,0.35000000000000003,2,Mod_Wet,58,11,11,11,136,227.0,0.29228693590376703,549.6340951849378,549.6340951849378,,2,274.8170475924689,274.8170475924689,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,629.6340951849378,967.0065363807396,990.0,0.2816719392376451,0.08985363807397513,989.6284744226884,0.5342245632044463,0.5342245632044463,,,22.087713478744288,22.087713478744288,,,,1.0992681903698756,1.0992681903698756,,,0.94,0.94,,,0.98,0.98,,,54.855144862059184,54.855144862059184,,,109.71028972411837,2633.046953378841,0.14126380802016342,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078302,0.415
1937-07-07,1937-07-18,813.2284,0.9237222386349396,751.1971581695099,0.425,1937,7,7,1937.07,1936,10,280,40,0.06490343446584565,25.43693701542793,0.03386186534226479,0.35000000000000003,2,Mod_Wet,58,11,11,11,136,227.0,0.30218431676864355,524.1971581695099,524.1971581695099,,2,262.09857908475493,262.09857908475493,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,604.1971581695099,966.9047886326781,990.0,0.2669258887939188,0.07967886326780395,989.6533952479384,0.4860036637813242,0.4860036637813242,,,22.262602951478986,22.262602951478986,,,,1.0483943163390197,1.0483943163390197,,,0.94,0.94,,,0.98,0.98,,,52.73070089710312,52.73070089710312,,,105.46140179420624,2531.073643060949,0.14039110857553133,54.01072917572097,107.32663717016784,159.15356368982413,207.39460956997678,0.425
1937-07-08,1937-07-19,785.0819,0.9254874053024592,726.5834105809247,0.438,1937,7,8,1937.07,1936,10,281,41,0.0627768066741919,24.61374758858517,0.033876010971549374,0.35000000000000003,2,Mod_Wet,58,11,11,11,136,227.0,0.31242111599892824,499.5834105809247,499.5834105809247,,2,249.79170529046237,249.79170529046237,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,579.5834105809248,966.8063336423236,990.0,0.25265704961213026,0.06991668211618493,989.6774262682717,0.4415053335038244,0.4415053335038244,,,22.42958729244417,22.42958729244417,,,,0.9991668211618494,0.9991668211618494,,,0.94,0.94,,,0.98,0.98,,,50.6316676721456,50.6316676721456,,,101.2633353442912,2430.320048262989,0.139369181665362,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1937-07-09,1937-07-20,764.3804,0.9163502974918004,700.4402069369013,0.448,1937,7,9,1937.07,1936,10,282,41,0.060518033879348274,26.143203644023398,0.037323961967218273,0.35000000000000003,2,Mod_Wet,58,11,11,11,136,227.0,0.32408190985022817,473.44020693690135,473.44020693690135,,2,236.72010346845062,236.72010346845062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,553.4402069369013,966.7017608277476,990.0,0.2375015692387833,0.06468804138738027,989.6978103893738,0.39657074935372777,0.39657074935372777,,,22.599478812272526,22.599478812272526,,,,0.9468804138738026,0.9468804138738026,,,0.94,0.94,,,0.98,0.98,,,48.34554965756357,48.34554965756357,,,96.69109931512712,2320.586383563051,0.13804333097605498,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1937-07-10,1937-07-21,730.6486,0.9139302630737146,667.7618672124413,0.463,1937,7,10,1937.07,1936,10,283,41,0.05769462532715493,32.67833972445999,0.04893711565303223,0.35000000000000003,2,Mod_Wet,58,11,11,11,136,227.0,0.33994154375362434,440.7618672124413,440.7618672124413,,2,220.38093360622062,220.38093360622062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,520.7618672124413,966.5710474688498,990.0,0.21855760418112535,0.05815237344248826,989.7232900223764,0.3437771059800635,0.3437771059800635,,,22.808465447546602,22.808465447546602,,,,0.8815237344248826,0.8815237344248826,,,0.94,0.94,,,0.98,0.98,,,45.424799825324286,45.424799825324286,,,90.8495996506486,2180.390391615566,0.13605089495436215,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1937-07-11,1937-07-22,730.6486,0.9139302630737146,667.7618672124413,0.463,1937,7,11,1937.07,1936,10,284,41,0.05769462532715493,0.0,0.0,0.41,3,Normal,50,10,9,9,108,186.0,0.27854241030032656,481.7618672124413,481.7618672124413,,2,240.88093360622062,240.88093360622062,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,550.7618672124413,966.5710474688498,990.0,0.2359489085289515,0.06635237344248826,989.6976987180286,0.41061363129060585,0.41061363129060585,,,22.716037617888247,22.716037617888247,,,,0.9635237344248826,0.9635237344248826,,,0.94,0.94,,,0.98,0.98,,,49.44904876391029,49.44904876391029,,,98.89809752782058,2373.5543406676943,0.1481038411801931,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1937-07-12,1937-07-23,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1937,7,12,1937.07,1936,10,285,41,0.056842969894414,9.857123064131088,0.01498259915558386,0.41,3,Normal,50,10,9,9,108,186.0,0.2827156995816865,471.90474414831016,471.90474414831016,,2,235.95237207415508,235.95237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,540.9047441483102,966.5316189765933,990.0,0.2302346342888755,0.06438094882966205,989.7053844168814,0.3940062034520628,0.3940062034520628,,,22.779759236836142,22.779759236836142,,,,0.9438094882966204,0.9438094882966204,,,0.94,0.94,,,0.98,0.98,,,48.57316626102309,48.57316626102309,,,97.14633252204618,2331.5119805291088,0.14766017935895392,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1937-07-13,1937-07-24,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1937,7,13,1937.07,1936,10,286,41,0.05543926412548311,16.246594547811355,0.02531970420375181,0.41,3,Normal,50,10,9,9,108,186.0,0.2898739774688516,455.65814960049886,455.65814960049886,,2,227.82907480024943,227.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,524.6581496004989,966.4666325984019,990.0,0.22081631860898485,0.061131629920099774,989.718052051471,0.3673779882219038,0.3673779882219038,,,22.884041464847144,22.884041464847144,,,,0.9113162992009978,0.9113162992009978,,,0.94,0.94,,,0.98,0.98,,,47.11560901924136,47.11560901924136,,,94.23121803848272,2261.549232923585,0.14685579556209452,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1937-07-14,1937-07-25,704.3503,0.8963170852085334,631.321207861756,0.475,1937,7,14,1937.07,1936,10,287,41,0.054546152359255716,10.336941738742896,0.016373506243760518,0.41,3,Normal,50,10,9,9,108,186.0,0.29462023084884154,445.32120786175597,445.32120786175597,,2,222.66060393087798,222.66060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,514.321207861756,966.425284831447,990.0,0.2148238886155107,0.0590642415723512,989.726111869812,0.3509179717344018,0.3509179717344018,,,22.94990906663073,22.94990906663073,,,,0.8906424157235119,0.8906424157235119,,,0.94,0.94,,,0.98,0.98,,,46.179293937954,46.179293937954,,,92.35858787590796,2216.6061090217913,0.14629413161759688,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1937-07-15,1937-07-26,691.4282,0.8964100209249521,619.803167230102,0.479,1937,7,15,1937.07,1936,10,288,42,0.053550993648680816,11.518040631654005,0.01858338459793305,0.41,3,Normal,50,10,9,9,108,186.0,0.3000952719090373,433.803167230102,433.803167230102,,2,216.90158361505095,216.90158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,502.803167230102,966.3792126689204,990.0,0.20893832122032907,0.0567606334460204,989.7343010453336,0.33301901401378403,0.33301901401378403,,,23.02206936239949,23.02206936239949,,,,0.8676063344602041,0.8676063344602041,,,0.94,0.94,,,0.98,0.98,,,45.126330268751104,45.126330268751104,,,90.25266053750221,2166.063852900053,0.14561503604578369,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
