Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1937-07-16,1937-07-27,678.6565,0.8882731187136144,602.832325790266,0.487,1937,7,16,1937.07,1936,10,289,42,0.05208471294827899,16.970841439835908,0.028151843744590937,0.41,3,Normal,50,10,9,9,108,186.0,0.3085435071123111,416.83232579026605,416.83232579026605,,2,208.41616289513303,208.41616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,485.83232579026605,966.3113293031613,990.0,0.20330224841743152,0.05336646515805321,989.7433312864244,0.30749494841667857,0.30749494841667857,,,23.124507034846697,23.124507034846697,,,,0.8336646515805322,0.8336646515805322,,,0.94,0.94,,,0.97,0.97,,,43.10944924493284,43.10944924493284,,,86.21889848986568,2069.253563756776,0.1430230178463629,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1937-07-17,1937-07-28,672.3268,0.8921244228803702,599.7991584370061,0.491,1937,7,17,1937.07,1936,10,290,42,0.051822647288957316,3.0331673532599552,0.005056971672257713,0.41,3,Normal,50,10,9,9,108,186.0,0.3101038028874371,413.79915843700616,413.79915843700616,,2,206.89957921850305,206.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,482.79915843700616,966.2990962129663,990.0,0.2022949234661644,0.052759831687401226,989.7449452448463,0.3030395645165751,0.3030395645165751,,,23.142809467363442,23.142809467363442,,,,0.8275983168740122,0.8275983168740122,,,0.94,0.94,,,0.97,0.97,,,42.82962604835827,42.82962604835827,,,85.65925209671654,2055.822050321197,0.1428132248800294,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1937-07-18,1937-07-29,666.0345,0.8891922297499859,592.2327021454171,0.493,1937,7,18,1937.07,1936,10,291,42,0.05116890546536404,7.566456291589018,0.012776154143766193,0.41,3,Normal,50,10,9,9,108,186.0,0.3140657368736951,406.2327021454171,406.2327021454171,,2,203.11635107270854,203.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,475.2327021454171,966.2650471596544,990.0,0.19978207820327504,0.05124654042908342,989.7489713813676,0.2920660395279828,0.2920660395279828,,,23.19185818218523,23.19185818218523,,,,0.8124654042908341,0.8124654042908341,,,0.94,0.94,,,0.97,0.97,,,42.13558499234268,42.13558499234268,,,84.27116998468536,2022.5080796324487,0.14229401665832594,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1937-07-19,1937-07-30,653.5614,0.8949481661930335,584.9035764245518,0.499,1937,7,19,1937.07,1936,10,292,42,0.050535669003081284,7.32912572086525,0.012530485393280293,0.41,3,Normal,50,10,9,9,108,186.0,0.31800113300212074,398.90357642455183,398.90357642455183,,2,199.45178821227591,199.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,467.90357642455183,966.2320660939104,990.0,0.19734805121110574,0.04978071528491037,989.752871233504,0.2816283078695487,0.2816283078695487,,,23.23917683172401,23.23917683172401,,,,0.7978071528491036,0.7978071528491036,,,0.93,0.93,,,0.97,0.97,,,41.01874467161264,41.01874467161264,,,82.03748934322527,1968.899744237406,0.14025814279459695,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1937-07-20,1937-07-31,653.5614,0.8949481661930335,584.9035764245518,0.499,1937,7,20,1937.07,1936,10,293,42,0.050535669003081284,0.0,0.0,0.41,3,Normal,50,10,9,9,108,186.0,0.31800113300212074,398.90357642455183,398.90357642455183,,2,199.45178821227591,199.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,467.90357642455183,966.2320660939104,990.0,0.19734805121110574,0.04978071528491037,989.752871233504,0.2816283078695487,0.2816283078695487,,,23.23917683172401,23.23917683172401,,,,0.7978071528491036,0.7978071528491036,,,0.93,0.93,,,0.97,0.97,,,41.01874467161264,41.01874467161264,,,82.03748934322527,1968.899744237406,0.14025814279459695,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1937-07-21,1937-08-01,623.0255,0.8986760817668561,559.8981151808364,0.516,1937,7,21,1937.07,1936,10,294,42,0.04837519715162426,25.005461243715445,0.044660734811795465,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4054309058116464,332.8981151808364,332.8981151808364,,2,166.4490575904182,166.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,412.8981151808364,966.1195415183136,990.0,0.17908055485710433,0.03657962303616728,989.7843398221067,0.19612206320658596,0.19612206320658596,,,23.46867624058649,23.46867624058649,,,,0.6657962303616728,0.6657962303616728,,,0.92,0.92,,,0.97,0.97,,,34.197826398184986,34.197826398184986,,,68.39565279636997,1641.4956671128793,0.12215731923705347,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1937-07-22,1937-08-02,623.0255,0.8986760817668561,559.8981151808364,0.516,1937,7,22,1937.07,1936,10,295,43,0.04837519715162426,0.0,0.0,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4054309058116464,332.8981151808364,332.8981151808364,,2,166.4490575904182,166.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,412.8981151808364,966.1195415183136,990.0,0.17908055485710433,0.03657962303616728,989.7843398221067,0.19612206320658596,0.19612206320658596,,,23.46867624058649,23.46867624058649,,,,0.6657962303616728,0.6657962303616728,,,0.92,0.92,,,0.97,0.97,,,34.197826398184986,34.197826398184986,,,68.39565279636997,1641.4956671128793,0.12215731923705347,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1937-07-23,1937-08-03,617.0284,0.9016230362380232,556.3270194530895,0.52,1937,7,23,1937.07,1936,10,296,43,0.048066654480746936,3.571095727746865,0.00641905858043263,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4080333905463692,329.32701945308946,329.32701945308946,,2,164.66350972654473,164.66350972654473,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,409.3270194530895,966.1034715875387,990.0,0.17789458210619208,0.0358654038906179,989.7862400140033,0.19193197120346947,0.19193197120346947,,,23.490836455260876,23.490836455260876,,,,0.6586540389061789,0.6586540389061789,,,0.92,0.92,,,0.97,0.97,,,33.86292106335261,33.86292106335261,,,67.72584212670522,1625.420211040925,0.12173746691880025,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1937-07-24,1937-08-04,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1937,7,24,1937.07,1936,10,297,43,0.0464561033692713,18.64063786430131,0.034668235057806064,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4221791880412643,310.6863815887882,310.6863815887882,,2,155.3431907943941,155.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,390.6863815887882,966.0195887171496,990.0,0.1717039643652802,0.03213727631775764,989.796158759317,0.1707868980488916,0.1707868980488916,,,23.605783144118572,23.605783144118572,,,,0.6213727631775764,0.6213727631775764,,,0.92,0.92,,,0.97,0.97,,,32.102525792236015,32.102525792236015,,,64.20505158447203,1540.9212380273284,0.11940985262590258,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1937-07-25,1937-08-05,576.0661,0.900130952321488,518.5349271931256,0.546,1937,7,25,1937.07,1936,10,298,43,0.044801417709486036,19.151454395662654,0.036933778982509685,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.43777186086339576,291.53492719312555,291.53492719312555,,2,145.76746359656278,145.76746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,371.5349271931256,965.9334071723689,990.0,0.16534370275786456,0.028306985438625105,989.8063493118036,0.15033260091215375,0.15033260091215375,,,23.722609538522445,23.722609538522445,,,,0.5830698543862511,0.5830698543862511,,,0.91,0.91,,,0.97,0.97,,,29.943681286273183,29.943681286273183,,,59.887362572546365,1437.2967017411127,0.11549340156645155,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1937-07-26,1937-08-06,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1937,7,26,1937.07,1936,10,299,43,0.04422851277919487,6.630844100592357,0.012953294024407588,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.44344244849277137,284.9040830925332,284.9040830925332,,2,142.4520415462666,142.4520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,364.9040830925332,965.9035683739163,990.0,0.16314157741080434,0.02698081661850664,989.8098776059708,0.14355070311252874,0.14355070311252874,,,23.762758528941717,23.762758528941717,,,,0.5698081661850664,0.5698081661850664,,,0.91,0.91,,,0.97,0.97,,,29.3121494656733,29.3121494656733,,,58.6242989313466,1406.9831743523182,0.11452203814664536,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1937-07-27,1937-08-07,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1937,7,27,1937.07,1936,10,300,43,0.04422851277919487,0.0,0.0,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.44344244849277137,284.9040830925332,284.9040830925332,,2,142.4520415462666,142.4520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,364.9040830925332,965.9035683739163,990.0,0.16314157741080434,0.02698081661850664,989.8098776059708,0.14355070311252874,0.14355070311252874,,,23.762758528941717,23.762758528941717,,,,0.5698081661850664,0.5698081661850664,,,0.91,0.91,,,0.97,0.97,,,29.3121494656733,29.3121494656733,,,58.6242989313466,1406.9831743523182,0.11452203814664536,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1937-07-28,1937-08-08,564.6867,0.8934466484158033,504.51743951998014,0.551,1937,7,28,1937.07,1936,10,301,43,0.043590306774526286,7.386643572553054,0.014641007414096588,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4499348926688792,277.51743951998014,277.51743951998014,,2,138.75871975999007,138.75871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,357.5174395199801,965.8703284778398,990.0,0.16068844854907088,0.025503487903996033,989.8138080635471,0.13617750491406622,0.13617750491406622,,,23.807302080793047,23.807302080793047,,,,0.5550348790399603,0.5550348790399603,,,0.91,0.91,,,0.97,0.97,,,28.605701386773628,28.605701386773628,,,57.211402773547256,1373.0736665651339,0.11339826593106607,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1937-07-29,1937-08-09,553.45,0.8984344302682933,497.238535431987,0.561,1937,7,29,1937.07,1936,10,302,44,0.04296140946132368,7.278904087993169,0.014638656438140822,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4565213349821906,270.238535431987,270.238535431987,,1,270.238535431987,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,350.238535431987,965.837573409444,990.0,0.15827110032796615,0.024047707086397398,989.8176811925856,0.5166039293463415,,,,23.463503853795306,,,,,1.0809541417279478,,,,0.95,,,,0.98,,,,57.910702547727226,,,,57.910702547727226,1389.8568611454534,0.11646463099931713,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1937-07-30,1937-08-10,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1937,7,30,1937.07,1936,10,303,44,0.0423126341211078,7.508973845091134,0.015332898877411894,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4635211304468537,262.72956158689584,262.72956158689584,,1,262.72956158689584,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,342.72956158689584,965.803783027141,990.0,0.15577734517645986,0.02254591231737917,989.8216767425063,0.4883424342130546,,,,23.52955128115212,,,,,1.0509182463475837,,,,0.95,,,,0.98,,,,56.46005209795115,,,,56.46005209795115,1355.041250350827,0.11528822543405536,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1937-07-31,1937-08-11,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1937,7,31,1937.07,1936,10,304,44,0.0423126341211078,0.0,0.0,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4635211304468537,262.72956158689584,262.72956158689584,,1,262.72956158689584,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,342.72956158689584,965.803783027141,990.0,0.15577734517645986,0.02254591231737917,989.8216767425063,0.4883424342130546,,,,23.52955128115212,,,,,1.0509182463475837,,,,0.95,,,,0.98,,,,56.46005209795115,,,,56.46005209795115,1355.041250350827,0.11528822543405536,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1937-08-01,1937-08-12,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1937,8,1,1937.08,1936,11,305,44,0.04167127545761165,7.423132679353671,0.0153909055207238,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.3815002018877768,298.30642890754217,298.30642890754217,,2,149.15321445377108,149.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.30642890754217,965.7703789300841,990.0,0.1646036110763055,0.02966128578150843,989.8057351031423,0.15741763385462718,0.15741763385462718,,,23.877938539203658,23.877938539203658,,,,0.5966128578150843,0.5966128578150843,,,0.92,0.92,,,0.97,0.97,,,31.178700945355658,31.178700945355658,,,62.357401890711316,1496.5776453770716,0.12929000766578044,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1937-08-02,1937-08-13,525.9775,0.902386984931612,474.6352503668669,0.579,1937,8,2,1937.08,1936,11,306,44,0.041008485631697296,7.671178540675273,0.01616226046157733,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.7358586266507,990.0,0.16205598720670855,0.028127050073373374,989.80981696272,0.14940337990303226,0.14940337990303226,,,23.92455495616601,23.92455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.105392496642605,30.105392496642605,,,60.21078499328521,1445.058839838845,0.12685696004825933,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1937-08-03,1937-08-14,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1937,8,3,1937.08,1936,11,307,44,0.040635110341786566,4.321473262855761,0.009188489628063895,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.3912281735249017,286.3137771040112,286.3137771040112,,2,143.15688855200557,143.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.31377710401114,965.716411996968,990.0,0.16062081158435793,0.027262755420802226,989.8121164329947,0.14497959341320488,0.14497959341320488,,,23.95072484261363,23.95072484261363,,,,0.5726275542080222,0.5726275542080222,,,0.91,0.91,,,0.97,0.97,,,29.690194728193497,29.690194728193497,,,59.38038945638699,1425.129346953288,0.1262569636424979,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1937-08-04,1937-08-15,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1937,8,4,1937.08,1936,11,308,44,0.040635110341786566,0.0,0.0,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.3912281735249017,286.3137771040112,286.3137771040112,,2,143.15688855200557,143.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.31377710401114,965.716411996968,990.0,0.16062081158435793,0.027262755420802226,989.8121164329947,0.14497959341320488,0.14497959341320488,,,23.95072484261363,23.95072484261363,,,,0.5726275542080222,0.5726275542080222,,,0.91,0.91,,,0.97,0.97,,,29.690194728193497,29.690194728193497,,,59.38038945638699,1425.129346953288,0.1262569636424979,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1937-08-05,1937-08-16,515.2343,0.9068984701816172,467.2651984550963,0.585,1937,8,5,1937.08,1936,11,309,45,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.702693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,23.96914692910077,23.96914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,29.39665644866569,29.39665644866569,,,58.79331289733139,1411.0395095359534,0.12582429226854,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1937-08-06,1937-08-17,499.3804,0.9040455652308316,451.46263598319877,0.599,1937,8,6,1937.08,1936,11,310,45,0.03900637174894837,15.802562471897545,0.035003035051799136,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.40756418213720697,267.4626359831988,267.4626359831988,,1,267.4626359831988,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.4626359831988,965.6315818619245,990.0,0.15436028501287044,0.023492527196639752,989.8221471877904,0.5060640550394953,,,,23.68450127082665,,,,,1.069850543932795,,,,0.95,,,,0.98,,,,57.85568674155514,,,,57.85568674155514,1388.5364817973236,0.1281516611348281,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1937-08-07,1937-08-18,499.3804,0.9040455652308316,451.46263598319877,0.599,1937,8,7,1937.08,1936,11,311,45,0.03900637174894837,0.0,0.0,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.40756418213720697,267.4626359831988,267.4626359831988,,1,267.4626359831988,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.4626359831988,965.6315818619245,990.0,0.15436028501287044,0.023492527196639752,989.8221471877904,0.5060640550394953,,,,23.68450127082665,,,,,1.069850543932795,,,,0.95,,,,0.98,,,,57.85568674155514,,,,57.85568674155514,1388.5364817973236,0.1281516611348281,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1937-08-08,1937-08-19,494.165,0.906269201155406,447.8465197889612,0.602,1937,8,8,1937.08,1936,11,312,45,0.03869393930976625,3.6161161942375766,0.008074454158852456,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4108550404426641,263.8465197889612,263.8465197889612,,1,263.8465197889612,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.8465197889612,965.6153093390504,990.0,0.15315936081552214,0.02276930395779224,989.8240713352268,0.492496205283824,,,,23.716265790892525,,,,,1.0553860791558447,,,,0.95,,,,0.98,,,,57.1500174492591,,,,57.1500174492591,1371.6004187822184,0.1276107213609473,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1937-08-09,1937-08-20,488.9841,0.903846329229718,441.96648383669736,0.607,1937,8,9,1937.08,1936,11,313,45,0.038185904203490655,5.880035952263825,0.013304257601661136,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.5888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,23.767524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,55.99715090405204,,,,55.99715090405204,1343.931621697249,0.12669999412159608,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1937-08-10,1937-08-21,473.647,0.90577073560875,429.0155916088776,0.62,1937,8,10,1937.08,1936,11,314,45,0.037066947115007035,12.950892227819734,0.030187462836144964,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.01900311832177553,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1937-08-11,1937-08-22,473.647,0.90577073560875,429.0155916088776,0.62,1937,8,11,1937.08,1936,11,315,45,0.037066947115007035,0.0,0.0,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.01900311832177553,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1937-08-12,1937-08-23,468.6029,0.9047178570238064,423.9534114831411,0.627,1937,8,12,1937.08,1936,11,316,46,0.03662957475214339,5.062180125736519,0.011940416066065362,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.43400995254714897,239.9534114831411,239.9534114831411,,1,239.9534114831411,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9534114831411,965.5077903516741,990.0,0.14522438019735312,0.017990682296628226,989.836784937506,0.40746217351004616,,,,23.921532412321945,,,,,0.9598136459325644,,,,0.94,,,,0.98,,,,51.8727010431569,,,,51.8727010431569,1244.9448250357655,0.1223547202077879,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1937-08-13,1937-08-24,468.6029,0.9047178570238064,423.9534114831411,0.627,1937,8,13,1937.08,1936,11,317,46,0.03662957475214339,0.0,0.0,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.43400995254714897,239.9534114831411,239.9534114831411,,1,239.9534114831411,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9534114831411,965.5077903516741,990.0,0.14522438019735312,0.017990682296628226,989.836784937506,0.40746217351004616,,,,23.921532412321945,,,,,0.9598136459325644,,,,0.94,,,,0.98,,,,51.8727010431569,,,,51.8727010431569,1244.9448250357655,0.1223547202077879,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1937-08-14,1937-08-25,463.5928,0.9085437496786656,421.1943408360317,0.629,1937,8,14,1937.08,1936,11,318,46,0.036391191048233136,2.759070647109412,0.006550588124315516,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4368529729881391,237.19434083603167,237.19434083603167,,1,237.19434083603167,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.1943408360317,965.4953745337622,990.0,0.14430808367248285,0.017438868167206342,989.8382530481604,0.3981590364059798,,,,23.944719477992106,,,,,0.9487773633441268,,,,0.94,,,,0.98,,,,51.325951972583724,,,,51.325951972583724,1231.8228473420095,0.1218581234275524,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1937-08-15,1937-08-26,453.6742,0.9106705857913724,413.14774947243217,0.639,1937,8,15,1937.08,1936,11,319,46,0.03569596555441814,8.046591363599532,0.01947630447914724,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4453612545026768,229.14774947243217,229.14774947243217,,1,229.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.14774947243217,965.459164872626,990.0,0.1416357839576343,0.015829549894486438,989.8425346661478,0.3716376203429857,,,,24.011732173178878,,,,,0.9165909978897286,,,,0.94,,,,0.98,,,,49.72353810557722,,,,49.72353810557722,1193.3649145338534,0.12035292015767132,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1937-08-16,1937-08-27,448.7655,0.9074387897559502,407.2272222042238,0.643,1937,8,16,1937.08,1936,11,320,46,0.03518443199844493,5.920527268208388,0.01453863333635209,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.451836198484109,223.22722220422375,223.22722220422375,,1,223.22722220422375,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.22722220422384,965.432522499919,990.0,0.13966955718959462,0.014645444440844757,989.8456849983696,0.35270417495202355,,,,24.06045832349865,,,,,0.8929088888168951,,,,0.94,,,,0.98,,,,48.5371182252872,,,,48.5371182252872,1164.8908374068926,0.1191892770885192,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1937-08-17,1937-08-28,448.7655,0.9074387897559502,407.2272222042238,0.643,1937,8,17,1937.08,1936,11,321,46,0.03518443199844493,0.0,0.0,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.451836198484109,223.22722220422375,223.22722220422375,,1,223.22722220422375,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.22722220422384,965.432522499919,990.0,0.13966955718959462,0.014645444440844757,989.8456849983696,0.35270417495202355,,,,24.06045832349865,,,,,0.8929088888168951,,,,0.94,,,,0.98,,,,48.5371182252872,,,,48.5371182252872,1164.8908374068926,0.1191892770885192,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1937-08-18,1937-08-29,443.8904,0.9062157470692864,402.26047045288436,0.648,1937,8,18,1937.08,1936,11,322,46,0.034755304647129205,4.966751751339416,0.01234710372050131,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4574150668914693,218.26047045288442,218.26047045288442,,1,218.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.26047045288436,965.410172117038,990.0,0.13802008243822728,0.013652094090576872,989.8483278234712,0.33720044146772826,,,,24.100955264965506,,,,,0.8730418818115374,,,,0.94,,,,0.98,,,,47.53705579833058,,,,47.53705579833058,1140.889339159934,0.11817481281422225,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1937-08-19,1937-08-30,439.0488,0.9057878471478402,397.6850673448427,0.657,1937,8,19,1937.08,1936,11,323,47,0.034359989818594415,4.575403108041655,0.011505091550430805,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4626776691126021,213.68506734484268,213.68506734484268,,1,213.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,284.6850673448427,965.3884253367239,990.0,0.13650057587098094,0.012737013468968541,989.85076241066,0.3232247918024093,,,,24.13911228213353,,,,,0.8547402693793709,,,,0.94,,,,0.98,,,,46.6142182840176,,,,46.6142182840176,1118.7412388164225,0.11721390143019185,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1937-08-20,1937-08-31,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1937,8,20,1937.08,1936,11,324,47,0.03377355775934996,6.787408093107104,0.017363644760881147,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4707114397978658,206.8976592517356,206.8976592517356,,1,206.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,277.8976592517356,965.3544882962588,990.0,0.1342464551020524,0.01137953185034712,989.8543740130476,0.3030339445499516,,,,24.196851772239032,,,,,0.8275906370069425,,,,0.94,,,,0.97,,,,44.77989145900332,,,,44.77989145900332,1074.71739501608,0.11455656077532395,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1937-08-21,1937-09-01,424.724,0.9094702475352612,386.2738414141663,0.669,1937,8,21,1937.08,1936,11,325,47,0.033374059898183976,4.623817837569277,0.011970310546117404,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4763460019098563,202.27384141416638,202.27384141416638,,1,202.27384141416638,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,273.27384141416627,965.3313692070708,990.0,0.13271086984234307,0.010454768282833263,989.8568343618747,0.2896496382913913,,,,24.235815516512734,,,,,0.8090953656566653,,,,0.94,,,,0.97,,,,43.849632256528594,,,,43.849632256528594,1052.391174156686,0.11351954897073295,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1937-08-22,1937-09-02,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1937,8,22,1937.08,1936,11,326,47,0.03377355775934996,4.623817837569277,0.011828717128724395,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4707114397978658,206.8976592517356,206.8976592517356,,1,206.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,277.8976592517356,965.3544882962588,990.0,0.1342464551020524,0.01137953185034712,989.8543740130476,0.3030339445499516,,,,24.196851772239032,,,,,0.8275906370069425,,,,0.94,,,,0.97,,,,44.77989145900332,,,,44.77989145900332,1074.71739501608,0.11455656077532395,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1937-08-23,1937-09-03,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1937,8,23,1937.08,1936,11,327,47,0.03305210630954742,8.350132520862699,0.02182769966445797,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4809859877343982,198.5475267308729,198.5475267308729,,1,198.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,269.5475267308729,965.3127376336544,990.0,0.13147334836080649,0.00985475267308729,989.858671898966,0.279081712949075,,,,24.266852552362682,,,,,0.7941901069234916,,,,0.93,,,,0.97,,,,42.638471037658505,,,,42.638471037658505,1023.323304903804,0.11145927775832992,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1937-08-24,1937-09-04,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1937,8,24,1937.08,1936,11,328,47,0.03305210630954742,0.0,0.0,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4809859877343982,198.5475267308729,198.5475267308729,,1,198.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,269.5475267308729,965.3127376336544,990.0,0.13147334836080649,0.00985475267308729,989.858671898966,0.279081712949075,,,,24.266852552362682,,,,,0.7941901069234916,,,,0.93,,,,0.97,,,,42.638471037658505,,,,42.638471037658505,1023.323304903804,0.11145927775832992,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1937-08-25,1937-09-05,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1937,8,25,1937.08,1936,11,329,47,0.03222305603737795,9.595489261220736,0.0257284806012128,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4933610263892778,188.95203746965214,188.95203746965214,,1,188.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,259.9520374696521,965.2647601873482,990.0,0.1282866545102166,0.008895203746965218,989.8628181417427,0.2527660170508829,,,,24.345291937343678,,,,,0.7558081498786087,,,,0.93,,,,0.97,,,,40.70898331512485,,,,40.70898331512485,977.0155995629963,0.10915340104138033,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1937-08-26,1937-09-06,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1937,8,26,1937.08,1936,11,330,48,0.03222305603737795,0.0,0.0,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4933610263892778,188.95203746965214,188.95203746965214,,1,188.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,259.9520374696521,965.2647601873482,990.0,0.1282866545102166,0.008895203746965218,989.8628181417427,0.2527660170508829,,,,24.345291937343678,,,,,0.7558081498786087,,,,0.93,,,,0.97,,,,40.70898331512485,,,,40.70898331512485,977.0155995629963,0.10915340104138033,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1937-08-27,1937-09-07,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1937,8,27,1937.08,1936,11,331,48,0.03168407076347461,6.238255484992294,0.017011238168445082,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.5017537083122143,182.71378198465987,182.71378198465987,,1,182.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,253.71378198465987,965.2335689099233,990.0,0.12621490914619699,0.008271378198465988,989.8655137126552,0.23635095819948604,,,,24.395593844532566,,,,,0.7308551279386395,,,,0.93,,,,0.97,,,,39.44631074652684,,,,39.44631074652684,946.711457916644,0.10756702552340107,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1937-08-28,1937-09-08,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1937,8,28,1937.08,1936,11,332,48,0.030819824768219112,10.002847167309028,0.02804188543429669,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.515823828316939,172.71093481735085,172.71093481735085,,1,172.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,243.71093481735085,965.1835546740867,990.0,0.12289293038214605,0.007271093481735084,989.8698359761361,0.2111703757875264,,,,24.475110926261806,,,,,0.6908437392694033,,,,0.92,,,,0.97,,,,37.0060790866542,,,,37.0060790866542,888.1458980797008,0.10374248579063794,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1937-08-29,1937-09-09,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1937,8,29,1937.08,1936,11,333,48,0.02988283046109572,10.844841517631895,0.03135560764042291,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.5319977978892259,161.86609329971898,161.86609329971898,,1,161.86609329971898,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,232.8660932997189,965.1293304664986,990.0,0.11927253180672236,0.006186609329971896,989.8745408588634,0.18545735700084728,,,,24.559753035363965,,,,,0.6474643731988758,,,,0.92,,,,0.97,,,,34.80234030593406,,,,34.80234030593406,835.2561673424175,0.10062374132689328,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1937-08-30,1937-09-10,374.7305,0.9126410588772004,341.99444031358274,0.721,1937,8,30,1937.08,1936,11,334,48,0.02954831964309355,3.871652986136212,0.011320806801964976,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.5380204421782006,157.99444031358274,157.99444031358274,,1,157.99444031358274,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,228.99444031358277,965.109972201568,990.0,0.1179526501069032,0.0057994440313582744,989.8762479058618,0.17667768329479622,,,,24.589598020999087,,,,,0.6319777612543309,,,,0.92,,,,0.97,,,,34.01118807544606,,,,34.01118807544606,816.2685138107054,0.09944953503998603,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1937-08-31,1937-09-11,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1937,8,31,1937.08,1936,11,335,48,0.029353030239845836,2.260294019070784,0.006653125815358456,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.5415999598712469,155.73414629451196,155.73414629451196,,1,155.73414629451196,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,226.734146294512,965.0986707314727,990.0,0.11718209532767453,0.0055734146294511965,989.8772444900427,0.17164935483752064,,,,24.60692440373284,,,,,0.6229365851780478,,,,0.92,,,,0.97,,,,33.54824071619694,,,,33.54824071619694,805.1577771887266,0.09874850992197387,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1937-09-01,1937-09-12,361.7746,0.9216841006983292,333.4418968564978,0.736,1937,9,1,1937.09,1936,12,336,48,0.02880937988840141,6.292249438014152,0.018870602336820697,0.41,3,Normal,40,6,4,3,65,118.0,0.3538847430764924,215.4418968564978,215.4418968564978,,1,215.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,265.4418968564978,965.0672094842823,990.0,0.13010985504459335,0.01308837937129956,989.856801765584,0.328556297290329,,,,24.46103598401135,,,,,0.8617675874259912,,,,0.94,,,,0.98,,,,47.62422784882275,,,,47.62422784882275,1142.9814683717461,0.14282616641099127,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1937-09-02,1937-09-13,357.5196,0.9238786600946952,330.3047290055915,0.742,1937,9,2,1937.09,1936,12,337,49,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.41,3,Normal,40,6,4,3,65,118.0,0.3572458691561829,212.30472900559155,212.30472900559155,,1,212.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,262.3047290055915,965.051523645028,990.0,0.12906799118266876,0.012460945801118305,989.8584710630164,0.3190662349337908,,,,24.48788118305455,,,,,0.8492189160223661,,,,0.94,,,,0.97,,,,46.50283956048796,,,,46.50283956048796,1116.0681494517112,0.14078768929675467,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1937-09-03,1937-09-14,357.5196,0.9238786600946952,330.3047290055915,0.742,1937,9,3,1937.09,1936,12,338,49,0.02853832858608311,0.0,0.0,0.41,3,Normal,40,6,4,3,65,118.0,0.3572458691561829,212.30472900559155,212.30472900559155,,1,212.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,262.3047290055915,965.051523645028,990.0,0.12906799118266876,0.012460945801118305,989.8584710630164,0.3190662349337908,,,,24.48788118305455,,,,,0.8492189160223661,,,,0.94,,,,0.97,,,,46.50283956048796,,,,46.50283956048796,1116.0681494517112,0.14078768929675467,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1937-09-04,1937-09-15,353.2963,0.9223127992632232,325.84969942233937,0.746,1937,9,4,1937.09,1936,12,339,49,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.41,3,Normal,40,6,4,3,65,118.0,0.36213014837573376,207.84969942233937,207.84969942233937,,1,207.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,257.84969942233937,965.0292484971117,990.0,0.12758846106276953,0.011569939884467874,989.8608415990527,0.30582702710983817,,,,24.525766074831328,,,,,0.8313987976893574,,,,0.94,,,,0.97,,,,45.59745230304326,,,,45.59745230304326,1094.3388552730382,0.13993400142420762,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1937-09-05,1937-09-16,353.2963,0.9223127992632232,325.84969942233937,0.746,1937,9,5,1937.09,1936,12,340,49,0.02815341403009012,0.0,0.0,0.41,3,Normal,40,6,4,3,65,118.0,0.36213014837573376,207.84969942233937,207.84969942233937,,1,207.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,257.84969942233937,965.0292484971117,990.0,0.12758846106276953,0.011569939884467874,989.8608415990527,0.30582702710983817,,,,24.525766074831328,,,,,0.8313987976893574,,,,0.94,,,,0.97,,,,45.59745230304326,,,,45.59745230304326,1094.3388552730382,0.13993400142420762,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1937-09-06,1937-09-17,353.2963,0.9223127992632232,325.84969942233937,0.746,1937,9,6,1937.09,1936,12,341,49,0.02815341403009012,0.0,0.0,0.41,3,Normal,40,6,4,3,65,118.0,0.36213014837573376,207.84969942233937,207.84969942233937,,1,207.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,257.84969942233937,965.0292484971117,990.0,0.12758846106276953,0.011569939884467874,989.8608415990527,0.30582702710983817,,,,24.525766074831328,,,,,0.8313987976893574,,,,0.94,,,,0.97,,,,45.59745230304326,,,,45.59745230304326,1094.3388552730382,0.13993400142420762,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1937-09-07,1937-09-18,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1937,9,7,1937.09,1936,12,342,49,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.41,3,Normal,40,6,4,3,65,118.0,0.3657508801921348,204.62396726977863,204.62396726977863,,1,204.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,254.62396726977863,965.0131198363488,990.0,0.1265171847021405,0.010924793453955726,989.862558021844,0.2964149047396138,,,,24.553023280755433,,,,,0.8184958690791145,,,,0.94,,,,0.97,,,,44.93968991164728,,,,44.93968991164728,1078.5525578795346,0.13929433170124228,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1937-09-08,1937-09-19,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1937,9,8,1937.09,1936,12,343,49,0.027874710772108874,0.0,0.0,0.41,3,Normal,40,6,4,3,65,118.0,0.3657508801921348,204.62396726977863,204.62396726977863,,1,204.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,254.62396726977863,965.0131198363488,990.0,0.1265171847021405,0.010924793453955726,989.862558021844,0.2964149047396138,,,,24.553023280755433,,,,,0.8184958690791145,,,,0.94,,,,0.97,,,,44.93968991164728,,,,44.93968991164728,1078.5525578795346,0.13929433170124228,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1937-09-09,1937-09-20,336.7179,0.924507804637652,311.29832651120034,0.765,1937,9,9,1937.09,1936,12,344,50,0.02689617541056771,11.325640758578286,0.036381951954280095,0.41,3,Normal,40,6,4,3,65,118.0,0.3790576111425206,193.29832651120037,193.29832651120037,,1,193.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,243.29832651120037,964.956491632556,990.0,0.12275590179338755,0.009329832651120034,989.8679142655554,0.2645255868329942,,,,24.646897046166462,,,,,0.7731933060448014,,,,0.93,,,,0.97,,,,42.16130406417562,,,,42.16130406417562,1011.8712975402146,0.1354369762815242,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1937-09-10,1937-09-21,332.6514,0.9282369754494124,308.77932941501274,0.77,1937,9,10,1937.09,1936,12,345,50,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.41,3,Normal,40,6,4,3,65,118.0,0.38214993284541704,190.77932941501274,190.77932941501274,,1,190.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,240.77932941501274,964.943896647075,990.0,0.12191933449207065,0.009077932941501277,989.8690027325664,0.2576777306477126,,,,24.66742835484368,,,,,0.7631173176600509,,,,0.93,,,,0.97,,,,41.646535935239505,,,,41.646535935239505,999.5168624457484,0.1348747534821697,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1937-09-11,1937-09-22,332.6514,0.9282369754494124,308.77932941501274,0.77,1937,9,11,1937.09,1936,12,346,50,0.0266785340614571,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4469211079039622,170.77932941501274,170.77932941501274,,1,170.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.77932941501274,964.943896647075,990.0,0.11822022593693615,0.007077932941501273,989.8747018411217,0.20646969494797704,,,,24.724335499098594,,,,,0.6831173176600509,,,,0.93,,,,0.97,,,,37.36660337562622,,,,37.36660337562622,896.7984810150293,0.12101394042929567,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1937-09-12,1937-09-23,328.6161,0.9297054095741052,305.5161658431452,0.779,1937,9,12,1937.09,1936,12,347,50,0.02639659672884774,3.263163571867551,0.010680821300771656,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4516945923930274,167.5161658431452,167.5161658431452,,1,167.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.5161658431452,964.9275808292157,990.0,0.11710778381016312,0.006751616584314519,989.8761405996056,0.19864758389956105,,,,24.74991218649025,,,,,0.6700646633725807,,,,0.92,,,,0.97,,,,36.296015821502465,,,,36.296015821502465,871.1043797160588,0.1188022758839451,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1937-09-13,1937-09-24,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1937,9,13,1937.09,1936,12,348,50,0.02608203138713373,3.6408025661344814,0.012060615104895336,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.11775668954002601,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1937-09-14,1937-09-25,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1937,9,14,1937.09,1936,12,349,50,0.02608203138713373,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.11775668954002601,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1937-09-15,1937-09-26,312.7836,0.9262282368820012,289.709002353605,0.797,1937,9,15,1937.09,1936,12,350,50,0.025030857803351472,12.166360923405705,0.04199510827956952,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4763400476991867,151.709002353605,151.709002353605,,1,151.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.709002353605,964.8588360094144,990.0,0.1117189780750926,0.0051709002353605,989.8831101216896,0.16287248458617667,,,,24.86140162768889,,,,,0.6068360094144201,,,,0.92,,,,0.97,,,,33.0191227607872,,,,33.0191227607872,792.4589462588929,0.11397340949897593,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1937-09-16,1937-09-27,312.7836,0.9262282368820012,289.709002353605,0.797,1937,9,16,1937.09,1936,12,351,51,0.025030857803351472,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4763400476991867,151.709002353605,151.709002353605,,1,151.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.709002353605,964.8588360094144,990.0,0.1117189780750926,0.0051709002353605,989.8831101216896,0.16287248458617667,,,,24.86140162768889,,,,,0.6068360094144201,,,,0.92,,,,0.97,,,,33.0191227607872,,,,33.0191227607872,792.4589462588929,0.11397340949897593,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1937-09-17,1937-09-28,308.9022,0.9257032622046036,285.9517742421789,0.804,1937,9,17,1937.09,1936,12,352,51,0.02470623329452426,3.7572281114261163,0.01313937681059477,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.482598859075883,147.95177424217889,147.95177424217889,,1,147.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.95177424217889,964.8438070969687,990.0,0.11043810485528824,0.004795177424217889,989.8847667177206,0.15488507355451972,,,,24.88607454719737,,,,,0.5918070969687156,,,,0.92,,,,0.97,,,,32.233327764230445,,,,32.233327764230445,773.5998663415304,0.11272295074809124,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1937-09-18,1937-09-29,308.9022,0.9257032622046036,285.9517742421789,0.804,1937,9,18,1937.09,1936,12,353,51,0.02470623329452426,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.482598859075883,147.95177424217889,147.95177424217889,,1,147.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.95177424217889,964.8438070969687,990.0,0.11043810485528824,0.004795177424217889,989.8847667177206,0.15488507355451972,,,,24.88607454719737,,,,,0.5918070969687156,,,,0.92,,,,0.97,,,,32.233327764230445,,,,32.233327764230445,773.5998663415304,0.11272295074809124,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1937-09-19,1937-09-30,308.9022,0.9257032622046036,285.9517742421789,0.804,1937,9,19,1937.09,1936,12,354,51,0.02470623329452426,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.482598859075883,147.95177424217889,147.95177424217889,,1,147.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.95177424217889,964.8438070969687,990.0,0.11043810485528824,0.004795177424217889,989.8847667177206,0.15488507355451972,,,,24.88607454719737,,,,,0.5918070969687156,,,,0.92,,,,0.97,,,,32.233327764230445,,,,32.233327764230445,773.5998663415304,0.11272295074809124,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1937-09-20,1937-10-01,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1937,9,20,1937.09,1936,12,355,51,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4884650965451478,144.5176271059215,144.5176271059215,,1,144.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,203.51762710592143,964.8300705084237,990.0,0.10926737287701868,0.0044517627105921465,989.8862808644124,0.14775786108054753,,,,24.908452494908147,,,,,0.5780705084236859,,,,0.91,,,,0.97,,,,31.170925898640608,,,,31.170925898640608,748.1022215673747,0.11033267629334156,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1937-09-21,1937-10-02,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1937,9,21,1937.09,1936,12,356,51,0.024409522981951613,0.0,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.41767305356759016,164.5176271059215,164.5176271059215,,1,164.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.51762710592143,964.8300705084237,990.0,0.11301737287701867,0.006451762710592146,989.8805308644124,0.19159161077189024,,,,24.85886874521677,,,,,0.6580705084236859,,,,0.92,,,,0.97,,,,35.80324308688615,,,,35.80324308688615,859.2778340852676,0.1267292361671394,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1937-09-22,1937-10-03,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1937,9,22,1937.09,1936,12,357,51,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.42,3,Normal,40,6,4,3,65,118.0,0.42010968617495137,162.8790272711299,162.8790272711299,,1,162.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.87902727112996,964.8235161090843,990.0,0.1124587592969761,0.006287902727112993,989.8812533379761,0.18778910137107754,,,,24.86994812752041,,,,,0.6515161090845197,,,,0.92,,,,0.97,,,,35.46244011773346,,,,35.46244011773346,851.0985628256027,0.12625520838016105,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1937-09-23,1937-10-04,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1937,9,23,1937.09,1936,12,358,52,0.023497017903388786,8.922801537463442,0.03280969763936114,0.42,3,Normal,40,6,4,3,65,118.0,0.4338933579537184,153.95622573366649,153.95622573366649,,1,153.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.95622573366646,964.7878249029345,990.0,0.1094168951364772,0.005395622573366649,989.88518748229,0.16774453206876422,,,,24.92961804728673,,,,,0.6158249029346661,,,,0.92,,,,0.97,,,,33.600168038645265,,,,33.600168038645265,806.4040329274862,0.12354991303472032,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1937-09-24,1937-10-05,289.9506,0.9291736672508998,269.41446232359874,0.833,1937,9,24,1937.09,1936,12,359,52,0.02327740954475893,2.5417634100677446,0.009434398540249056,0.42,3,Normal,40,6,4,3,65,118.0,0.4379868808166208,151.41446232359874,151.41446232359874,,1,151.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.41446232359874,964.7776578492944,990.0,0.10855038488304504,0.0051414462323598744,989.8863081688844,0.16223916852454973,,,,24.94641115106553,,,,,0.6056578492943949,,,,0.92,,,,0.97,,,,33.067701111827525,,,,33.067701111827525,793.6248266838606,0.1227391463198783,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1937-09-25,1937-10-06,289.9506,0.9291736672508998,269.41446232359874,0.833,1937,9,25,1937.09,1936,12,360,52,0.02327740954475893,0.0,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.4379868808166208,151.41446232359874,151.41446232359874,,1,151.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.41446232359874,964.7776578492944,990.0,0.10855038488304504,0.0051414462323598744,989.8863081688844,0.16223916852454973,,,,24.94641115106553,,,,,0.6056578492943949,,,,0.92,,,,0.97,,,,33.067701111827525,,,,33.067701111827525,793.6248266838606,0.1227391463198783,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1937-09-26,1937-10-07,289.9506,0.9291736672508998,269.41446232359874,0.833,1937,9,26,1937.09,1936,12,361,52,0.02327740954475893,0.0,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.4379868808166208,151.41446232359874,151.41446232359874,,1,151.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.41446232359874,964.7776578492944,990.0,0.10855038488304504,0.0051414462323598744,989.8863081688844,0.16223916852454973,,,,24.94641115106553,,,,,0.6056578492943949,,,,0.92,,,,0.97,,,,33.067701111827525,,,,33.067701111827525,793.6248266838606,0.1227391463198783,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1937-09-27,1937-10-08,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1937,9,27,1937.09,1936,12,362,52,0.023094576847116584,2.116119185675359,0.007916693986327711,0.42,3,Normal,40,6,4,3,65,118.0,0.4414542889220721,149.29834313792338,149.29834313792338,,1,149.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.29834313792338,964.7691933725516,990.0,0.10782898061520113,0.0049298343137923395,989.8872411850709,0.15772492786962855,,,,24.96032288464968,,,,,0.5971933725516936,,,,0.92,,,,0.97,,,,32.623740665952894,,,,32.623740665952894,782.9697759828696,0.12204991726835868,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1937-09-28,1937-10-09,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1937,9,28,1937.09,1936,12,363,52,0.023094576847116584,0.0,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.4414542889220721,149.29834313792338,149.29834313792338,,1,149.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.29834313792338,964.7691933725516,990.0,0.10782898061520113,0.0049298343137923395,989.8872411850709,0.15772492786962855,,,,24.96032288464968,,,,,0.5971933725516936,,,,0.92,,,,0.97,,,,32.623740665952894,,,,32.623740665952894,782.9697759828696,0.12204991726835868,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1937-09-29,1937-10-10,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1937,9,29,1937.09,1936,12,364,52,0.023094576847116584,0.0,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.4414542889220721,149.29834313792338,149.29834313792338,,1,149.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.29834313792338,964.7691933725516,990.0,0.10782898061520113,0.0049298343137923395,989.8872411850709,0.15772492786962855,,,,24.96032288464968,,,,,0.5971933725516936,,,,0.92,,,,0.97,,,,32.623740665952894,,,,32.623740665952894,782.9697759828696,0.12204991726835868,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1937-09-30,1937-10-11,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1937,9,30,1937.09,1936,12,365,53,0.023094576847116584,0.0,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.4414542889220721,149.29834313792338,149.29834313792338,,1,149.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.29834313792338,964.7691933725516,990.0,0.10782898061520113,0.0049298343137923395,989.8872411850709,0.15772492786962855,,,,24.96032288464968,,,,,0.5971933725516936,,,,0.92,,,,0.97,,,,32.623740665952894,,,,32.623740665952894,782.9697759828696,0.12204991726835868,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
