Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1938-10-01,1938-10-12,244.1538,0.9655249064182304,235.7365748966553,0.905,1938,10,1,1938.1,1938,1,1,1,0.020367640071071016,5.5309035685056065,0.0234622207900081,0.58,3,Normal,37,5,3,2,50,97.0,0.41147624225270896,138.7365748966553,138.7365748966553,,1,138.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.7365748966553,964.6144194493801,990.0,0.10252383235113248,0.00387365748966553,989.8936025101593,0.13613387339986738,,,,25.14304918737938,,,,,0.5549462995866212,,,,0.91,,,,0.97,,,,30.20584903159763,,,,30.20584903159763,724.9403767583432,0.1281339098306641,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1938-10-02,1938-10-13,244.1538,0.9655249064182304,235.7365748966553,0.905,1938,10,2,1938.1,1938,1,2,1,0.020367640071071016,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.41147624225270896,138.7365748966553,138.7365748966553,,1,138.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.7365748966553,964.6144194493801,990.0,0.10252383235113248,0.00387365748966553,989.8936025101593,0.13613387339986738,,,,25.14304918737938,,,,,0.5549462995866212,,,,0.91,,,,0.97,,,,30.20584903159763,,,,30.20584903159763,724.9403767583432,0.1281339098306641,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1938-10-03,1938-10-14,240.8345,0.9738263713708579,234.53098723591492,0.907,1938,10,3,1938.1,1938,1,3,1,0.020263477297183047,1.2055876607404061,0.0051404195025525744,0.58,3,Normal,37,5,3,2,50,97.0,0.4135914027532218,137.5309872359149,137.5309872359149,,1,137.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.53098723591492,964.6071859234157,990.0,0.10211283655769826,0.00375309872359149,989.8941340647187,0.1337689223754709,,,,25.153179218927768,,,,,0.5501239489436596,,,,0.91,,,,0.97,,,,29.95543148653548,,,,29.95543148653548,718.9303556768515,0.1277248343154045,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1938-10-04,1938-10-15,237.5439,0.9795616307386402,232.68889005601648,0.909,1938,10,4,1938.1,1938,1,4,1,0.020104320100839825,1.842097179898417,0.007916566963961875,0.58,3,Normal,37,5,3,2,50,97.0,0.4168656267888366,135.68889005601648,135.68889005601648,,1,135.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.68889005601648,964.596133340336,990.0,0.10148484888273288,0.0035688890056016476,989.8949462621117,0.13019476838277572,,,,25.16861815339283,,,,,0.5427555602240659,,,,0.91,,,,0.97,,,,29.572347152768607,,,,29.572347152768607,709.7363316664466,0.12708963949954594,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1938-10-05,1938-10-16,234.2817,0.9804767920367059,229.70776964890598,0.913,1938,10,5,1938.1,1938,1,5,1,0.019846751297665482,2.981120407110496,0.012977882340100869,0.58,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119803,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1938-10-06,1938-10-17,234.2817,0.9804767920367059,229.70776964890598,0.913,1938,10,6,1938.1,1938,1,6,1,0.019846751297665482,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119803,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1938-10-07,1938-10-18,234.2817,0.9804767920367059,229.70776964890598,0.913,1938,10,7,1938.1,1938,1,7,1,0.019846751297665482,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119803,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1938-10-08,1938-10-19,231.0479,0.9868601095689756,228.0119559096817,0.918,1938,10,8,1938.1,1938,1,8,2,0.0197002329905965,1.6958137392242918,0.007437389554677668,0.58,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933777,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1938-10-09,1938-10-20,231.0479,0.9868601095689756,228.0119559096817,0.918,1938,10,9,1938.1,1938,1,9,2,0.0197002329905965,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933777,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1938-10-10,1938-10-21,231.0479,0.9868601095689756,228.0119559096817,0.918,1938,10,10,1938.1,1938,1,10,2,0.0197002329905965,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933777,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1938-10-11,1938-10-22,227.8423,0.9800471878805762,223.29620539524257,0.921,1938,10,11,1938.1,1938,1,11,2,0.01929279214614896,4.715750514439122,0.0211188116971897,0.58,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1938-10-12,1938-10-23,224.6649,0.9753132465400021,219.11865300258486,0.925,1938,10,12,1938.1,1938,1,12,2,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.58,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576463,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1938-10-13,1938-10-24,224.6649,0.9753132465400021,219.11865300258486,0.925,1938,10,13,1938.1,1938,1,13,2,0.018931851619423342,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576463,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1938-10-14,1938-10-25,227.8423,0.9800471878805762,223.29620539524257,0.921,1938,10,14,1938.1,1938,1,14,2,0.01929279214614896,4.1775523926576446,0.018708568671210613,0.58,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1938-10-15,1938-10-26,231.0479,0.9868601095689756,228.0119559096817,0.918,1938,10,15,1938.1,1938,1,15,3,0.0197002329905965,4.715750514439122,0.02068203176287426,0.58,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933777,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1938-10-16,1938-10-27,231.0479,0.9868601095689756,228.0119559096817,0.918,1938,10,16,1938.1,1938,1,16,3,0.0197002329905965,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933777,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1938-10-17,1938-10-28,234.2817,0.9804767920367059,229.70776964890598,0.913,1938,10,17,1938.1,1938,1,17,3,0.019846751297665482,1.6958137392242918,0.007382483151598387,0.58,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119803,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1938-10-18,1938-10-29,234.2817,0.9804767920367059,229.70776964890598,0.913,1938,10,18,1938.1,1938,1,18,3,0.019846751297665482,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119803,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1938-10-19,1938-10-30,234.2817,0.9804767920367059,229.70776964890598,0.913,1938,10,19,1938.1,1938,1,19,3,0.019846751297665482,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119803,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1938-10-20,1938-10-31,234.2817,0.9804767920367059,229.70776964890598,0.913,1938,10,20,1938.1,1938,1,20,3,0.019846751297665482,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119803,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1938-10-21,1938-11-01,231.0479,0.9868601095689756,228.0119559096817,0.918,1938,10,21,1938.1,1938,1,21,3,0.0197002329905965,1.6958137392242918,0.007437389554677668,0.46,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933777,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1938-10-22,1938-11-02,227.8423,0.9800471878805762,223.29620539524257,0.921,1938,10,22,1938.1,1938,1,22,4,0.01929279214614896,4.715750514439122,0.0211188116971897,0.46,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1938-10-23,1938-11-03,224.6649,0.9753132465400021,219.11865300258486,0.925,1938,10,23,1938.1,1938,1,23,4,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.46,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576463,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1938-10-24,1938-11-04,224.6649,0.9753132465400021,219.11865300258486,0.925,1938,10,24,1938.1,1938,1,24,4,0.018931851619423342,0.0,0.0,0.46,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576463,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1938-10-25,1938-11-05,224.6649,0.9753132465400021,219.11865300258486,0.925,1938,10,25,1938.1,1938,1,25,4,0.018931851619423342,0.0,0.0,0.46,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576463,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1938-10-26,1938-11-06,224.6649,0.9753132465400021,219.11865300258486,0.925,1938,10,26,1938.1,1938,1,26,4,0.018931851619423342,0.0,0.0,0.46,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576463,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1938-10-27,1938-11-07,224.6649,0.9753132465400021,219.11865300258486,0.925,1938,10,27,1938.1,1938,1,27,4,0.018931851619423342,0.0,0.0,0.46,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576463,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1938-10-28,1938-11-08,227.8423,0.9800471878805762,223.29620539524257,0.921,1938,10,28,1938.1,1938,1,28,4,0.01929279214614896,4.1775523926576446,0.018708568671210613,0.46,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1938-10-29,1938-11-09,231.0479,0.9868601095689756,228.0119559096817,0.918,1938,10,29,1938.1,1938,1,29,5,0.0197002329905965,4.715750514439122,0.02068203176287426,0.46,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933777,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1938-10-30,1938-11-10,231.0479,0.9868601095689756,228.0119559096817,0.918,1938,10,30,1938.1,1938,1,30,5,0.0197002329905965,0.0,0.0,0.46,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933777,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1938-10-31,1938-11-11,234.2817,0.9804767920367059,229.70776964890598,0.913,1938,10,31,1938.1,1938,1,31,5,0.019846751297665482,1.6958137392242918,0.007382483151598387,0.46,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119803,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1938-11-01,1938-11-12,244.1538,0.9655249064182304,235.7365748966553,0.905,1938,11,1,1938.11,1938,2,32,5,0.020367640071071016,6.028805247749318,0.02557433122285877,0.52,3,Normal,36,5,3,2,47,93.0,0.3945081497886797,142.7365748966553,142.7365748966553,,1,142.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.7365748966553,964.6144194493801,990.0,0.10354655962385977,0.00427365748966553,989.8921797828864,0.14412667944606355,,,,25.133633654060468,,,,,0.5709462995866212,,,,0.91,,,,0.97,,,,31.06509497684329,,,,31.06509497684329,745.562279444239,0.13177885099273176,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1938-11-02,1938-11-13,247.5017,0.9653614473232645,238.92859932696842,0.897,1938,11,2,1938.11,1938,2,33,5,0.020643430981850074,3.192024430313125,0.013359741945102655,0.52,3,Normal,36,5,3,2,47,93.0,0.38923762271226303,145.9285993269684,145.9285993269684,,1,145.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.92859932696842,964.6335715959617,990.0,0.1046347497705574,0.004592859932696843,989.8907723902968,0.1506661464537652,,,,25.106534647881183,,,,,0.5837143973078737,,,,0.91,,,,0.97,,,,31.72556176622993,,,,31.72556176622993,761.4134823895183,0.13278260474299355,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1938-11-03,1938-11-14,247.5017,0.9653614473232645,238.92859932696842,0.897,1938,11,3,1938.11,1938,2,34,5,0.020643430981850074,0.0,0.0,0.52,3,Normal,36,5,3,2,47,93.0,0.38923762271226303,145.9285993269684,145.9285993269684,,1,145.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.92859932696842,964.6335715959617,990.0,0.1046347497705574,0.004592859932696843,989.8907723902968,0.1506661464537652,,,,25.106534647881183,,,,,0.5837143973078737,,,,0.91,,,,0.97,,,,31.72556176622993,,,,31.72556176622993,761.4134823895183,0.13278260474299355,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1938-11-04,1938-11-15,247.5017,0.9653614473232645,238.92859932696842,0.897,1938,11,4,1938.11,1938,2,35,5,0.020643430981850074,0.0,0.0,0.52,3,Normal,36,5,3,2,47,93.0,0.38923762271226303,145.9285993269684,145.9285993269684,,1,145.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.92859932696842,964.6335715959617,990.0,0.1046347497705574,0.004592859932696843,989.8907723902968,0.1506661464537652,,,,25.106534647881183,,,,,0.5837143973078737,,,,0.91,,,,0.97,,,,31.72556176622993,,,,31.72556176622993,761.4134823895183,0.13278260474299355,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1938-11-05,1938-11-16,250.8784,0.9534127303453648,239.19066032867656,0.893,1938,11,5,1938.11,1938,2,36,6,0.020666073052397645,0.2620610017081333,0.001095615528415826,0.52,3,Normal,36,5,3,2,47,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.19066032867656,964.6351439619721,990.0,0.10472408874841246,0.004619066032867656,989.8906568452188,0.15120938245360446,,,,25.104303500793037,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,31.77971063237005,,,,31.77971063237005,762.7130551768813,0.13286350975703204,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1938-11-06,1938-11-17,250.8784,0.9534127303453648,239.19066032867656,0.893,1938,11,6,1938.11,1938,2,37,6,0.020666073052397645,0.0,0.0,0.52,3,Normal,36,5,3,2,47,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.19066032867656,964.6351439619721,990.0,0.10472408874841246,0.004619066032867656,989.8906568452188,0.15120938245360446,,,,25.104303500793037,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,31.77971063237005,,,,31.77971063237005,762.7130551768813,0.13286350975703204,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1938-11-07,1938-11-18,254.284,0.9488110870725679,241.2674784651609,0.889,1938,11,7,1938.11,1938,2,38,6,0.020845510139389904,2.0768181364843485,0.008607948944035744,0.52,3,Normal,36,5,3,2,47,93.0,0.38546430124617576,148.2674784651609,148.2674784651609,,1,148.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,192.2674784651609,964.647604870791,990.0,0.10543209493130484,0.004826747846516091,989.889741157222,0.1555485951669615,,,,25.086587691264143,,,,,0.5930699138606437,,,,0.92,,,,0.97,,,,32.56237419698581,,,,32.56237419698581,781.4969807276594,0.13496379372857678,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1938-11-08,1938-11-19,257.7185,0.9485644394976528,244.4626045006759,0.884,1938,11,8,1938.11,1938,2,39,6,0.0211215690288584,3.1951260355149884,0.01306999916016257,0.52,3,Normal,36,5,3,2,47,93.0,0.3804262831526156,151.4626045006759,151.4626045006759,,1,151.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,195.4626045006759,964.666775627004,990.0,0.10652134244341224,0.00514626045006759,989.8883323971063,0.16234259992232478,,,,25.059214170180113,,,,,0.6058504180027036,,,,0.92,,,,0.97,,,,33.22778849576957,,,,33.22778849576957,797.4669238984695,0.13592176424545005,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1938-11-09,1938-11-20,257.7185,0.9485644394976528,244.4626045006759,0.884,1938,11,9,1938.11,1938,2,40,6,0.0211215690288584,0.0,0.0,0.52,3,Normal,36,5,3,2,47,93.0,0.3804262831526156,151.4626045006759,151.4626045006759,,1,151.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,195.4626045006759,964.666775627004,990.0,0.10652134244341224,0.00514626045006759,989.8883323971063,0.16234259992232478,,,,25.059214170180113,,,,,0.6058504180027036,,,,0.92,,,,0.97,,,,33.22778849576957,,,,33.22778849576957,797.4669238984695,0.13592176424545005,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1938-11-10,1938-11-21,257.7185,0.9485644394976528,244.4626045006759,0.884,1938,11,10,1938.11,1938,2,41,6,0.0211215690288584,0.0,0.0,0.52,3,Normal,36,5,3,2,47,93.0,0.3804262831526156,151.4626045006759,151.4626045006759,,1,151.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,195.4626045006759,964.666775627004,990.0,0.10652134244341224,0.00514626045006759,989.8883323971063,0.16234259992232478,,,,25.059214170180113,,,,,0.6058504180027036,,,,0.92,,,,0.97,,,,33.22778849576957,,,,33.22778849576957,797.4669238984695,0.13592176424545005,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1938-11-11,1938-11-22,261.1822,0.9457118828819148,247.00311013724087,0.879,1938,11,11,1938.11,1938,2,42,6,0.02134106871585761,2.5405056365649727,0.010285318412198971,0.48,3,Normal,36,5,3,2,47,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.00311013724087,964.6820186608237,990.0,0.10738742391042302,0.005400311013724087,989.8872122650757,0.16784693391389582,,,,25.03734667033848,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.75564130236094,,,,33.75564130236094,810.1353912566626,0.13666079460945044,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1938-11-12,1938-11-23,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1938,11,12,1938.11,1938,2,43,7,0.02237143592063284,11.925546351565115,0.04605726733101356,0.48,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.951343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1938-11-13,1938-11-24,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1938,11,13,1938.11,1938,2,44,7,0.02237143592063284,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.951343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1938-11-14,1938-11-25,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1938,11,14,1938.11,1938,2,45,7,0.02237143592063284,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.951343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1938-11-15,1938-11-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1938,11,15,1938.11,1938,2,46,7,0.02237143592063284,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.951343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1938-11-16,1938-11-27,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1938,11,16,1938.11,1938,2,47,7,0.02237143592063284,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.951343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1938-11-17,1938-11-28,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1938,11,17,1938.11,1938,2,48,7,0.02237143592063284,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.951343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1938-11-18,1938-11-29,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1938,11,18,1938.11,1938,2,49,7,0.02237143592063284,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.951343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1938-11-19,1938-11-30,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1938,11,19,1938.11,1938,2,50,8,0.02237143592063284,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.951343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1938-11-20,1938-12-01,320.6383,0.9296005790427396,298.0655493432797,0.787,1938,11,20,1938.11,1938,2,51,8,0.02575286346325937,39.13689285447372,0.1313029732577383,0.48,3,Normal,36,5,3,2,47,93.0,0.3120119054513497,205.06554934327968,205.06554934327968,,1,205.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,249.06554934327968,964.892262197373,990.0,0.12467121564905967,0.011013109868655942,989.8643156744824,0.2976947334111582,,,,24.674358743698125,,,,,0.8202621973731189,,,,0.94,,,,0.97,,,,45.25923153670551,,,,45.25923153670551,1086.2215568809322,0.1518432158175409,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1938-11-21,1938-12-02,328.6161,0.9297054095741052,305.5161658431452,0.779,1938,11,21,1938.11,1938,2,52,8,0.02639659672884774,7.450616499865474,0.02438697958683696,0.53,3,Normal,36,5,3,2,47,93.0,0.30440287748225753,212.5161658431452,212.5161658431452,,1,212.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,256.5161658431452,964.9275808292157,990.0,0.12714559013240986,0.012503233168629035,989.8603511766987,0.3197014974792601,,,,24.613068850003994,,,,,0.8500646633725808,,,,0.94,,,,0.98,,,,47.269463711625725,,,,47.269463711625725,1134.4671290790175,0.154720008288839,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1938-11-22,1938-12-03,353.2963,0.9223127992632232,325.84969942233937,0.746,1938,11,22,1938.11,1938,2,53,8,0.02815341403009012,20.33353357919417,0.062401572305394525,0.53,3,Normal,36,5,3,2,47,93.0,0.2854076593130783,232.84969942233937,232.84969942233937,,1,232.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,276.84969942233937,965.0292484971117,990.0,0.13389842416240053,0.016569939884467873,989.8495316359532,0.3837262716070792,,,,24.436556867234355,,,,,0.9313987976893576,,,,0.94,,,,0.98,,,,51.420776633907735,,,,51.420776633907735,1234.098639213786,0.15780519891552944,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1938-11-23,1938-12-04,353.2963,0.9223127992632232,325.84969942233937,0.746,1938,11,23,1938.11,1938,2,54,8,0.02815341403009012,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.2854076593130783,232.84969942233937,232.84969942233937,,1,232.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,276.84969942233937,965.0292484971117,990.0,0.13389842416240053,0.016569939884467873,989.8495316359532,0.3837262716070792,,,,24.436556867234355,,,,,0.9313987976893576,,,,0.94,,,,0.98,,,,51.420776633907735,,,,51.420776633907735,1234.098639213786,0.15780519891552944,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1938-11-24,1938-12-05,353.2963,0.9223127992632232,325.84969942233937,0.746,1938,11,24,1938.11,1938,2,55,8,0.02815341403009012,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.2854076593130783,232.84969942233937,232.84969942233937,,1,232.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,276.84969942233937,965.0292484971117,990.0,0.13389842416240053,0.016569939884467873,989.8495316359532,0.3837262716070792,,,,24.436556867234355,,,,,0.9313987976893576,,,,0.94,,,,0.98,,,,51.420776633907735,,,,51.420776633907735,1234.098639213786,0.15780519891552944,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1938-11-25,1938-12-06,353.2963,0.9223127992632232,325.84969942233937,0.746,1938,11,25,1938.11,1938,2,56,8,0.02815341403009012,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.2854076593130783,232.84969942233937,232.84969942233937,,1,232.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,276.84969942233937,965.0292484971117,990.0,0.13389842416240053,0.016569939884467873,989.8495316359532,0.3837262716070792,,,,24.436556867234355,,,,,0.9313987976893576,,,,0.94,,,,0.98,,,,51.420776633907735,,,,51.420776633907735,1234.098639213786,0.15780519891552944,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1938-11-26,1938-12-07,353.2963,0.9223127992632232,325.84969942233937,0.746,1938,11,26,1938.11,1938,2,57,9,0.02815341403009012,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.2854076593130783,232.84969942233937,232.84969942233937,,1,232.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,276.84969942233937,965.0292484971117,990.0,0.13389842416240053,0.016569939884467873,989.8495316359532,0.3837262716070792,,,,24.436556867234355,,,,,0.9313987976893576,,,,0.94,,,,0.98,,,,51.420776633907735,,,,51.420776633907735,1234.098639213786,0.15780519891552944,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1938-11-27,1938-12-08,353.2963,0.9223127992632232,325.84969942233937,0.746,1938,11,27,1938.11,1938,2,58,9,0.02815341403009012,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.2854076593130783,232.84969942233937,232.84969942233937,,1,232.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,276.84969942233937,965.0292484971117,990.0,0.13389842416240053,0.016569939884467873,989.8495316359532,0.3837262716070792,,,,24.436556867234355,,,,,0.9313987976893576,,,,0.94,,,,0.98,,,,51.420776633907735,,,,51.420776633907735,1234.098639213786,0.15780519891552944,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1938-11-28,1938-12-09,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1938,11,28,1938.11,1938,2,59,9,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.53,3,Normal,36,5,3,2,47,93.0,0.2882612869310892,229.62396726977863,229.62396726977863,,1,229.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,273.62396726977863,965.0131198363488,990.0,0.1328271478017715,0.015924793453955727,989.8512480587443,0.3731819172513061,,,,24.46494630514412,,,,,0.9184958690791144,,,,0.94,,,,0.98,,,,50.767341277095205,,,,50.767341277095205,1218.4161906502848,0.1573576250602717,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1938-11-29,1938-12-10,336.7179,0.924507804637652,311.29832651120034,0.765,1938,11,29,1938.11,1938,2,60,9,0.02689617541056771,11.325640758578286,0.036381951954280095,0.53,3,Normal,36,5,3,2,47,93.0,0.2987487952224951,218.29832651120037,218.29832651120037,,1,218.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,262.29832651120034,964.956491632556,990.0,0.12906586489301855,0.01365966530224007,989.8572744698047,0.3373172994384256,,,,24.563465537810274,,,,,0.8731933060448014,,,,0.94,,,,0.98,,,,48.457720687948076,,,,48.457720687948076,1162.9852965107539,0.15566328682529748,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1938-11-30,1938-12-11,336.7179,0.924507804637652,311.29832651120034,0.765,1938,11,30,1938.11,1938,2,61,9,0.02689617541056771,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.2987487952224951,218.29832651120037,218.29832651120037,,1,218.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,262.29832651120034,964.956491632556,990.0,0.12906586489301855,0.01365966530224007,989.8572744698047,0.3373172994384256,,,,24.563465537810274,,,,,0.8731933060448014,,,,0.94,,,,0.98,,,,48.457720687948076,,,,48.457720687948076,1162.9852965107539,0.15566328682529748,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1938-12-01,1938-12-12,336.7179,0.924507804637652,311.29832651120034,0.765,1938,12,1,1938.12,1938,3,62,9,0.02689617541056771,0.0,0.0,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3790576111425206,193.29832651120037,193.29832651120037,,1,193.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009329832651120034,989.8665858522712,0.2645255868329942,,,,24.645568632882352,,,,,0.7731933060448014,,,,0.93,,,,0.97,,,,42.15903166305795,,,,42.15903166305795,1011.8167599133908,0.135429676527802,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1938-12-02,1938-12-13,344.9443,0.9291696764623452,320.5117836285301,0.757,1938,12,2,1938.12,1938,3,63,9,0.027692218105505,9.213457117329767,0.028746079201905632,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3681611910305326,202.51178362853008,202.51178362853008,,1,202.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,256.5117836285301,965.0025589181427,990.0,0.1271441347843827,0.010502356725706022,989.8623535084897,0.2903310703125994,,,,24.569463520034574,,,,,0.8100471345141205,,,,0.94,,,,0.97,,,,44.50559050210863,,,,44.50559050210863,1068.134172050607,0.13885789158282602,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1938-12-03,1938-12-14,366.0613,0.9174101485614996,335.8283516156156,0.732,1938,12,3,1938.12,1938,3,64,10,0.029015569579589187,15.316567987085474,0.045608323160924204,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3513699764547013,217.8283516156156,217.8283516156156,,1,217.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,271.8283516156156,965.079141758078,990.0,0.13223081787972474,0.013565670323123115,989.8542035117972,0.3358679582953489,,,,24.439193795423652,,,,,0.8713134064624624,,,,0.94,,,,0.98,,,,48.1087659581381,,,,48.1087659581381,1154.6103829953145,0.14325403357606542,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1938-12-04,1938-12-15,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1938,12,4,1938.12,1938,3,65,10,0.029353030239845836,3.9057946788963696,0.01149662087693263,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3473304090478649,221.734146294512,221.734146294512,,1,221.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,275.73414629451196,965.0986707314727,990.0,0.13352794526386005,0.014346829258902391,989.8521252254773,0.3480071241598671,,,,24.405447369844836,,,,,0.8869365851780479,,,,0.94,,,,0.98,,,,48.90376409319168,,,,48.90376409319168,1173.6903382366004,0.14394715581753012,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1938-12-05,1938-12-16,374.7305,0.9126410588772004,341.99444031358274,0.721,1938,12,5,1938.12,1938,3,66,10,0.02954831964309355,2.260294019070784,0.006609154280397855,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.34503484878819385,223.99444031358277,223.99444031358277,,1,223.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,277.99444031358274,965.109972201568,990.0,0.13427859641410494,0.014798888062716547,989.8509225155233,0.3551299314669745,,,,24.385820382488323,,,,,0.8959777612543309,,,,0.94,,,,0.98,,,,49.36254541236002,,,,49.36254541236002,1184.7010898966405,0.14433727450977954,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1938-12-06,1938-12-17,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1938,12,6,1938.12,1938,3,67,10,0.030474497418131064,10.719650174045285,0.030391896618661717,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.33454858533398746,234.71409048762803,234.71409048762803,,1,234.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,288.71409048762797,965.1635704524381,990.0,0.13783862783721965,0.016942818097525604,989.8452185540652,0.3898872596537643,,,,24.2917608419734,,,,,0.938856361950512,,,,0.94,,,,0.98,,,,51.525367212418956,,,,51.525367212418956,1236.6088130980552,0.14608253143838126,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1938-12-07,1938-12-18,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1938,12,7,1938.12,1938,3,68,10,0.030474497418131064,0.0,0.0,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.33454858533398746,234.71409048762803,234.71409048762803,,1,234.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,288.71409048762797,965.1635704524381,990.0,0.13783862783721965,0.016942818097525604,989.8452185540652,0.3898872596537643,,,,24.2917608419734,,,,,0.938856361950512,,,,0.94,,,,0.98,,,,51.525367212418956,,,,51.525367212418956,1236.6088130980552,0.14608253143838126,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1938-12-08,1938-12-19,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1938,12,8,1938.12,1938,3,69,10,0.030474497418131064,0.0,0.0,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.33454858533398746,234.71409048762803,234.71409048762803,,1,234.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,288.71409048762797,965.1635704524381,990.0,0.13783862783721965,0.016942818097525604,989.8452185540652,0.3898872596537643,,,,24.2917608419734,,,,,0.938856361950512,,,,0.94,,,,0.98,,,,51.525367212418956,,,,51.525367212418956,1236.6088130980552,0.14608253143838126,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1938-12-09,1938-12-20,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1938,12,9,1938.12,1938,3,70,10,0.03168407076347461,13.999691497031849,0.03817607132534079,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3217768346784853,248.71378198465987,248.71378198465987,,1,248.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,302.7137819846599,965.2335689099233,990.0,0.1424879718768243,0.019742756396931974,989.8377692717264,0.4377091371377512,,,,24.166491224665254,,,,,0.9948551279386396,,,,0.95,,,,0.98,,,,54.894917771569084,,,,54.894917771569084,1317.4780265176578,0.149694176953146,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1938-12-10,1938-12-21,434.2405,0.9034714870538484,392.32391027400666,0.66,1938,12,10,1938.12,1938,3,71,11,0.033896785847674166,25.61012828934679,0.06527802058115749,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3007718798418034,274.3239102740066,274.3239102740066,,1,274.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,328.3239102740066,965.3616195513699,990.0,0.15099318053380295,0.02486478205480133,989.8241420374113,0.5323125566338086,,,,23.93020992940759,,,,,1.0972956410960266,,,,0.95,,,,0.98,,,,59.955476588061536,,,,59.955476588061536,1438.9314381134768,0.15282136779832628,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1938-12-11,1938-12-22,434.2405,0.9034714870538484,392.32391027400666,0.66,1938,12,11,1938.12,1938,3,72,11,0.033896785847674166,0.0,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.26508708053853863,288.3239102740066,288.3239102740066,,2,144.1619551370033,144.1619551370033,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,335.3239102740066,965.3616195513699,990.0,0.1533179037810354,0.027664782054801332,989.8190173141643,0.14702916366999172,0.14702916366999172,,,24.31036859912414,24.31036859912414,,,,0.5766478205480133,0.5766478205480133,,,0.91,0.91,,,0.97,0.97,,,30.347599313878604,30.347599313878604,,,60.695198627757186,1456.6847670661728,0.15470685583595067,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1938-12-12,1938-12-23,453.6742,0.9106705857913724,413.14774947243217,0.639,1938,12,12,1938.12,1938,3,73,11,0.03569596555441814,20.823839198425503,0.05040288667919998,0.54,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
