Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1938-12-13,1938-12-24,504.6303,0.9029227850160232,455.6421958794713,0.595,1938,12,13,1938.12,1938,3,74,11,0.039367485723986316,42.494446407039106,0.09326275483555073,0.54,3,Normal,38,5,4,3,54,104.0,0.22824927309302714,351.6421958794713,351.6421958794713,,2,175.82109793973564,175.82109793973564,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.6421958794713,965.6503898814577,990.0,0.17434611671273953,0.04032843917589425,989.7853254441112,0.218849228174892,0.218849228174892,,,23.916086334478816,23.916086334478816,,,,0.7032843917589425,0.7032843917589425,,,0.93,0.93,,,0.97,0.97,,,37.21215236001319,37.21215236001319,,,74.42430472002638,1786.1833132806325,0.1633393601230766,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1938-12-14,1938-12-25,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1938,12,14,1938.12,1938,3,75,11,0.03992860732734802,6.494463001871568,0.01405312233310422,0.54,3,Normal,38,5,4,3,54,104.0,0.2250416581358087,358.13665888134284,358.13665888134284,,2,179.06832944067142,179.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.13665888134284,965.6796149649659,990.0,0.1765029494439884,0.04162733177626857,989.7818697187797,0.2270114166062326,0.2270114166062326,,,23.87524333720755,23.87524333720755,,,,0.7162733177626857,0.7162733177626857,,,0.93,0.93,,,0.97,0.97,,,37.834698618866184,37.834698618866184,,,75.66939723773237,1816.0655337055773,0.16373814062035075,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1938-12-15,1938-12-26,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1938,12,15,1938.12,1938,3,76,11,0.03992860732734802,0.0,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.2250416581358087,358.13665888134284,358.13665888134284,,2,179.06832944067142,179.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.13665888134284,965.6796149649659,990.0,0.1765029494439884,0.04162733177626857,989.7818697187797,0.2270114166062326,0.2270114166062326,,,23.87524333720755,23.87524333720755,,,,0.7162733177626857,0.7162733177626857,,,0.93,0.93,,,0.97,0.97,,,37.834698618866184,37.834698618866184,,,75.66939723773237,1816.0655337055773,0.16373814062035075,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1938-12-16,1938-12-27,515.2343,0.9068984701816172,467.2651984550963,0.585,1938,12,16,1938.12,1938,3,77,11,0.04037171314652031,5.128539573753472,0.01097565063845926,0.54,3,Normal,38,5,4,3,54,104.0,0.22257167951701048,363.2651984550963,363.2651984550963,,2,181.63259922754816,181.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.2651984550963,965.702693393048,990.0,0.17820615446848215,0.04265303969101926,989.7791408058403,0.23356153739593424,0.23356153739593424,,,23.842885875396682,23.842885875396682,,,,0.7265303969101926,0.7265303969101926,,,0.93,0.93,,,0.97,0.97,,,38.32448328402321,38.32448328402321,,,76.64896656804642,1839.575197633114,0.1640373963682046,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1938-12-17,1938-12-28,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1938,12,17,1938.12,1938,3,78,12,0.041342893448945935,11.240512759555711,0.023490864364027104,0.54,3,Normal,38,5,4,3,54,104.0,0.2173432783822027,374.505711214652,374.505711214652,,2,187.252855607326,187.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,421.505711214652,965.753275700466,990.0,0.1819391660860468,0.0449011422429304,989.773159691671,0.2482407247361676,0.2482407247361676,,,23.771643266468953,23.771643266468953,,,,0.7490114224293041,0.7490114224293041,,,0.93,0.93,,,0.97,0.97,,,39.39230047258047,39.39230047258047,,,78.78460094516095,1890.8304226838627,0.1646471486101429,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1938-12-18,1938-12-29,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1938,12,18,1938.12,1938,3,79,12,0.041342893448945935,0.0,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.2173432783822027,374.505711214652,374.505711214652,,2,187.252855607326,187.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,421.505711214652,965.753275700466,990.0,0.1819391660860468,0.0449011422429304,989.773159691671,0.2482407247361676,0.2482407247361676,,,23.771643266468953,23.771643266468953,,,,0.7490114224293041,0.7490114224293041,,,0.93,0.93,,,0.97,0.97,,,39.39230047258047,39.39230047258047,,,78.78460094516095,1890.8304226838627,0.1646471486101429,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1938-12-19,1938-12-30,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1938,12,19,1938.12,1938,3,80,12,0.04167127545761165,3.8007176928901454,0.007880296560630629,0.54,3,Normal,38,5,4,3,54,104.0,0.2156305488930912,378.30642890754217,378.30642890754217,,2,189.15321445377108,189.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,425.30642890754217,965.7703789300841,990.0,0.18320139705416527,0.04566128578150844,989.7711373171643,0.253304479091865,0.253304479091865,,,23.74745390798853,23.74745390798853,,,,0.7566128578150844,0.7566128578150844,,,0.93,0.93,,,0.97,0.97,,,39.7515868188414,39.7515868188414,,,79.5031736376828,1908.0761673043871,0.16483954779073348,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1938-12-20,1938-12-31,559.0506,0.8945435807736105,500.09512555763536,0.556,1938,12,20,1938.12,1938,3,81,12,0.0432082188481797,17.788696650093247,0.03557062594892882,0.54,3,Normal,38,5,4,3,54,104.0,0.2079604352952529,396.09512555763536,396.09512555763536,,2,198.04756277881768,198.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,443.09512555763536,965.8504280650093,990.0,0.1891090822885136,0.04921902511152708,989.7616718925999,0.2776786353483172,0.2776786353483172,,,23.633565192242425,23.633565192242425,,,,0.7921902511152707,0.7921902511152707,,,0.93,0.93,,,0.97,0.97,,,41.42117682954206,41.42117682954206,,,82.84235365908413,1988.216487818019,0.16565319161371558,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1938-12-21,1939-01-01,576.0661,0.900130952321488,518.5349271931256,0.546,1938,12,21,1938.12,1938,3,82,12,0.044801417709486036,18.43980163549014,0.03556134923312955,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2275642272329546,400.5349271931256,400.5349271931256,,2,200.2674635965628,200.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,454.5349271931256,965.9334071723689,990.0,0.192908278403621,0.05010698543862512,989.7569847361577,0.2839352737069717,0.2839352737069717,,,23.539642290081744,23.539642290081744,,,,0.8010698543862511,0.8010698543862511,,,0.94,0.94,,,0.97,0.97,,,42.167596911280015,42.167596911280015,,,84.33519382256003,2024.0446517414407,0.1626412983963756,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1938-12-22,1939-01-02,576.0661,0.900130952321488,518.5349271931256,0.546,1938,12,22,1938.12,1938,3,83,12,0.044801417709486036,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2275642272329546,400.5349271931256,400.5349271931256,,2,200.2674635965628,200.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,454.5349271931256,965.9334071723689,990.0,0.192908278403621,0.05010698543862512,989.7569847361577,0.2839352737069717,0.2839352737069717,,,23.539642290081744,23.539642290081744,,,,0.8010698543862511,0.8010698543862511,,,0.94,0.94,,,0.97,0.97,,,42.167596911280015,42.167596911280015,,,84.33519382256003,2024.0446517414407,0.1626412983963756,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1938-12-23,1939-01-03,581.8096,0.8996393412940712,523.4188053025672,0.541,1938,12,23,1938.12,1938,3,84,12,0.045223384778141806,4.883878109441639,0.00933072724931705,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2254408874969423,405.4188053025672,405.4188053025672,,2,202.7094026512836,202.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,459.4188053025672,965.9553846238617,990.0,0.194530230543288,0.05108376106051344,989.7543860083963,0.2908976268041639,0.2908976268041639,,,23.508103757730517,23.508103757730517,,,,0.8108376106051344,0.8108376106051344,,,0.94,0.94,,,0.97,0.97,,,42.62457757397665,42.62457757397665,,,85.2491551479533,2045.9797235508795,0.16286987453321292,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1938-12-24,1939-01-04,611.0679,0.9037819743727112,552.2721531377864,0.523,1938,12,24,1938.12,1938,3,85,13,0.047716314031104747,28.85334783521921,0.05224479936438256,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.21366277356113625,434.2721531377864,434.2721531377864,,2,217.1360765688932,217.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,488.2721531377864,966.0852246891199,990.0,0.20411252318229067,0.056854430627557274,989.73903304619,0.333738720813504,0.333738720813504,,,23.320069636256644,23.320069636256644,,,,0.8685443062755728,0.8685443062755728,,,0.94,0.94,,,0.98,0.98,,,45.75986830534219,45.75986830534219,,,91.51973661068438,2196.473678656425,0.16571492169341934,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1938-12-25,1939-01-05,617.0284,0.9016230362380232,556.3270194530895,0.52,1938,12,25,1938.12,1938,3,86,13,0.048066654480746936,4.054866315303117,0.007288638109451071,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.21210546292718752,438.3270194530895,438.3270194530895,,2,219.1635097265448,219.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,492.3270194530895,966.1034715875387,990.0,0.20545915775194853,0.05766540389061791,989.7368754383574,0.33999352057602694,0.33999352057602694,,,23.29341033024255,23.29341033024255,,,,0.8766540389061791,0.8766540389061791,,,0.94,0.94,,,0.98,0.98,,,46.134334537227524,46.134334537227524,,,92.26866907445505,2214.4480577869213,0.1658532946416335,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1938-12-26,1939-01-06,617.0284,0.9016230362380232,556.3270194530895,0.52,1938,12,26,1938.12,1938,3,87,13,0.048066654480746936,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.21210546292718752,438.3270194530895,438.3270194530895,,2,219.1635097265448,219.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,492.3270194530895,966.1034715875387,990.0,0.20545915775194853,0.05766540389061791,989.7368754383574,0.33999352057602694,0.33999352057602694,,,23.29341033024255,23.29341033024255,,,,0.8766540389061791,0.8766540389061791,,,0.94,0.94,,,0.98,0.98,,,46.134334537227524,46.134334537227524,,,92.26866907445505,2214.4480577869213,0.1658532946416335,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1938-12-27,1939-01-07,617.0284,0.9016230362380232,556.3270194530895,0.52,1938,12,27,1938.12,1938,3,88,13,0.048066654480746936,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.21210546292718752,438.3270194530895,438.3270194530895,,2,219.1635097265448,219.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,492.3270194530895,966.1034715875387,990.0,0.20545915775194853,0.05766540389061791,989.7368754383574,0.33999352057602694,0.33999352057602694,,,23.29341033024255,23.29341033024255,,,,0.8766540389061791,0.8766540389061791,,,0.94,0.94,,,0.98,0.98,,,46.134334537227524,46.134334537227524,,,92.26866907445505,2214.4480577869213,0.1658532946416335,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1938-12-28,1939-01-08,617.0284,0.9016230362380232,556.3270194530895,0.52,1938,12,28,1938.12,1938,3,89,13,0.048066654480746936,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.21210546292718752,438.3270194530895,438.3270194530895,,2,219.1635097265448,219.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,492.3270194530895,966.1034715875387,990.0,0.20545915775194853,0.05766540389061791,989.7368754383574,0.33999352057602694,0.33999352057602694,,,23.29341033024255,23.29341033024255,,,,0.8766540389061791,0.8766540389061791,,,0.94,0.94,,,0.98,0.98,,,46.134334537227524,46.134334537227524,,,92.26866907445505,2214.4480577869213,0.1658532946416335,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1938-12-29,1939-01-09,617.0284,0.9016230362380232,556.3270194530895,0.52,1938,12,29,1938.12,1938,3,90,13,0.048066654480746936,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.21210546292718752,438.3270194530895,438.3270194530895,,2,219.1635097265448,219.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,492.3270194530895,966.1034715875387,990.0,0.20545915775194853,0.05766540389061791,989.7368754383574,0.33999352057602694,0.33999352057602694,,,23.29341033024255,23.29341033024255,,,,0.8766540389061791,0.8766540389061791,,,0.94,0.94,,,0.98,0.98,,,46.134334537227524,46.134334537227524,,,92.26866907445505,2214.4480577869213,0.1658532946416335,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1938-12-30,1939-01-10,617.0284,0.9016230362380232,556.3270194530895,0.52,1938,12,30,1938.12,1938,3,91,13,0.048066654480746936,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.21210546292718752,438.3270194530895,438.3270194530895,,2,219.1635097265448,219.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,492.3270194530895,966.1034715875387,990.0,0.20545915775194853,0.05766540389061791,989.7368754383574,0.33999352057602694,0.33999352057602694,,,23.29341033024255,23.29341033024255,,,,0.8766540389061791,0.8766540389061791,,,0.94,0.94,,,0.98,0.98,,,46.134334537227524,46.134334537227524,,,92.26866907445505,2214.4480577869213,0.1658532946416335,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1938-12-31,1939-01-11,635.1294,0.8997395729536994,571.4510551263394,0.507,1938,12,31,1938.12,1938,3,92,14,0.04937337116291572,15.124035673249864,0.02646602108365372,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.20649187527339846,453.4510551263393,453.4510551263393,,2,226.72552756316966,226.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,507.4510551263393,966.1715297480683,990.0,0.21084119137758806,0.06069021102526787,989.7284685975972,0.3638320334821154,0.3638320334821154,,,23.19310681604659,23.19310681604659,,,,0.9069021102526788,0.9069021102526788,,,0.94,0.94,,,0.98,0.98,,,47.52064053814318,47.52064053814318,,,95.04128107628635,2280.990745830873,0.16631569794769938,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1939-01-01,1939-01-12,635.1294,0.8997395729536994,571.4510551263394,0.507,1939,1,1,1939.01,1938,4,93,14,0.04937337116291572,0.0,0.0,0.35000000000000003,2,Mod_Wet,46,7,6,4,76,139.0,0.2432404293474778,432.4510551263393,432.4510551263393,,2,216.22552756316966,216.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,491.4510551263393,966.1715297480683,990.0,0.2051682470899282,0.05649021102526789,989.7383415418848,0.3309483812087529,0.3309483812087529,,,23.235863412607692,23.235863412607692,,,,0.8649021102526787,0.8649021102526787,,,0.94,0.94,,,0.98,0.98,,,45.403435658277296,45.403435658277296,,,90.80687131655459,2179.3649115973103,0.15890577242258924,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1939-01-02,1939-01-13,641.2365,0.8976161950015159,575.5842672260894,0.504,1939,1,2,1939.01,1938,4,94,14,0.04973048068833412,4.133212099750041,0.007180898323835725,0.35000000000000003,2,Mod_Wet,46,7,6,4,76,139.0,0.2414937445560874,436.5842672260894,436.5842672260894,,2,218.2921336130447,218.2921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,495.5842672260894,966.1901292025174,990.0,0.20654090055478985,0.057316853445217884,989.7361422460001,0.3372981811875206,0.3372981811875206,,,23.208714862295093,23.208714862295093,,,,0.8731685344521789,0.8731685344521789,,,0.94,0.94,,,0.98,0.98,,,45.783829471298965,45.783829471298965,,,91.56765894259793,2197.62381462235,0.1590864520739761,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1939-01-03,1939-01-14,672.3268,0.8921244228803702,599.7991584370061,0.491,1939,1,3,1939.01,1938,4,95,14,0.051822647288957316,24.214891210916683,0.040371665865649664,0.35000000000000003,2,Mod_Wet,46,7,6,4,76,139.0,0.2317442397922245,460.79915843700616,460.79915843700616,,2,230.39957921850305,230.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,519.7991584370061,966.2990962129663,990.0,0.2179995121373948,0.062159831687401225,989.7198406561753,0.375703916683928,0.375703916683928,,,23.045040526524907,23.045040526524907,,,,0.9215983168740122,0.9215983168740122,,,0.94,0.94,,,0.98,0.98,,,47.982414098262474,47.982414098262474,,,95.96482819652495,2303.1558767165993,0.15999493638269865,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1939-01-04,1939-01-15,672.3268,0.8921244228803702,599.7991584370061,0.491,1939,1,4,1939.01,1938,4,96,14,0.051822647288957316,0.0,0.0,0.35000000000000003,2,Mod_Wet,46,7,6,4,76,139.0,0.2317442397922245,460.79915843700616,460.79915843700616,,2,230.39957921850305,230.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,519.7991584370061,966.2990962129663,990.0,0.2179995121373948,0.062159831687401225,989.7198406561753,0.375703916683928,0.375703916683928,,,23.045040526524907,23.045040526524907,,,,0.9215983168740122,0.9215983168740122,,,0.94,0.94,,,0.98,0.98,,,47.982414098262474,47.982414098262474,,,95.96482819652495,2303.1558767165993,0.15999493638269865,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1939-01-05,1939-01-16,672.3268,0.8921244228803702,599.7991584370061,0.491,1939,1,5,1939.01,1938,4,97,14,0.051822647288957316,0.0,0.0,0.35000000000000003,2,Mod_Wet,46,7,6,4,76,139.0,0.2317442397922245,460.79915843700616,460.79915843700616,,2,230.39957921850305,230.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,519.7991584370061,966.2990962129663,990.0,0.2179995121373948,0.062159831687401225,989.7198406561753,0.375703916683928,0.375703916683928,,,23.045040526524907,23.045040526524907,,,,0.9215983168740122,0.9215983168740122,,,0.94,0.94,,,0.98,0.98,,,47.982414098262474,47.982414098262474,,,95.96482819652495,2303.1558767165993,0.15999493638269865,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1939-01-06,1939-01-17,685.0236,0.8943005987939278,612.617015667972,0.483,1939,1,6,1939.01,1938,4,98,14,0.05293011015371278,12.817857230965956,0.020923116568987068,0.35000000000000003,2,Mod_Wet,46,7,6,4,76,139.0,0.2268954280488605,473.61701566797205,473.61701566797205,,2,236.80850783398603,236.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,532.617015667972,966.350468062672,990.0,0.22543015401041855,0.06472340313359441,989.709846442856,0.3968665884499489,0.3968665884499489,,,22.962511791734176,22.962511791734176,,,,0.947234031335944,0.947234031335944,,,0.94,0.94,,,0.98,0.98,,,49.140506697259895,49.140506697259895,,,98.28101339451977,2358.7443214684745,0.16042814822464285,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1939-01-07,1939-01-18,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1939,1,7,1939.01,1938,4,99,15,0.056842969894414,45.287728480338146,0.06883630021389392,0.35000000000000003,2,Mod_Wet,46,7,6,4,76,139.0,0.2112767862465292,518.9047441483102,518.9047441483102,,2,259.4523720741551,259.4523720741551,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,577.9047441483102,966.5316189765933,990.0,0.2516839096511943,0.07756189765932409,989.6707541926896,0.4762562340942095,0.4762562340942095,,,22.662878982002088,22.662878982002088,,,,1.0378094882966205,1.0378094882966205,,,0.94,0.94,,,0.98,0.98,,,53.13683244620039,53.13683244620039,,,106.27366489240076,2550.5679574176183,0.1615335135331441,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1939-01-08,1939-01-19,730.6486,0.9139302630737146,667.7618672124413,0.463,1939,1,8,1939.01,1938,4,100,15,0.05769462532715493,9.857123064131088,0.0147614344995162,0.35000000000000003,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.5710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,22.59555980884932,22.59555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,54.559693981724045,54.559693981724045,,,109.11938796344809,2618.865311122754,0.16341063082707133,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1939-01-09,1939-01-20,737.3183,0.9111138679089168,671.7809281930273,0.46,1939,1,9,1939.01,1938,4,101,15,0.058041872195877565,4.019060980586005,0.005982695863957574,0.35000000000000003,2,Mod_Wet,46,7,6,4,76,139.0,0.2069126915732568,532.7809281930273,532.7809281930273,,2,266.39046409651365,266.39046409651365,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,591.7809281930273,966.587123712772,990.0,0.25972807431479844,0.08311237127721093,989.6571595544079,0.502022064848911,0.502022064848911,,,22.56801377678699,22.56801377678699,,,,1.0655618563860547,1.0655618563860547,,,0.95,0.95,,,0.98,0.98,,,54.90737747029293,54.90737747029293,,,109.81475494058586,2635.5541185740603,0.16346810445477852,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1939-01-10,1939-01-21,764.3804,0.9163502974918004,700.4402069369013,0.448,1939,1,10,1939.01,1938,4,102,15,0.060518033879348274,28.659278743873983,0.040916095992267525,0.35000000000000003,2,Mod_Wet,46,7,6,4,76,139.0,0.19844663202282692,561.4402069369013,561.4402069369013,,3,187.14673564563373,187.14673564563373,187.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.4402069369013,966.7017608277476,990.0,0.2763421489489283,0.09457608277476053,989.6290817682764,0.2479594489884452,0.2479594489884452,0.2479594489884452,,22.67936149154027,22.67936149154027,22.67936149154027,,,0.748586942582535,0.748586942582535,0.748586942582535,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56096745355172,37.56096745355172,37.56096745355172,,112.68290236065515,2704.3896566557237,0.1608744061872595,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1939-01-11,1939-01-22,764.3804,0.9163502974918004,700.4402069369013,0.448,1939,1,11,1939.01,1938,4,103,15,0.060518033879348274,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.19844663202282692,561.4402069369013,561.4402069369013,,3,187.14673564563373,187.14673564563373,187.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.4402069369013,966.7017608277476,990.0,0.2763421489489283,0.09457608277476053,989.6290817682764,0.2479594489884452,0.2479594489884452,0.2479594489884452,,22.67936149154027,22.67936149154027,22.67936149154027,,,0.748586942582535,0.748586942582535,0.748586942582535,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56096745355172,37.56096745355172,37.56096745355172,,112.68290236065515,2704.3896566557237,0.1608744061872595,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1939-01-12,1939-01-23,764.3804,0.9163502974918004,700.4402069369013,0.448,1939,1,12,1939.01,1938,4,104,15,0.060518033879348274,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.19844663202282692,561.4402069369013,561.4402069369013,,3,187.14673564563373,187.14673564563373,187.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.4402069369013,966.7017608277476,990.0,0.2763421489489283,0.09457608277476053,989.6290817682764,0.2479594489884452,0.2479594489884452,0.2479594489884452,,22.67936149154027,22.67936149154027,22.67936149154027,,,0.748586942582535,0.748586942582535,0.748586942582535,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56096745355172,37.56096745355172,37.56096745355172,,112.68290236065515,2704.3896566557237,0.1608744061872595,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1939-01-13,1939-01-24,764.3804,0.9163502974918004,700.4402069369013,0.448,1939,1,13,1939.01,1938,4,105,15,0.060518033879348274,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.19844663202282692,561.4402069369013,561.4402069369013,,3,187.14673564563373,187.14673564563373,187.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.4402069369013,966.7017608277476,990.0,0.2763421489489283,0.09457608277476053,989.6290817682764,0.2479594489884452,0.2479594489884452,0.2479594489884452,,22.67936149154027,22.67936149154027,22.67936149154027,,,0.748586942582535,0.748586942582535,0.748586942582535,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56096745355172,37.56096745355172,37.56096745355172,,112.68290236065515,2704.3896566557237,0.1608744061872595,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1939-01-14,1939-01-25,764.3804,0.9163502974918004,700.4402069369013,0.448,1939,1,14,1939.01,1938,4,106,16,0.060518033879348274,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.19844663202282692,561.4402069369013,561.4402069369013,,3,187.14673564563373,187.14673564563373,187.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.4402069369013,966.7017608277476,990.0,0.2763421489489283,0.09457608277476053,989.6290817682764,0.2479594489884452,0.2479594489884452,0.2479594489884452,,22.67936149154027,22.67936149154027,22.67936149154027,,,0.748586942582535,0.748586942582535,0.748586942582535,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56096745355172,37.56096745355172,37.56096745355172,,112.68290236065515,2704.3896566557237,0.1608744061872595,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1939-01-15,1939-01-26,764.3804,0.9163502974918004,700.4402069369013,0.448,1939,1,15,1939.01,1938,4,107,16,0.060518033879348274,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.19844663202282692,561.4402069369013,561.4402069369013,,3,187.14673564563373,187.14673564563373,187.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.4402069369013,966.7017608277476,990.0,0.2763421489489283,0.09457608277476053,989.6290817682764,0.2479594489884452,0.2479594489884452,0.2479594489884452,,22.67936149154027,22.67936149154027,22.67936149154027,,,0.748586942582535,0.748586942582535,0.748586942582535,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56096745355172,37.56096745355172,37.56096745355172,,112.68290236065515,2704.3896566557237,0.1608744061872595,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1939-01-16,1939-01-27,778.1427,0.91994408895877,715.8477772314177,0.442,1939,1,16,1939.01,1938,4,108,16,0.06184924795279448,15.407570294516287,0.0215235288626668,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.19417536021078455,576.8477772314178,576.8477772314178,,3,192.28259241047257,192.28259241047257,192.28259241047257,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,635.8477772314178,966.7633911089256,990.0,0.2852740737573436,0.10073911089256707,989.61398681535,0.2617536098225824,0.2617536098225824,0.2617536098225824,,22.588842096601844,22.588842096601844,22.588842096601844,,,0.7691303696418903,0.7691303696418903,0.7691303696418903,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.43772086027991,38.43772086027991,38.43772086027991,,115.31316258083972,2767.515901940153,0.16108615022431166,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1939-01-17,1939-01-28,806.1332,0.9169522878458136,739.1856820484668,0.43,1939,1,17,1939.01,1938,4,109,16,0.06386564292898753,23.337904817049214,0.031572452475505317,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1939-01-18,1939-01-29,806.1332,0.9169522878458136,739.1856820484668,0.43,1939,1,18,1939.01,1938,4,110,16,0.06386564292898753,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1939-01-19,1939-01-30,806.1332,0.9169522878458136,739.1856820484668,0.43,1939,1,19,1939.01,1938,4,111,16,0.06386564292898753,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1939-01-20,1939-01-31,806.1332,0.9169522878458136,739.1856820484668,0.43,1939,1,20,1939.01,1938,4,112,16,0.06386564292898753,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1939-01-21,1939-02-01,849.2947,0.9261387421267372,786.5647251529042,0.41,1939,1,21,1939.01,1938,4,113,17,0.06795919225321093,47.37904310443754,0.06023540287193437,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.17671781552748772,647.5647251529043,647.5647251529043,,3,215.8549083843014,215.8549083843014,215.8549083843014,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,706.5647251529042,967.0462589006115,990.0,0.32626940588574155,0.12426941754587127,989.5494611765685,0.3298159674052725,0.3298159674052725,0.3298159674052725,,22.17338630855144,22.17338630855144,22.17338630855144,,,0.8634196335372056,0.8634196335372056,0.8634196335372056,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.25306508525675,43.25306508525675,43.25306508525675,,129.75919525577024,3114.2206861384857,0.1649695074115429,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1939-01-22,1939-02-02,849.2947,0.9261387421267372,786.5647251529042,0.41,1939,1,22,1939.01,1938,4,114,17,0.06795919225321093,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.17671781552748772,647.5647251529043,647.5647251529043,,3,215.8549083843014,215.8549083843014,215.8549083843014,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,706.5647251529042,967.0462589006115,990.0,0.32626940588574155,0.12426941754587127,989.5494611765685,0.3298159674052725,0.3298159674052725,0.3298159674052725,,22.17338630855144,22.17338630855144,22.17338630855144,,,0.8634196335372056,0.8634196335372056,0.8634196335372056,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.25306508525675,43.25306508525675,43.25306508525675,,129.75919525577024,3114.2206861384857,0.1649695074115429,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1939-01-23,1939-02-03,863.9982,0.9265273133905936,800.5179310203087,0.405,1939,1,23,1939.01,1938,4,115,17,0.06916474924015467,13.953205867404337,0.017430222767927418,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.17363758463578208,661.5179310203088,661.5179310203088,,3,220.50597700676957,220.50597700676957,220.50597700676957,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,720.5179310203087,967.1020717240813,990.0,0.3343582208813383,0.1284553793060926,989.5371863998126,0.3441669020360547,0.3441669020360547,0.3441669020360547,,22.09094777369543,22.09094777369543,22.09094777369543,,,0.8820239080270782,0.8820239080270782,0.8820239080270782,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.0207716861977,44.0207716861977,44.0207716861977,,132.06231505859313,3169.4955614062346,0.16497108926750922,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1939-01-24,1939-02-04,901.4559,0.9283606107785491,836.8761499139267,0.392,1939,1,24,1939.01,1938,4,116,17,0.07230609935256327,36.358218893618066,0.04344516078915326,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1660938718522403,697.8761499139267,697.8761499139267,,3,232.62538330464227,232.62538330464227,232.62538330464227,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.8761499139267,967.2475045996556,990.0,0.3554354492254648,0.13936284497417806,989.5052017058003,0.382988295114936,0.382988295114936,0.382988295114936,,21.874708811029812,21.874708811029812,21.874708811029812,,,0.9305015332185692,0.9305015332185692,0.9305015332185692,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.985648878746794,45.985648878746794,45.985648878746794,,137.95694663624042,3310.9667192697693,0.16484750658795733,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1939-01-25,1939-02-05,901.4559,0.9283606107785491,836.8761499139267,0.392,1939,1,25,1939.01,1938,4,117,17,0.07230609935256327,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1660938718522403,697.8761499139267,697.8761499139267,,3,232.62538330464227,232.62538330464227,232.62538330464227,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.8761499139267,967.2475045996556,990.0,0.3554354492254648,0.13936284497417806,989.5052017058003,0.382988295114936,0.382988295114936,0.382988295114936,,21.874708811029812,21.874708811029812,21.874708811029812,,,0.9305015332185692,0.9305015332185692,0.9305015332185692,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.985648878746794,45.985648878746794,45.985648878746794,,137.95694663624042,3310.9667192697693,0.16484750658795733,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1939-01-26,1939-02-06,901.4559,0.9283606107785491,836.8761499139267,0.392,1939,1,26,1939.01,1938,4,118,17,0.07230609935256327,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1660938718522403,697.8761499139267,697.8761499139267,,3,232.62538330464227,232.62538330464227,232.62538330464227,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.8761499139267,967.2475045996556,990.0,0.3554354492254648,0.13936284497417806,989.5052017058003,0.382988295114936,0.382988295114936,0.382988295114936,,21.874708811029812,21.874708811029812,21.874708811029812,,,0.9305015332185692,0.9305015332185692,0.9305015332185692,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.985648878746794,45.985648878746794,45.985648878746794,,137.95694663624042,3310.9667192697693,0.16484750658795733,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1939-01-27,1939-02-07,909.0679,0.9272453699863792,842.9290012782408,0.39,1939,1,27,1939.01,1938,4,119,17,0.07282906571044001,6.0528513643140505,0.007180736877169181,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.16490119546155912,703.9290012782408,703.9290012782408,,3,234.64300042608025,234.64300042608025,234.64300042608025,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,762.9290012782408,967.2717160051128,990.0,0.3589443485670961,0.1419645006391204,989.4990911507938,0.38965144348513797,0.38965144348513797,0.38965144348513797,,21.837723702195724,21.837723702195724,21.837723702195724,,,0.9385720017043209,0.9385720017043209,0.9385720017043209,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.30606818714056,46.30606818714056,46.30606818714056,,138.91820456142167,3334.03690947412,0.16480415829893416,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1939-01-28,1939-02-08,932.1467,0.9418638351561232,877.955265790124,0.378,1939,1,28,1939.01,1938,4,120,18,0.07585533496426672,35.02626451188325,0.039895272432088034,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1583224173442432,738.955265790124,738.955265790124,,3,246.31842193004132,246.31842193004132,246.31842193004132,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,797.955265790124,967.4118210631603,990.0,0.3846203630746157,0.15947763289506206,989.4559020040303,0.429331638246546,0.429331638246546,0.429331638246546,,21.614749302623228,21.614749302623228,21.614749302623228,,,0.9852736877201654,0.9852736877201654,0.9852736877201654,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.113841477343776,48.113841477343776,48.113841477343776,,144.34152443203138,3464.1965863687524,0.1644064681383622,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1939-01-29,1939-02-09,932.1467,0.9418638351561232,877.955265790124,0.378,1939,1,29,1939.01,1938,4,121,18,0.07585533496426672,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1583224173442432,738.955265790124,738.955265790124,,3,246.31842193004132,246.31842193004132,246.31842193004132,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,797.955265790124,967.4118210631603,990.0,0.3846203630746157,0.15947763289506206,989.4559020040303,0.429331638246546,0.429331638246546,0.429331638246546,,21.614749302623228,21.614749302623228,21.614749302623228,,,0.9852736877201654,0.9852736877201654,0.9852736877201654,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.113841477343776,48.113841477343776,48.113841477343776,,144.34152443203138,3464.1965863687524,0.1644064681383622,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1939-01-30,1939-02-10,939.9208,0.9394044269109342,882.9657604656668,0.376,1939,1,30,1939.01,1938,4,122,18,0.07628824170423361,5.010494675542759,0.005674619447191562,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1574239978758552,743.9657604656668,743.9657604656668,,3,247.98858682188893,247.98858682188893,247.98858682188893,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,802.9657604656668,967.4318630418626,990.0,0.38921165301634797,0.1619828802328334,989.4488054667507,0.4351643470839564,0.4351643470839564,0.4351643470839564,,21.581778077804323,21.581778077804323,21.581778077804323,,,0.9919543472875556,0.9919543472875556,0.9919543472875556,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.36618724451961,48.36618724451961,48.36618724451961,,145.0985617335588,3482.365481605412,0.16433090413045615,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1939-01-31,1939-02-11,963.4877,0.9349079094156828,900.7722713547246,0.368,1939,1,31,1939.01,1938,4,123,18,0.07782672424504819,17.80651088905779,0.01976804954517253,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.15431203248624614,761.7722713547246,761.7722713547246,,3,253.92409045157487,253.92409045157487,253.92409045157487,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,820.7722713547246,967.5030890854187,990.0,0.4055283761417795,0.1708861356773623,989.4235854881807,0.4562097851093022,0.4562097851093022,0.4562097851093022,,21.464286617652654,21.464286617652654,21.464286617652654,,,1.0156963618062995,1.0156963618062995,1.0156963618062995,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.254203580722894,49.254203580722894,49.254203580722894,,147.7626107421687,3546.3026578120475,0.16403991934602935,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1939-02-01,1939-02-12,963.4877,0.9349079094156828,900.7722713547246,0.368,1939,2,1,1939.02,1938,5,124,18,0.07782672424504819,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.17984567814943794,738.7722713547246,738.7722713547246,,3,246.25742378490816,246.25742378490816,246.25742378490816,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,802.7722713547246,967.5030890854187,990.0,0.3890343522373971,0.1593861356773623,989.4515795120852,0.42911935601309453,0.42911935601309453,0.42911935601309453,,21.519371070653253,21.519371070653253,21.519371070653253,,,0.9850296951396328,0.9850296951396328,0.9850296951396328,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.88966983204752,47.88966983204752,47.88966983204752,,143.66900949614256,3448.056227907421,0.15949537309809755,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1939-02-02,1939-02-13,963.4877,0.9349079094156828,900.7722713547246,0.368,1939,2,2,1939.02,1938,5,125,18,0.07782672424504819,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.17984567814943794,738.7722713547246,738.7722713547246,,3,246.25742378490816,246.25742378490816,246.25742378490816,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,802.7722713547246,967.5030890854187,990.0,0.3890343522373971,0.1593861356773623,989.4515795120852,0.42911935601309453,0.42911935601309453,0.42911935601309453,,21.519371070653253,21.519371070653253,21.519371070653253,,,0.9850296951396328,0.9850296951396328,0.9850296951396328,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.88966983204752,47.88966983204752,47.88966983204752,,143.66900949614256,3448.056227907421,0.15949537309809755,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1939-02-03,1939-02-14,979.4038,0.9358283868865241,916.553878264532,0.36,1939,2,3,1939.02,1938,5,126,18,0.07919025508205557,15.781606909807465,0.017218417033693072,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1767490202613536,754.553878264532,754.553878264532,,3,251.5179594215107,251.5179594215107,251.5179594215107,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,818.553878264532,967.5662155130581,990.0,0.4034955856607266,0.16727693913226604,989.4292274752071,0.4476187828358789,0.4476187828358789,0.4476187828358789,,21.415393179313025,21.415393179313025,21.415393179313025,,,1.0060718376860427,1.0060718376860427,1.0060718376860427,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.67634828779236,48.67634828779236,48.67634828779236,,146.0290448633771,3504.6970767210496,0.15932401610680955,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1939-02-04,1939-02-15,1061.4682,0.9261528299725064,983.0817773558224,0.336,1939,2,4,1939.02,1938,5,127,19,0.08493826556354306,66.52789909129035,0.06767280263319422,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.16478791869759654,821.0817773558224,821.0817773558224,,3,273.69392578527413,273.69392578527413,273.69392578527413,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,885.0817773558224,967.8323271094232,990.0,0.4644574055451759,0.20686542188465792,989.32867717257,0.5298749291705013,0.5298749291705013,0.5298749291705013,,20.96647513397629,20.96647513397629,20.96647513397629,,,1.0947757031410963,1.0947757031410963,1.0947757031410963,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.857732013466816,51.857732013466816,51.857732013466816,,155.57319604040046,3733.7567049696113,0.15825051346068372,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1939-02-05,1939-02-16,1069.9044,0.9305885435178748,995.6407772993657,0.333,1939,2,5,1939.02,1938,5,128,19,0.0860233631586652,12.558999943543313,0.012613987122553457,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1627092860131927,833.6407772993657,833.6407772993657,,4,208.41019432484143,208.41019432484143,208.41019432484143,208.41019432484143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,897.6407772993657,967.8825631091977,990.0,0.4759656525053949,0.2169126218394926,989.3071217256552,0.3074773507972685,0.3074773507972685,0.3074773507972685,0.3074773507972685,21.11708126566045,21.11708126566045,21.11708126566045,21.11708126566045,,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94722683483636,38.94722683483636,38.94722683483636,38.94722683483636,155.78890733934543,3738.9337761442894,0.15647099927136007,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1939-02-06,1939-02-17,1069.9044,0.9305885435178748,995.6407772993657,0.333,1939,2,6,1939.02,1938,5,129,19,0.0860233631586652,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1627092860131927,833.6407772993657,833.6407772993657,,4,208.41019432484143,208.41019432484143,208.41019432484143,208.41019432484143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,897.6407772993657,967.8825631091977,990.0,0.4759656525053949,0.2169126218394926,989.3071217256552,0.3074773507972685,0.3074773507972685,0.3074773507972685,0.3074773507972685,21.11708126566045,21.11708126566045,21.11708126566045,21.11708126566045,,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94722683483636,38.94722683483636,38.94722683483636,38.94722683483636,155.78890733934543,3738.9337761442894,0.15647099927136007,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1939-02-07,1939-02-18,1069.9044,0.9305885435178748,995.6407772993657,0.333,1939,2,7,1939.02,1938,5,130,19,0.0860233631586652,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1627092860131927,833.6407772993657,833.6407772993657,,4,208.41019432484143,208.41019432484143,208.41019432484143,208.41019432484143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,897.6407772993657,967.8825631091977,990.0,0.4759656525053949,0.2169126218394926,989.3071217256552,0.3074773507972685,0.3074773507972685,0.3074773507972685,0.3074773507972685,21.11708126566045,21.11708126566045,21.11708126566045,21.11708126566045,,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94722683483636,38.94722683483636,38.94722683483636,38.94722683483636,155.78890733934543,3738.9337761442894,0.15647099927136007,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1939-02-08,1939-02-19,1069.9044,0.9305885435178748,995.6407772993657,0.333,1939,2,8,1939.02,1938,5,131,19,0.0860233631586652,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1627092860131927,833.6407772993657,833.6407772993657,,4,208.41019432484143,208.41019432484143,208.41019432484143,208.41019432484143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,897.6407772993657,967.8825631091977,990.0,0.4759656525053949,0.2169126218394926,989.3071217256552,0.3074773507972685,0.3074773507972685,0.3074773507972685,0.3074773507972685,21.11708126566045,21.11708126566045,21.11708126566045,21.11708126566045,,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94722683483636,38.94722683483636,38.94722683483636,38.94722683483636,155.78890733934543,3738.9337761442894,0.15647099927136007,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1939-02-09,1939-02-20,1069.9044,0.9305885435178748,995.6407772993657,0.333,1939,2,9,1939.02,1938,5,132,19,0.0860233631586652,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1627092860131927,833.6407772993657,833.6407772993657,,4,208.41019432484143,208.41019432484143,208.41019432484143,208.41019432484143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,897.6407772993657,967.8825631091977,990.0,0.4759656525053949,0.2169126218394926,989.3071217256552,0.3074773507972685,0.3074773507972685,0.3074773507972685,0.3074773507972685,21.11708126566045,21.11708126566045,21.11708126566045,21.11708126566045,,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94722683483636,38.94722683483636,38.94722683483636,38.94722683483636,155.78890733934543,3738.9337761442894,0.15647099927136007,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
