Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1939-02-10,1939-02-21,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1939,2,10,1939.02,1938,5,133,19,0.08657814739721079,6.421113872055456,0.006407901476573575,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.16166666093909654,840.0618911714212,840.0618911714212,,4,210.0154727928553,210.0154727928553,210.0154727928553,210.0154727928553,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,904.0618911714212,967.906480229396,990.0,0.481849541710864,0.22204951293713693,989.296100945352,0.3122283460874629,0.3122283460874629,0.3122283460874629,0.3122283460874629,21.077392369868623,21.077392369868623,21.077392369868623,21.077392369868623,,0.8400618911714212,0.8400618911714212,0.8400618911714212,0.8400618911714212,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.173453730785546,39.173453730785546,39.173453730785546,39.173453730785546,156.69381492314218,3760.651558155413,0.1563713941261307,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1939-02-11,1939-02-22,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1939,2,11,1939.02,1938,5,134,20,0.08902815549501106,28.35657520602172,0.02751947498156995,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.15721767930802913,868.4184663774429,868.4184663774429,,4,217.10461659436072,217.10461659436072,217.10461659436072,217.10461659436072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,932.4184663774428,967.9956008943292,990.0,0.5078336544494496,0.2447347731019543,989.2474315724486,0.3336421188824127,0.3336421188824127,0.3336421188824127,0.3336421188824127,20.918188559237105,20.918188559237105,20.918188559237105,20.918188559237105,,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.0408237091859,41.0408237091859,41.0408237091859,41.0408237091859,164.1632948367436,3939.919076081847,0.15931711260365794,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1939-02-12,1939-02-23,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1939,2,12,1939.02,1938,5,135,20,0.08902815549501106,0.0,0.0,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.15721767930802913,868.4184663774429,868.4184663774429,,4,217.10461659436072,217.10461659436072,217.10461659436072,217.10461659436072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,932.4184663774428,967.9956008943292,990.0,0.5078336544494496,0.2447347731019543,989.2474315724486,0.3336421188824127,0.3336421188824127,0.3336421188824127,0.3336421188824127,20.918188559237105,20.918188559237105,20.918188559237105,20.918188559237105,,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.0408237091859,41.0408237091859,41.0408237091859,41.0408237091859,164.1632948367436,3939.919076081847,0.15931711260365794,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1939-02-13,1939-02-24,1130.1421,0.9321639202112424,1053.477690331766,0.316,1939,2,13,1939.02,1938,5,136,20,0.0910204724446646,23.059223954323212,0.021888668517566136,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.15377639364055465,891.4776903317661,891.4776903317661,,4,222.86942258294152,222.86942258294152,222.86942258294152,222.86942258294152,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,955.4776903317661,968.0680727410428,990.0,0.5289636206227338,0.2631821522654129,989.207854227112,0.35157572559432165,0.35157572559432165,0.35157572559432165,0.35157572559432165,20.78820576047486,20.78820576047486,20.78820576047486,20.78820576047486,,0.891477690331766,0.891477690331766,0.891477690331766,0.891477690331766,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.86879205413189,41.86879205413189,41.86879205413189,41.86879205413189,167.47516821652755,4019.4040371966603,0.15897362588075828,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1939-02-14,1939-02-25,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1939,2,14,1939.02,1938,5,137,20,0.09381386435903548,32.330924934848326,0.02977589648882058,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.14919756366108938,923.8086152666144,923.8086152666144,,4,230.9521538166536,230.9521538166536,230.9521538166536,230.9521538166536,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,987.8086152666144,968.1696842194092,990.0,0.5585895677741886,0.28904689221329155,989.1523635400124,0.37750583435886825,0.37750583435886825,0.37750583435886825,0.37750583435886825,20.605173486244343,20.605173486244343,20.605173486244343,20.605173486244343,,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.005225461335236,43.005225461335236,43.005225461335236,43.005225461335236,172.02090184534094,4128.501644288183,0.1584265398401745,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384597,0.31
1939-02-15,1939-02-26,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1939,2,15,1939.02,1938,5,138,20,0.09381386435903548,0.0,0.0,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.14919756366108938,923.8086152666144,923.8086152666144,,4,230.9521538166536,230.9521538166536,230.9521538166536,230.9521538166536,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,987.8086152666144,968.1696842194092,990.0,0.5585895677741886,0.28904689221329155,989.1523635400124,0.37750583435886825,0.37750583435886825,0.37750583435886825,0.37750583435886825,20.605173486244343,20.605173486244343,20.605173486244343,20.605173486244343,,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.005225461335236,43.005225461335236,43.005225461335236,43.005225461335236,172.02090184534094,4128.501644288183,0.1584265398401745,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384597,0.31
1939-02-16,1939-02-27,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1939,2,16,1939.02,1938,5,139,20,0.09381386435903548,0.0,0.0,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.14919756366108938,923.8086152666144,923.8086152666144,,4,230.9521538166536,230.9521538166536,230.9521538166536,230.9521538166536,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,987.8086152666144,968.1696842194092,990.0,0.5585895677741886,0.28904689221329155,989.1523635400124,0.37750583435886825,0.37750583435886825,0.37750583435886825,0.37750583435886825,20.605173486244343,20.605173486244343,20.605173486244343,20.605173486244343,,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.005225461335236,43.005225461335236,43.005225461335236,43.005225461335236,172.02090184534094,4128.501644288183,0.1584265398401745,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384597,0.31
1939-02-17,1939-02-28,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1939,2,17,1939.02,1938,5,140,20,0.09381386435903548,0.0,0.0,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.14919756366108938,923.8086152666144,923.8086152666144,,4,230.9521538166536,230.9521538166536,230.9521538166536,230.9521538166536,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,987.8086152666144,968.1696842194092,990.0,0.5585895677741886,0.28904689221329155,989.1523635400124,0.37750583435886825,0.37750583435886825,0.37750583435886825,0.37750583435886825,20.605173486244343,20.605173486244343,20.605173486244343,20.605173486244343,,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.005225461335236,43.005225461335236,43.005225461335236,43.005225461335236,172.02090184534094,4128.501644288183,0.1584265398401745,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384597,0.31
1939-02-18,1939-03-01,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1939,2,18,1939.02,1938,5,141,21,0.09731940493095756,40.57338624909811,0.03602098239718023,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.1438233208467511,964.3820015157124,964.3820015157124,,4,241.0955003789281,241.0955003789281,241.0955003789281,241.0955003789281,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1028.3820015157125,968.2972005761923,990.0,0.5957683679227644,0.32150560121257005,989.0827260308646,0.4113443887652544,0.4113443887652544,0.4113443887652544,0.4113443887652544,20.37418106590707,20.37418106590707,20.37418106590707,20.37418106590707,,0.9643820015157124,0.9643820015157124,0.9643820015157124,0.9643820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.390721435626276,44.390721435626276,44.390721435626276,44.390721435626276,177.5628857425051,4261.509257820122,0.15764002399147722,51.30640234153508,101.80322399831958,150.58320196336996,195.29709941091681,0.3
1939-02-19,1939-03-02,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1939,2,19,1939.02,1938,5,142,21,0.09731940493095756,0.0,0.0,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.1438233208467511,964.3820015157124,964.3820015157124,,4,241.0955003789281,241.0955003789281,241.0955003789281,241.0955003789281,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1028.3820015157125,968.2972005761923,990.0,0.5957683679227644,0.32150560121257005,989.0827260308646,0.4113443887652544,0.4113443887652544,0.4113443887652544,0.4113443887652544,20.37418106590707,20.37418106590707,20.37418106590707,20.37418106590707,,0.9643820015157124,0.9643820015157124,0.9643820015157124,0.9643820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.390721435626276,44.390721435626276,44.390721435626276,44.390721435626276,177.5628857425051,4261.509257820122,0.15764002399147722,51.30640234153508,101.80322399831958,150.58320196336996,195.29709941091681,0.3
1939-02-20,1939-03-03,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1939,2,20,1939.02,1938,5,143,21,0.10028580173930184,34.33329639287353,0.029579429559286725,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.13956910905878192,998.715297908586,998.715297908586,,4,249.67882447714646,249.67882447714646,249.67882447714646,249.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1062.715297908586,968.4051052219985,990.0,0.6428880588371345,0.3489722383268689,989.008139702836,0.4411070286867352,0.4411070286867352,0.4411070286867352,0.4411070286867352,20.16192745215093,20.16192745215093,20.16192745215093,20.16192745215093,,0.9987152979085859,0.9987152979085859,0.9987152979085859,0.9987152979085859,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.49217439162285,45.49217439162285,45.49217439162285,45.49217439162285,181.9686975664914,4367.248741595793,0.15677289503667985,51.079787730844046,101.34184104901294,149.87091543670834,194.30013403301518,0.29
1939-02-21,1939-03-04,1453.0426,0.9328792022166468,1355.5132214748025,0.251,1939,2,21,1939.02,1938,5,144,21,0.11711634233542295,194.79792356621647,0.14370787424284634,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.11951192908597638,1193.5132214748025,1100.0,,4,275.0,275.0,275.0,275.0,93.51322147480258,28.284863285588425,4.617936862953211,4.0406947550840595,2.8862105393457576,53.68351603183109,77.28486328558844,12.617936862953211,11.040694755084061,7.886210539345757,146.6835160318311,1200.9434949036254,969.0178119463033,990.0,0.8423926730567792,0.48,988.6776073269432,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.124860600639934,19.124860600639934,19.124860600639934,19.124860600639934,,1.1,1.1,1.1,1.1,0.9319141844452918,0.9319141844452918,0.9319141844452918,0.9319141844452918,0.98,0.98,0.98,0.98,47.119641470945595,47.119641470945595,47.119641470945595,47.119641470945595,188.47856588378238,4523.485581210775,0.13904590740820447,49.75023677041202,98.6384573562096,145.7062328770154,188.49174465160968,0.25
1939-02-22,1939-03-05,1463.3217,0.9412299069783912,1377.322147570461,0.25,1939,2,22,1939.02,1938,5,145,21,0.11900063355008784,21.80892609565853,0.015834295654163822,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.11761954186662955,1215.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,115.32214757046108,34.88139031452218,5.69492086767709,4.9830557592174545,3.5593255422981813,66.20345508674617,83.88139031452219,13.69492086767709,11.983055759217455,8.559325542298179,159.20345508674615,1209.5593669414168,969.0882715536893,990.0,0.8548279522865809,0.48,988.6651720477133,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.041965714024247,19.041965714024247,19.041965714024247,19.041965714024247,,1.1,1.1,1.1,1.1,0.9319763754612576,0.9319763754612576,0.9319763754612576,0.9319763754612576,0.98,0.98,0.98,0.98,46.91853675883132,46.91853675883132,46.91853675883132,46.91853675883132,187.67414703532532,4504.179528847807,0.1362601678673175,49.592828813663175,98.31876904734087,145.2146586548761,187.8083302420025,0.25
1939-02-23,1939-03-06,1463.3217,0.9412299069783912,1377.322147570461,0.25,1939,2,23,1939.02,1938,5,146,21,0.11900063355008784,0.0,0.0,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.11761954186662955,1215.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,115.32214757046108,34.88139031452218,5.69492086767709,4.9830557592174545,3.5593255422981813,66.20345508674617,83.88139031452219,13.69492086767709,11.983055759217455,8.559325542298179,159.20345508674615,1209.5593669414168,969.0882715536893,990.0,0.8548279522865809,0.48,988.6651720477133,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.041965714024247,19.041965714024247,19.041965714024247,19.041965714024247,,1.1,1.1,1.1,1.1,0.9319763754612576,0.9319763754612576,0.9319763754612576,0.9319763754612576,0.98,0.98,0.98,0.98,46.91853675883132,46.91853675883132,46.91853675883132,46.91853675883132,187.67414703532532,4504.179528847807,0.1362601678673175,49.592828813663175,98.31876904734087,145.2146586548761,187.8083302420025,0.25
1939-02-24,1939-03-07,1525.9589,0.9423119009933428,1437.9292318967105,0.239,1939,2,24,1939.02,1938,5,147,21,0.1242370856358758,60.60708432624938,0.042148864479446733,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1126620117363584,1275.9292318967105,1100.0,,4,275.0,275.0,275.0,275.0,175.92923189671046,51.0,8.687863303541256,7.6018803905986,5.429914564713285,103.2095736378573,100.0,16.687863303541256,14.6018803905986,10.429914564713288,196.2095736378573,1231.2897436941398,969.2840790568973,990.0,0.8912517867387274,0.48,988.6287482132612,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.809734376364148,18.809734376364148,18.809734376364148,18.809734376364148,,1.1,1.1,1.1,1.1,0.9320408313005116,0.9320408313005116,0.9320408313005116,0.9320408313005116,0.98,0.98,0.98,0.98,46.349534643340476,46.349534643340476,46.349534643340476,46.349534643340476,185.3981385733619,4449.555325760686,0.1289341189126611,49.150684880182354,97.42117894313,143.83541893868554,185.89309502833285,0.24
1939-02-25,1939-03-08,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1939,2,25,1939.02,1938,5,148,22,0.1466374773146096,259.2637925779377,0.15276034536978528,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.09545172391345748,1535.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,435.1930244746482,51.0,10.0,18.0,13.431883471439756,342.76114100320837,100.0,18.0,25.0,18.43188347143976,435.76114100320837,1243.0,970.1217005406104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1939-02-26,1939-03-09,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1939,2,26,1939.02,1938,5,149,22,0.1498914032614472,37.661179940250115,0.021708556168241144,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.09337960480352674,1572.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,472.8542044148983,51.0,10.0,18.0,14.594265568361056,379.25993884653724,100.0,18.0,25.0,19.59426556836106,472.25993884653724,1243.0,970.243375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.837457775824184,43.837457775824184,43.837457775824184,43.837457775824184,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001247,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1939-02-27,1939-03-10,1805.0532,0.9801984059924232,1769.3102693715227,0.2,1939,2,27,1939.02,1938,5,150,22,0.15286840727369955,34.45606495662446,0.01947429207476629,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.09156110310575663,1607.3102693715227,1100.0,,4,275.0,275.0,275.0,275.0,507.31026937152274,51.0,9.999999999999996,18.0,15.6577243633186,412.652545008204,100.0,18.0,25.0,20.6577243633186,505.652545008204,1243.0,970.3546947164313,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.708403290454115,17.708403290454115,17.708403290454115,17.708403290454115,,1.1,1.1,1.1,1.1,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.98,0.98,0.98,0.98,43.54688758084489,43.54688758084489,43.54688758084489,43.54688758084489,174.18755032337955,4180.501207761109,0.09844940898085262,46.617966102748184,92.28920247442724,135.97366671286852,175.03321142303028,0.2
1939-02-28,1939-03-11,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1939,2,28,1939.02,1938,5,151,22,0.165986501264341,151.82979155835002,0.07903108921941962,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.08432492939717708,1759.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,659.1400609298728,51.0,10.0,17.999999999999996,20.343829041045453,559.7962318888274,100.0,18.0,25.0,25.343829041045453,652.7962318888274,1243.0,970.8452217353121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.217876271573306,17.217876271573306,17.217876271573306,17.217876271573306,,1.1,1.1,1.1,1.1,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.98,0.98,0.98,0.98,42.24884297821331,42.24884297821331,42.24884297821331,42.24884297821331,168.99537191285324,4055.8889259084776,0.08796619015432736,45.397807983635424,89.82189807879296,132.20661983952914,169.85972996250686,0.185
1939-03-01,1939-03-12,1937.3349,1.0005308252325822,1938.363286248882,0.184,1939,3,1,1939.03,1938,6,152,22,0.16747458793190342,17.223225319009313,0.008885447553198181,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.12329990033112548,1699.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,599.3632862488821,41.0,7.0,13.000000000000005,32.60135029805635,505.76193595082583,100.0,18.0,25.0,45.60135029805635,649.7619359508258,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1939-03-02,1939-03-13,1937.3349,1.0005308252325822,1938.363286248882,0.184,1939,3,2,1939.03,1938,6,153,22,0.16747458793190342,0.0,0.0,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.12329990033112548,1699.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,599.3632862488821,41.0,7.0,13.000000000000005,32.60135029805635,505.76193595082583,100.0,18.0,25.0,45.60135029805635,649.7619359508258,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1939-03-03,1939-03-14,2049.9848,1.0094913415348463,2069.441905878044,0.172,1939,3,3,1939.03,1938,6,154,22,0.178799780667863,131.07861962916195,0.06334008181473766,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.115490074556403,1830.441905878044,1100.0,,4,275.0,275.0,275.0,275.0,730.4419058780439,41.0,7.0,13.0,39.73114969211119,629.7107561859327,100.0,18.0,25.0,52.73114969211119,773.7107561859327,1243.0,971.2676183934987,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.79547961338649,16.79547961338649,16.79547961338649,16.79547961338649,,1.1,1.1,1.1,1.1,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.98,0.98,0.98,0.98,41.10959307641265,41.10959307641265,41.10959307641265,41.10959307641265,164.4383723056506,3946.5209353356154,0.0794602505335278,44.320071289965746,87.64494665919969,128.8887904528958,165.31733833615655,0.17
1939-03-04,1939-03-15,2469.2967,1.0151512415735742,2506.709610818529,0.127,1939,3,4,1939.03,1938,6,155,23,0.21657971037472093,437.26770494048515,0.17443891508346746,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.09534411124787527,2267.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1167.7096108185292,41.0,7.0,12.999999999999993,63.515585525694064,1043.194025292835,100.0,18.0,25.0,76.51558552569406,1187.194025292835,1243.0,972.3230921640449,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1939-03-05,1939-03-16,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1939,3,5,1939.03,1938,6,156,23,0.2202563100494408,42.55323697592439,0.016692369330506742,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.09375259212943683,2310.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1210.2628477944534,41.0,7.0,13.0,65.83019674195774,1083.432651052496,100.0,18.0,25.0,78.83019674195774,1227.432651052496,1243.0,972.4258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1939-03-06,1939-03-17,2556.1926,1.0169526735643364,2599.526898715372,0.12,1939,3,6,1939.03,1938,6,157,23,0.2245991240490082,50.264050920918635,0.01933584566705504,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.09193980647713568,2360.526898715372,1100.0,,4,275.0,275.0,275.0,275.0,1260.5268987153722,41.0,7.0,12.999999999999993,67.0,1132.5268987153722,100.0,18.0,25.0,80.0,1276.5268987153722,1243.0,972.5471338934508,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.51596411343435,15.51596411343435,15.51596411343435,15.51596411343435,,1.1,1.1,1.1,1.1,0.9155342588549671,0.9155342588549671,0.9155342588549671,0.9155342588549671,0.98,0.98,0.98,0.98,37.55615678173086,37.55615678173086,37.55615678173086,37.55615678173086,150.22462712692345,3605.391051046163,0.057789218184724725,40.921618153272576,80.79292652884105,118.4774812640998,151.1394836338921,0.12
1939-03-07,1939-03-18,2797.2606,1.0224543431941675,2860.071249515923,0.1,1939,3,7,1939.03,1938,6,158,23,0.2471101559581757,260.54435080055055,0.09109715390644504,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.08356435177635928,2621.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1521.0712495159228,41.0,7.0,13.0,67.0,1393.0712495159228,100.0,18.0,25.0,80.0,1537.0712495159228,1243.0,973.1760340505556,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.887063956329555,14.887063956329555,14.887063956329555,14.887063956329555,,1.1,1.1,1.1,1.1,0.90868210367285,0.90868210367285,0.90868210367285,0.90868210367285,0.98,0.98,0.98,0.98,35.764223961055244,35.764223961055244,35.764223961055244,35.764223961055244,143.05689584422097,3433.365500261303,0.050018647566361804,39.188576478486866,77.30523664325878,113.19446959061094,143.98476693340442,0.1
1939-03-08,1939-03-19,2812.7838,1.027849310755933,2891.117890135454,0.098,1939,3,8,1939.03,1938,6,159,23,0.24979258570770324,31.046640619531445,0.01073862837813122,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.08266698525697352,2652.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1552.117890135454,41.0,7.0,13.0,67.0,1424.117890135454,100.0,18.0,25.0,80.0,1568.117890135454,1243.0,973.2509742175683,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97972751745761,76.8852050199787,112.5589047890832,143.12568711778968,0.1
1939-03-09,1939-03-20,2812.7838,1.027849310755933,2891.117890135454,0.098,1939,3,9,1939.03,1938,6,160,23,0.24979258570770324,0.0,0.0,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.08266698525697352,2652.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1552.117890135454,41.0,7.0,13.0,67.0,1424.117890135454,100.0,18.0,25.0,80.0,1568.117890135454,1243.0,973.2509742175683,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97972751745761,76.8852050199787,112.5589047890832,143.12568711778968,0.1
1939-03-10,1939-03-21,2781.7915,1.0248916676985669,2851.0349296246973,0.101,1939,3,10,1939.03,1938,6,161,23,0.24632941791957386,40.08296051075696,0.01405909134758772,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.08382920795413099,2612.034929624697,1100.0,,4,275.0,275.0,275.0,275.0,1512.0349296246973,41.0,7.0,13.0,67.0,1384.0349296246973,100.0,18.0,25.0,80.0,1528.0349296246973,1243.0,973.1542222439217,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.908875762963548,14.908875762963548,14.908875762963548,14.908875762963548,,1.1,1.1,1.1,1.1,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.98,0.98,0.98,0.98,35.826774075794845,35.826774075794845,35.826774075794845,35.826774075794845,143.30709630317938,3439.370311276305,0.05026493881716277,39.249274798016636,77.42732216093337,113.37922840314435,144.23456701657847,0.1
1939-03-11,1939-03-22,2705.2546,1.021952740796784,2764.6423530231077,0.108,1939,3,11,1939.03,1938,6,162,24,0.2388650993011965,86.39257660158954,0.031249096834214438,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.08644879499102515,2525.6423530231077,1100.0,,4,275.0,275.0,275.0,275.0,1425.6423530231077,41.0,7.0,13.0,67.0,1297.6423530231075,100.0,18.0,25.0,80.0,1441.6423530231077,1243.0,972.9456884383316,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.117409568553587,15.117409568553587,15.117409568553587,15.117409568553587,,1.1,1.1,1.1,1.1,0.9113295325281844,0.9113295325281844,0.9113295325281844,0.9113295325281844,0.98,0.98,0.98,0.98,36.423409833300774,36.423409833300774,36.423409833300774,36.423409833300774,145.6936393332031,3496.6473439968736,0.052698910285407664,39.82751087812599,78.59060020940451,115.14029689288996,146.6170869367354,0.11
1939-03-12,1939-03-23,2690.1084,1.0255857602624774,2758.936868602477,0.108,1939,3,12,1939.03,1938,6,163,24,0.238372145447254,5.705484420630912,0.0020680010788072106,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.4212669574413,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1939-03-13,1939-03-24,2690.1084,1.0255857602624774,2758.936868602477,0.108,1939,3,13,1939.03,1938,6,164,24,0.238372145447254,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.4212669574413,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1939-03-14,1939-03-25,2690.1084,1.0255857602624774,2758.936868602477,0.108,1939,3,14,1939.03,1938,6,165,24,0.238372145447254,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.4212669574413,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1939-03-15,1939-03-26,2690.1084,1.0255857602624774,2758.936868602477,0.108,1939,3,15,1939.03,1938,6,166,24,0.238372145447254,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.4212669574413,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1939-03-16,1939-03-27,2705.2546,1.021952740796784,2764.6423530231077,0.108,1939,3,16,1939.03,1938,6,167,24,0.2388650993011965,5.705484420630912,0.0020637332761657295,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.08644879499102515,2525.6423530231077,1100.0,,4,275.0,275.0,275.0,275.0,1425.6423530231077,41.0,7.0,13.0,67.0,1297.6423530231075,100.0,18.0,25.0,80.0,1441.6423530231077,1243.0,972.9456884383316,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.117409568553587,15.117409568553587,15.117409568553587,15.117409568553587,,1.1,1.1,1.1,1.1,0.9113295325281844,0.9113295325281844,0.9113295325281844,0.9113295325281844,0.98,0.98,0.98,0.98,36.423409833300774,36.423409833300774,36.423409833300774,36.423409833300774,145.6936393332031,3496.6473439968736,0.052698910285407664,39.82751087812599,78.59060020940451,115.14029689288996,146.6170869367354,0.11
1939-03-17,1939-03-28,2735.7079,1.0234104608467474,2799.7520826810883,0.105,1939,3,17,1939.03,1938,6,168,24,0.24189857994364605,35.109729657980104,0.012540299505504235,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.08536470120994774,2560.7520826810887,1100.0,,4,275.0,275.0,275.0,275.0,1460.7520826810885,41.0,7.0,13.0,67.0,1332.7520826810885,100.0,18.0,25.0,80.0,1476.7520826810885,1243.0,973.030436061644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032661945241287,15.032661945241287,15.032661945241287,15.032661945241287,,1.1,1.1,1.1,1.1,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.98,0.98,0.98,0.98,36.1812460725764,36.1812460725764,36.1812460725764,36.1812460725764,144.7249842903056,3473.3996229673344,0.05169207130358292,39.59297795104982,78.11872031595811,114.42578994598436,145.65011337656784,0.105
1939-03-18,1939-03-29,2735.7079,1.0234104608467474,2799.7520826810883,0.105,1939,3,18,1939.03,1938,6,169,25,0.24189857994364605,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.08536470120994774,2560.7520826810887,1100.0,,4,275.0,275.0,275.0,275.0,1460.7520826810885,41.0,7.0,13.0,67.0,1332.7520826810885,100.0,18.0,25.0,80.0,1476.7520826810885,1243.0,973.030436061644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032661945241287,15.032661945241287,15.032661945241287,15.032661945241287,,1.1,1.1,1.1,1.1,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.98,0.98,0.98,0.98,36.1812460725764,36.1812460725764,36.1812460725764,36.1812460725764,144.7249842903056,3473.3996229673344,0.05169207130358292,39.59297795104982,78.11872031595811,114.42578994598436,145.65011337656784,0.105
1939-03-19,1939-03-30,2735.7079,1.0234104608467474,2799.7520826810883,0.105,1939,3,19,1939.03,1938,6,170,25,0.24189857994364605,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.08536470120994774,2560.7520826810887,1100.0,,4,275.0,275.0,275.0,275.0,1460.7520826810885,41.0,7.0,13.0,67.0,1332.7520826810885,100.0,18.0,25.0,80.0,1476.7520826810885,1243.0,973.030436061644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032661945241287,15.032661945241287,15.032661945241287,15.032661945241287,,1.1,1.1,1.1,1.1,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.98,0.98,0.98,0.98,36.1812460725764,36.1812460725764,36.1812460725764,36.1812460725764,144.7249842903056,3473.3996229673344,0.05169207130358292,39.59297795104982,78.11872031595811,114.42578994598436,145.65011337656784,0.105
1939-03-20,1939-03-31,2735.7079,1.0234104608467474,2799.7520826810883,0.105,1939,3,20,1939.03,1938,6,171,25,0.24189857994364605,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.08536470120994774,2560.7520826810887,1100.0,,4,275.0,275.0,275.0,275.0,1460.7520826810885,41.0,7.0,13.0,67.0,1332.7520826810885,100.0,18.0,25.0,80.0,1476.7520826810885,1243.0,973.030436061644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032661945241287,15.032661945241287,15.032661945241287,15.032661945241287,,1.1,1.1,1.1,1.1,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.98,0.98,0.98,0.98,36.1812460725764,36.1812460725764,36.1812460725764,36.1812460725764,144.7249842903056,3473.3996229673344,0.05169207130358292,39.59297795104982,78.11872031595811,114.42578994598436,145.65011337656784,0.105
1939-03-21,1939-04-01,2690.1084,1.0255857602624774,2758.936868602477,0.108,1939,3,21,1939.03,1938,6,172,25,0.238372145447254,40.81521407861101,0.014793819511820041,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.4212669574413,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1939-03-22,1939-04-02,2690.1084,1.0255857602624774,2758.936868602477,0.108,1939,3,22,1939.03,1938,6,173,25,0.238372145447254,0.0,0.0,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.4212669574413,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1939-03-23,1939-04-03,2690.1084,1.0255857602624774,2758.936868602477,0.108,1939,3,23,1939.03,1938,6,174,25,0.238372145447254,0.0,0.0,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.4212669574413,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1939-03-24,1939-04-04,2644.9907,1.0241604977462724,2708.894991846261,0.112,1939,3,24,1939.03,1938,6,175,25,0.2340485272955169,50.04187675621597,0.018473169652881108,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.08822785701158108,2469.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1369.8949918462606,41.0,7.0,13.0,67.0,1241.894991846261,100.0,18.0,25.0,80.0,1385.894991846261,1243.0,972.8111258423877,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.807013084253526,36.807013084253526,36.807013084253526,36.807013084253526,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1939-03-25,1939-04-05,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1939,3,25,1939.03,1938,6,176,26,0.2202563100494408,159.63214405180724,0.06261894264450456,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.09375259212943683,2310.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1210.2628477944534,41.0,7.0,13.0,65.83019674195774,1083.432651052496,100.0,18.0,25.0,78.83019674195774,1227.432651052496,1243.0,972.4258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1939-03-26,1939-04-06,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1939,3,26,1939.03,1938,6,177,26,0.2202563100494408,0.0,0.0,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.09375259212943683,2310.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1210.2628477944534,41.0,7.0,13.0,65.83019674195774,1083.432651052496,100.0,18.0,25.0,78.83019674195774,1227.432651052496,1243.0,972.4258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1939-03-27,1939-04-07,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1939,3,27,1939.03,1938,6,178,26,0.2202563100494408,0.0,0.0,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.09375259212943683,2310.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1210.2628477944534,41.0,7.0,13.0,65.83019674195774,1083.432651052496,100.0,18.0,25.0,78.83019674195774,1227.432651052496,1243.0,972.4258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1939-03-28,1939-04-08,2541.5783,1.0183164052493892,2588.130878115853,0.121,1939,3,28,1939.03,1938,6,179,26,0.2236145078692097,38.8680303213996,0.015017799389532937,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.09234463450858824,2349.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1249.1308781158532,41.0,6.999999999999992,13.0,67.0,1121.1308781158534,100.0,18.0,25.0,80.0,1265.1308781158534,1243.0,972.519626257521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.5434717493642,15.5434717493642,15.5434717493642,15.5434717493642,,1.1,1.1,1.1,1.1,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.98,0.98,0.98,0.98,37.633941740221424,37.633941740221424,37.633941740221424,37.633941740221424,150.5357669608857,3612.858407061256,0.05816389280532636,40.996567226520774,80.94385221203169,118.70633244284828,151.44998467374208,0.12
1939-03-29,1939-04-09,2541.5783,1.0183164052493892,2588.130878115853,0.121,1939,3,29,1939.03,1938,6,180,26,0.2236145078692097,0.0,0.0,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.09234463450858824,2349.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1249.1308781158532,41.0,6.999999999999992,13.0,67.0,1121.1308781158534,100.0,18.0,25.0,80.0,1265.1308781158534,1243.0,972.519626257521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.5434717493642,15.5434717493642,15.5434717493642,15.5434717493642,,1.1,1.1,1.1,1.1,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.98,0.98,0.98,0.98,37.633941740221424,37.633941740221424,37.633941740221424,37.633941740221424,150.5357669608857,3612.858407061256,0.05816389280532636,40.996567226520774,80.94385221203169,118.70633244284828,151.44998467374208,0.12
1939-03-30,1939-04-10,2541.5783,1.0183164052493892,2588.130878115853,0.121,1939,3,30,1939.03,1938,6,181,26,0.2236145078692097,0.0,0.0,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.09234463450858824,2349.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1249.1308781158532,41.0,6.999999999999992,13.0,67.0,1121.1308781158534,100.0,18.0,25.0,80.0,1265.1308781158534,1243.0,972.519626257521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.5434717493642,15.5434717493642,15.5434717493642,15.5434717493642,,1.1,1.1,1.1,1.1,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.98,0.98,0.98,0.98,37.633941740221424,37.633941740221424,37.633941740221424,37.633941740221424,150.5357669608857,3612.858407061256,0.05816389280532636,40.996567226520774,80.94385221203169,118.70633244284828,151.44998467374208,0.12
1939-03-31,1939-04-11,2527.0168,1.0199346537124734,2577.3920048336026,0.122,1939,3,31,1939.03,1938,6,182,26,0.22268666921762328,10.738873282250552,0.0041665657618674325,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.09272939450102388,2338.3920048336026,1100.0,,4,275.0,275.0,275.0,275.0,1238.3920048336024,41.0,7.0,13.000000000000007,67.0,1110.3920048336024,100.0,18.0,25.0,80.0,1254.3920048336024,1243.0,972.4937048392537,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.569393167631759,15.569393167631759,15.569393167631759,15.569393167631759,,1.1,1.1,1.1,1.1,0.9160617085587468,0.9160617085587468,0.9160617085587468,0.9160617085587468,0.98,0.98,0.98,0.98,37.70719203481962,37.70719203481962,37.70719203481962,37.70719203481962,150.82876813927848,3619.8904353426833,0.0585199177526804,41.06712522126554,81.08594281230225,118.92180518062551,151.74237855952032,0.12
1939-04-01,1939-04-12,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1939,4,1,1939.04,1938,7,183,27,0.2202563100494408,28.12915703914905,0.011034231744084593,0.56,3,Normal,54,13,14,19,117,217.0,0.08512264641040918,2332.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1232.2628477944534,46.0,5.0,11.0,61.0,1109.2628477944534,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
