Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1939-04-02,1939-04-13,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1939,4,2,1939.04,1938,7,184,27,0.2202563100494408,0.0,0.0,0.56,3,Normal,54,13,14,19,117,217.0,0.08512264641040918,2332.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1232.2628477944534,46.0,5.0,11.0,61.0,1109.2628477944534,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1939-04-03,1939-04-14,2469.2967,1.0151512415735742,2506.709610818529,0.127,1939,4,3,1939.04,1938,7,185,27,0.21657971037472093,42.55323697592439,0.016975734561463326,0.56,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1939-04-04,1939-04-15,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1939,4,4,1939.04,1938,7,186,27,0.2091624966678106,85.84738086701782,0.03546148963162488,0.56,3,Normal,54,13,14,19,117,217.0,0.08963748424640687,2203.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,1103.8622299515114,46.0,5.0,11.0,61.0,980.8622299515113,100.0,18.0,25.0,80.0,1097.8622299515114,1243.0,972.1158743481587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.087698696894094,83.14199254795435,122.04172496595415,155.9809923431781,0.135
1939-04-05,1939-04-16,2384.2857,1.0079273256968455,2403.186709298232,0.136,1939,4,5,1939.04,1938,7,187,27,0.20763533168336729,17.675520653279364,0.0073550342904654675,0.56,3,Normal,54,13,14,19,117,217.0,0.09029677101675024,2186.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1086.186709298232,46.0,5.0,11.0,61.0,963.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1939-04-06,1939-04-17,2384.2857,1.0079273256968455,2403.186709298232,0.136,1939,4,6,1939.04,1938,7,188,27,0.20763533168336729,0.0,0.0,0.56,3,Normal,54,13,14,19,117,217.0,0.09029677101675024,2186.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1086.186709298232,46.0,5.0,11.0,61.0,963.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1939-04-07,1939-04-18,2384.2857,1.0079273256968455,2403.186709298232,0.136,1939,4,7,1939.04,1938,7,189,27,0.20763533168336729,0.0,0.0,0.56,3,Normal,54,13,14,19,117,217.0,0.09029677101675024,2186.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1086.186709298232,46.0,5.0,11.0,61.0,963.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1939-04-08,1939-04-19,2384.2857,1.0079273256968455,2403.186709298232,0.136,1939,4,8,1939.04,1938,7,190,28,0.20763533168336729,0.0,0.0,0.56,3,Normal,54,13,14,19,117,217.0,0.09029677101675024,2186.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1086.186709298232,46.0,5.0,11.0,61.0,963.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1939-04-09,1939-04-20,2384.2857,1.0079273256968455,2403.186709298232,0.136,1939,4,9,1939.04,1938,7,191,28,0.20763533168336729,0.0,0.0,0.56,3,Normal,54,13,14,19,117,217.0,0.09029677101675024,2186.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1086.186709298232,46.0,5.0,11.0,61.0,963.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1939-04-10,1939-04-21,2370.2993,1.010923972508805,2396.19238439084,0.13699999999999998,1939,4,10,1939.04,1938,7,192,28,0.20703102201136853,6.9943249073921825,0.0029189329508574834,0.56,3,Normal,54,13,14,19,117,217.0,0.09056034123702708,2179.19238439084,1100.0,,4,275.0,275.0,275.0,275.0,1079.1923843908396,46.0,5.0,11.0,61.0,956.1923843908397,100.0,18.0,25.0,80.0,1073.1923843908396,1243.0,972.0563264450814,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.006771561803887,16.006771561803887,16.006771561803887,16.006771561803887,,1.1,1.1,1.1,1.1,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.98,0.98,0.98,0.98,38.9355656877524,38.9355656877524,38.9355656877524,38.9355656877524,155.7422627510096,3737.814306024231,0.06499572562100535,42.247152846027866,83.46336857254444,122.5297428659333,156.64484569308343,0.135
1939-04-11,1939-04-22,2314.871,1.0102455056208746,2338.5880238421,0.14300000000000002,1939,4,11,1939.04,1938,7,193,28,0.20205400525995745,57.60436054873981,0.02463211132591912,0.64,3,Normal,54,13,14,19,117,217.0,0.09279103364409076,2121.5880238421,1100.0,,4,275.0,275.0,275.0,275.0,1021.5880238421,46.0,4.999999999999994,11.0,61.0,898.5880238421,100.0,18.0,25.0,80.0,1015.5880238421,1243.0,971.9172814368602,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.145816570025048,16.145816570025048,16.145816570025048,16.145816570025048,,1.1,1.1,1.1,1.1,0.921207547137072,0.921207547137072,0.921207547137072,0.921207547137072,0.98,0.98,0.98,0.98,39.32287642301417,39.32287642301417,39.32287642301417,39.32287642301417,157.29150569205666,3774.9961366093603,0.06725917694286324,42.61793988191805,84.21083095275479,123.66516159791266,158.19027423509775,0.145
1939-04-12,1939-04-23,2314.871,1.0102455056208746,2338.5880238421,0.14300000000000002,1939,4,12,1939.04,1938,7,194,28,0.20205400525995745,0.0,0.0,0.64,3,Normal,54,13,14,19,117,217.0,0.09279103364409076,2121.5880238421,1100.0,,4,275.0,275.0,275.0,275.0,1021.5880238421,46.0,4.999999999999994,11.0,61.0,898.5880238421,100.0,18.0,25.0,80.0,1015.5880238421,1243.0,971.9172814368602,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.145816570025048,16.145816570025048,16.145816570025048,16.145816570025048,,1.1,1.1,1.1,1.1,0.921207547137072,0.921207547137072,0.921207547137072,0.921207547137072,0.98,0.98,0.98,0.98,39.32287642301417,39.32287642301417,39.32287642301417,39.32287642301417,157.29150569205666,3774.9961366093603,0.06725917694286324,42.61793988191805,84.21083095275479,123.66516159791266,158.19027423509775,0.145
1939-04-13,1939-04-24,2314.871,1.0102455056208746,2338.5880238421,0.14300000000000002,1939,4,13,1939.04,1938,7,195,28,0.20205400525995745,0.0,0.0,0.64,3,Normal,54,13,14,19,117,217.0,0.09279103364409076,2121.5880238421,1100.0,,4,275.0,275.0,275.0,275.0,1021.5880238421,46.0,4.999999999999994,11.0,61.0,898.5880238421,100.0,18.0,25.0,80.0,1015.5880238421,1243.0,971.9172814368602,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.145816570025048,16.145816570025048,16.145816570025048,16.145816570025048,,1.1,1.1,1.1,1.1,0.921207547137072,0.921207547137072,0.921207547137072,0.921207547137072,0.98,0.98,0.98,0.98,39.32287642301417,39.32287642301417,39.32287642301417,39.32287642301417,157.29150569205666,3774.9961366093603,0.06725917694286324,42.61793988191805,84.21083095275479,123.66516159791266,158.19027423509775,0.145
1939-04-14,1939-04-25,2287.4661,1.0065552992153532,2302.461124730477,0.146,1939,4,14,1939.04,1938,7,196,28,0.1989326411767132,36.12689911162306,0.015690557692196443,0.64,3,Normal,54,13,14,19,117,217.0,0.0942469767108019,2085.461124730477,1100.0,,4,275.0,275.0,275.0,275.0,985.461124730477,46.0,5.0,10.999999999999993,61.0,862.4611247304772,100.0,18.0,25.0,80.0,979.4611247304773,1243.0,971.8300785769355,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.233019429949607,16.233019429949607,16.233019429949607,16.233019429949607,,1.1,1.1,1.1,1.1,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.98,0.98,0.98,0.98,39.56494187133824,39.56494187133824,39.56494187133824,39.56494187133824,158.25976748535297,3798.234419648471,0.06873504433386629,42.84935827342142,84.67745074755045,124.3742433361854,159.1560678161527,0.145
1939-04-15,1939-04-26,2206.4807,1.0034144590688847,2214.014638036434,0.155,1939,4,15,1939.04,1938,7,197,29,0.19129086472634804,88.44648669404295,0.03994846518832613,0.64,3,Normal,54,13,14,19,117,217.0,0.09801199877903836,1997.014638036434,1100.0,,4,275.0,275.0,275.0,275.0,897.014638036434,46.0,5.0,11.000000000000007,61.0,774.014638036434,100.0,18.0,25.0,80.0,891.014638036434,1243.0,971.6165870573293,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.446510949555954,16.446510949555954,16.446510949555954,16.446510949555954,,1.1,1.1,1.1,1.1,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.98,0.98,0.98,0.98,40.15472982316165,40.15472982316165,40.15472982316165,40.15472982316165,160.6189192926466,3854.8540630235193,0.07254645770323198,43.412155432355604,85.81259995087234,126.10012384320268,161.5089296468966,0.155
1939-04-16,1939-04-27,2193.1616,1.003385573007351,2200.5867087137194,0.156,1939,4,16,1939.04,1938,7,198,29,0.19013069163286536,13.427929322714592,0.006101976927127513,0.64,3,Normal,54,13,14,19,117,217.0,0.0986100657341697,1983.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,883.5867087137193,45.99999999999997,5.0,11.0,61.0,760.5867087137193,100.0,18.0,25.0,80.0,877.5867087137193,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1939-04-17,1939-04-28,2179.8933,1.002477893715166,2185.2948439078027,0.158,1939,4,17,1939.04,1938,7,199,29,0.1888094745136341,15.291864805916704,0.006997620869580867,0.64,3,Normal,54,13,14,19,117,217.0,0.09930010158810186,1968.2948439078027,1100.0,,4,275.0,275.0,275.0,275.0,868.2948439078027,46.00000000000003,5.0,11.0,61.0,745.2948439078027,100.0,18.0,25.0,80.0,862.2948439078027,1243.0,971.5472634163292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.515834590556054,16.515834590556054,16.515834590556054,16.515834590556054,,1.1,1.1,1.1,1.1,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.98,0.98,0.98,0.98,40.345345743931134,40.345345743931134,40.345345743931134,40.345345743931134,161.3813829757245,3873.153191417389,0.07384879135445997,43.59372472588622,86.17893070202156,126.65736848031315,162.26927537381238,0.16
1939-04-18,1939-04-29,2101.345,1.0060703110441789,2114.1008177611293,0.16699999999999998,1939,4,18,1939.04,1938,7,200,29,0.1826583106545616,71.19402614667342,0.033675795188457085,0.64,3,Normal,54,13,14,19,117,217.0,0.10264411147137577,1897.100817761129,1100.0,,4,275.0,275.0,275.0,275.0,797.1008177611293,46.0,5.0,11.000000000000007,61.0,674.1008177611292,100.0,18.0,25.0,80.0,791.1008177611293,1243.0,971.3754157670096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.687682239875656,16.687682239875656,16.687682239875656,16.687682239875656,,1.1,1.1,1.1,1.1,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.98,0.98,0.98,0.98,40.81589750807211,40.81589750807211,40.81589750807211,40.81589750807211,163.26359003228845,3918.3261607749223,0.07722601905295487,44.04125232076961,87.08208843495696,128.03179780237292,164.14606792489843,0.165
1939-04-19,1939-04-30,2101.345,1.0060703110441789,2114.1008177611293,0.16699999999999998,1939,4,19,1939.04,1938,7,201,29,0.1826583106545616,0.0,0.0,0.64,3,Normal,54,13,14,19,117,217.0,0.10264411147137577,1897.100817761129,1100.0,,4,275.0,275.0,275.0,275.0,797.1008177611293,46.0,5.0,11.000000000000007,61.0,674.1008177611292,100.0,18.0,25.0,80.0,791.1008177611293,1243.0,971.3754157670096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.687682239875656,16.687682239875656,16.687682239875656,16.687682239875656,,1.1,1.1,1.1,1.1,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.98,0.98,0.98,0.98,40.81589750807211,40.81589750807211,40.81589750807211,40.81589750807211,163.26359003228845,3918.3261607749223,0.07722601905295487,44.04125232076961,87.08208843495696,128.03179780237292,164.14606792489843,0.165
1939-04-20,1939-05-01,2101.345,1.0060703110441789,2114.1008177611293,0.16699999999999998,1939,4,20,1939.04,1938,7,202,29,0.1826583106545616,0.0,0.0,0.64,3,Normal,54,13,14,19,117,217.0,0.10264411147137577,1897.100817761129,1100.0,,4,275.0,275.0,275.0,275.0,797.1008177611293,46.0,5.0,11.000000000000007,61.0,674.1008177611292,100.0,18.0,25.0,80.0,791.1008177611293,1243.0,971.3754157670096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.687682239875656,16.687682239875656,16.687682239875656,16.687682239875656,,1.1,1.1,1.1,1.1,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.98,0.98,0.98,0.98,40.81589750807211,40.81589750807211,40.81589750807211,40.81589750807211,163.26359003228845,3918.3261607749223,0.07722601905295487,44.04125232076961,87.08208843495696,128.03179780237292,164.14606792489843,0.165
1939-04-21,1939-05-02,2088.4298,1.0089895256584238,2107.2037932729168,0.168,1939,4,21,1939.04,1938,7,203,29,0.18206240773878,6.897024488212536,0.003273069510519461,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.07023525701333608,1959.203793272917,1100.0,,4,275.0,275.0,275.0,275.0,859.2037932729168,55.0,7.000000000000008,15.0,58.05431035627817,724.1494829166386,100.0,18.0,25.0,68.05431035627817,796.1494829166386,1243.0,971.3587677768656,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.704330230019607,16.704330230019607,16.704330230019607,16.704330230019607,,1.1,1.1,1.1,1.1,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.98,0.98,0.98,0.98,40.86133055533217,40.86133055533217,40.86133055533217,40.86133055533217,163.44532222132867,3922.687733311889,0.07756502847190913,44.08440316760416,87.16918987500763,128.1643956025085,164.32724293385004,0.17
1939-04-22,1939-05-03,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1939,4,22,1939.04,1938,7,204,30,0.17823785214046126,44.26568979535614,0.021457594738657475,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.07174233669469368,1914.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,814.9381034775606,54.99999999999997,7.000000000000008,15.0,55.06338537010546,682.8747181074554,100.0,18.0,25.0,65.06338537010545,754.8747181074555,1243.0,971.2519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1939-04-23,1939-05-04,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1939,4,23,1939.04,1938,7,205,30,0.17823785214046126,0.0,0.0,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.07174233669469368,1914.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,814.9381034775606,54.99999999999997,7.000000000000008,15.0,55.06338537010546,682.8747181074554,100.0,18.0,25.0,65.06338537010545,754.8747181074555,1243.0,971.2519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1939-04-24,1939-05-05,2011.9887,1.0086895688986297,2029.4720144319144,0.17600000000000002,1939,4,24,1939.04,1938,7,206,30,0.1753463820469174,33.466089045646186,0.016490047070205075,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.07292537120371569,1881.4720144319144,1100.0,,4,275.0,275.0,275.0,275.0,781.4720144319143,54.99999999999997,7.0,15.0,52.80216313729153,651.6698512946231,100.0,18.0,25.0,62.80216313729153,723.669851294623,1243.0,971.1711393451803,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.891958661704805,16.891958661704805,16.891958661704805,16.891958661704805,,1.1,1.1,1.1,1.1,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.98,0.98,0.98,0.98,41.37145843709569,41.37145843709569,41.37145843709569,41.37145843709569,165.48583374838276,3971.660009961186,0.08154132334498104,44.56834100300994,88.14624809579918,129.6523438229923,166.36158959634918,0.175
1939-04-25,1939-05-06,1937.3349,1.0005308252325822,1938.363286248882,0.184,1939,4,25,1939.04,1938,7,207,30,0.16747458793190342,91.10872818303233,0.04700291675424054,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.07635307635567602,1790.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,690.3632862488821,55.0,7.0,15.0,46.646167989789326,566.7171182590927,100.0,18.0,25.0,56.646167989789326,638.7171182590927,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1939-04-26,1939-05-07,1937.3349,1.0005308252325822,1938.363286248882,0.184,1939,4,26,1939.04,1938,7,208,30,0.16747458793190342,0.0,0.0,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.07635307635567602,1790.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,690.3632862488821,55.0,7.0,15.0,46.646167989789326,566.7171182590927,100.0,18.0,25.0,56.646167989789326,638.7171182590927,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1939-04-27,1939-05-08,1937.3349,1.0005308252325822,1938.363286248882,0.184,1939,4,27,1939.04,1938,7,209,30,0.16747458793190342,0.0,0.0,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.07635307635567602,1790.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,690.3632862488821,55.0,7.0,15.0,46.646167989789326,566.7171182590927,100.0,18.0,25.0,56.646167989789326,638.7171182590927,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1939-04-28,1939-05-09,1900.6727,0.9911313961679026,1883.8163868092165,0.189,1939,4,28,1939.04,1938,7,210,30,0.1627617358203163,54.5468994396656,0.02895552869250512,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.07856392004885382,1735.8163868092165,1100.0,,4,275.0,275.0,275.0,275.0,635.8163868092165,55.0,7.0,15.0,42.960566676298406,515.8558201329181,100.0,18.0,25.0,52.960566676298406,587.8558201329181,1243.0,970.7246375573836,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.338460449501625,17.338460449501625,17.338460449501625,17.338460449501625,,1.1,1.1,1.1,1.1,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.98,0.98,0.98,0.98,42.57051827630311,42.57051827630311,42.57051827630311,42.57051827630311,170.28207310521245,4086.769754525098,0.09039207552156077,45.700979199395064,90.43467111547515,133.14150456407995,171.14200678083338,0.19
1939-04-29,1939-05-10,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1939,4,29,1939.04,1938,7,211,31,0.1574494264237043,61.485062460787276,0.03373978246396611,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.08121464962081862,1674.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,574.3313243484287,55.0,7.0,15.0,38.80617056408301,458.5251537843456,100.0,18.0,25.0,48.806170564083004,530.5251537843454,1243.0,970.5259935094334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1939-04-30,1939-05-11,1828.6668,0.9811635990665072,1794.2212989814325,0.197,1939,4,30,1939.04,1938,7,212,31,0.15502072023199576,28.11002536699675,0.015666977859952184,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.08248703773833173,1646.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,546.2212989814325,55.0,7.0,15.0,36.90684452577246,432.3144544556601,100.0,18.0,25.0,46.90684452577246,504.3144544556601,1243.0,970.4351765044015,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1939-05-01,1939-05-12,1793.3188,0.9810217003323608,1759.2846584139886,0.201,1939,5,1,1939.05,1938,8,213,31,0.1520021944869686,34.936640567443874,0.01985843530230041,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.1091352664742099,1567.2846584139886,1100.0,,4,275.0,275.0,275.0,275.0,467.28465841398867,52.99999999999999,8.0,15.0,24.33774262572857,366.94691578826,100.0,18.0,25.0,34.337742625728566,481.94691578826,1243.0,970.3223042810298,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.740793725855454,17.740793725855454,17.740793725855454,17.740793725855454,,1.1,1.1,1.1,1.1,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.98,0.98,0.98,0.98,43.6315923812426,43.6315923812426,43.6315923812426,43.6315923812426,174.5263695249704,4188.6328685992885,0.09920303044210453,46.6972839911896,92.44969770303156,136.21897163859342,175.37073079239892,0.2
1939-05-02,1939-05-13,1712.5226,0.969471177329717,1660.241301225748,0.211,1939,5,2,1939.05,1938,8,214,31,0.14344484842590466,99.04335718824065,0.05965600127831865,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.11564584007050502,1468.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,368.241301225748,52.99999999999999,8.0,15.0,19.179234438841046,273.0620667869069,100.0,18.0,25.0,29.179234438841046,388.0620667869069,1243.0,970.002318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1939-05-03,1939-05-14,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1939,5,3,1939.05,1938,8,215,31,0.14195011916545813,17.30010718109338,0.010529961293686552,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.11686358629022332,1450.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,350.9411940446546,53.00000000000002,8.0,15.0,18.27818718982576,256.66300685482884,100.0,18.0,25.0,28.278187189825765,371.6630068548288,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1939-05-04,1939-05-15,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1939,5,4,1939.05,1938,8,216,31,0.14195011916545813,0.0,0.0,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.11686358629022332,1450.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,350.9411940446546,53.00000000000002,8.0,15.0,18.27818718982576,256.66300685482884,100.0,18.0,25.0,28.278187189825765,371.6630068548288,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1939-05-05,1939-05-16,1678.6114,0.9561627464596816,1605.0256864625312,0.217,1939,5,5,1939.05,1938,8,217,31,0.1386742193103627,37.91550758212338,0.023622991147069408,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.11962425375457204,1413.0256864625312,1100.0,,4,275.0,275.0,275.0,275.0,313.0256864625312,53.0,8.0,15.0,16.303421169923507,220.7222652926077,100.0,18.0,25.0,26.303421169923507,335.72226529260774,1243.0,969.8239291408787,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.239168866006324,18.239168866006324,18.239168866006324,18.239168866006324,,1.1,1.1,1.1,1.1,0.9315121195453157,0.9315121195453157,0.9315121195453157,0.9315121195453157,0.98,0.98,0.98,0.98,44.918095157665206,44.918095157665206,44.918095157665206,44.918095157665206,179.67238063066083,4312.137135135858,0.11194361694401156,47.897091714593145,94.8791319402947,139.9364099305887,180.49572320919242,0.215
1939-05-06,1939-05-17,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1939,5,6,1939.05,1938,8,218,32,0.13273038440570867,68.79438547053269,0.04478126791591197,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.12498117951119656,1344.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,244.2313009919985,52.99999999999999,8.0,12.720380259999926,12.720380259999926,157.7905404719987,100.0,18.0,22.720380259999924,22.720380259999924,272.79054047199867,1240.72038026,969.6016703570509,990.0,0.9159878826491802,0.48,988.6040121173507,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.467406980299717,18.467406980299717,18.467406980299717,18.467406980299717,,1.1,1.1,1.1,1.1,0.9318408135229,0.9318408135229,0.9318408135229,0.9318408135229,0.98,0.98,0.98,0.98,45.49623151068792,45.49623151068792,45.49623151068792,45.49623151068792,181.98492604275168,4367.63822502604,0.11846193078167175,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1939-05-07,1939-05-18,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1939,5,7,1939.05,1938,8,219,32,0.13273038440570867,0.0,0.0,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.12498117951119656,1344.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,244.2313009919985,52.99999999999999,8.0,12.720380259999926,12.720380259999926,157.7905404719987,100.0,18.0,22.720380259999924,22.720380259999924,272.79054047199867,1240.72038026,969.6016703570509,990.0,0.9159878826491802,0.48,988.6040121173507,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.467406980299717,18.467406980299717,18.467406980299717,18.467406980299717,,1.1,1.1,1.1,1.1,0.9318408135229,0.9318408135229,0.9318408135229,0.9318408135229,0.98,0.98,0.98,0.98,45.49623151068792,45.49623151068792,45.49623151068792,45.49623151068792,181.98492604275168,4367.63822502604,0.11846193078167175,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1939-05-08,1939-05-19,1590.2593,0.9480612309495524,1507.6631894869736,0.229,1939,5,8,1939.05,1938,8,220,32,0.1302620995716745,28.568111505024945,0.01894860317890104,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.12734939828658526,1315.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,215.6631894869736,52.792551593165406,8.0,11.232457785779877,11.232457785779877,132.40572232224844,99.7925515931654,18.0,21.232457785779875,21.232457785779875,247.4057223222484,1239.0250093789452,969.5093733814193,990.0,0.9115410082070696,0.48,988.6084589917928,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.564150830373432,18.564150830373432,18.564150830373432,18.564150830373432,,1.1,1.1,1.1,1.1,0.9319329778368172,0.9319329778368172,0.9319329778368172,0.9319329778368172,0.98,0.98,0.98,0.98,45.73909268777772,45.73909268777772,45.73909268777772,45.73909268777772,182.95637075111088,4390.9528980266605,0.12135095691589255,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1939-05-09,1939-05-20,1525.9589,0.9423119009933428,1437.9292318967105,0.239,1939,5,9,1939.05,1938,8,221,32,0.1242370856358758,69.73395759026312,0.048496098447265074,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.13352534724309142,1245.9292318967105,1100.0,,4,275.0,275.0,275.0,275.0,145.92923189671046,35.722259891382244,7.60048082795367,7.60048082795367,7.60048082795367,87.40552952146723,82.72225989138224,17.60048082795367,17.60048082795367,17.60048082795367,202.40552952146717,1217.9232215472894,969.2840790568973,990.0,0.8668994950167066,0.48,988.6531005049832,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.834086668086183,18.834086668086183,18.834086668086183,18.834086668086183,,1.1,1.1,1.1,1.1,0.9320416658153968,0.9320416658153968,0.9320416658153968,0.9320416658153968,0.98,0.98,0.98,0.98,46.409583284878295,46.409583284878295,46.409583284878295,46.409583284878295,185.63833313951318,4455.3199953483145,0.12910116090667806,49.150684880182354,97.42117894313,143.83541893868554,185.89309502833285,0.24
1939-05-10,1939-05-21,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1939,5,10,1939.05,1938,8,222,32,0.12390553501225805,3.8373914770570536,0.002675833840553845,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.13388263888581614,1242.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,142.09184041965364,34.782898436061046,7.400616688523628,7.400616688523628,7.400616688523628,85.10709191802171,81.78289843606105,17.400616688523627,17.400616688523627,17.400616688523627,200.1070919180217,1216.5841318131086,969.2716813305867,990.0,0.8649667881838677,0.48,988.655033211816,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.84841710122949,18.84841710122949,18.84841710122949,18.84841710122949,,1.1,1.1,1.1,1.1,0.9320413253865858,0.9320413253865858,0.9320413253865858,0.9320413253865858,0.98,0.98,0.98,0.98,46.44487832945478,46.44487832945478,46.44487832945478,46.44487832945478,185.77951331781912,4458.708319627659,0.12954505986412632,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1939-05-11,1939-05-22,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1939,5,11,1939.05,1938,8,223,32,0.12390553501225805,0.0,0.0,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.13388263888581614,1242.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,142.09184041965364,34.782898436061046,7.400616688523628,7.400616688523628,7.400616688523628,85.10709191802171,81.78289843606105,17.400616688523627,17.400616688523627,17.400616688523627,200.1070919180217,1216.5841318131086,969.2716813305867,990.0,0.8649667881838677,0.48,988.655033211816,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.84841710122949,18.84841710122949,18.84841710122949,18.84841710122949,,1.1,1.1,1.1,1.1,0.9320413253865858,0.9320413253865858,0.9320413253865858,0.9320413253865858,0.98,0.98,0.98,0.98,46.44487832945478,46.44487832945478,46.44487832945478,46.44487832945478,185.77951331781912,4458.708319627659,0.12954505986412632,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1939-05-12,1939-05-23,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1939,5,12,1939.05,1938,8,224,32,0.12096211011151373,34.06741783268899,0.02433344539071628,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1371404647679092,1208.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,108.02442258696442,26.443478445767326,5.626272009737731,5.626272009737731,5.626272009737731,64.7021281119839,73.44347844576733,15.62627200973773,15.62627200973773,15.62627200973773,179.70212811198388,1204.6960224652428,969.161617365281,990.0,0.8478086922178762,0.48,988.672191307782,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.97563916250108,18.97563916250108,18.97563916250108,18.97563916250108,,1.1,1.1,1.1,1.1,0.932011290243144,0.932011290243144,0.932011290243144,0.932011290243144,0.98,0.98,0.98,0.98,46.756862749260385,46.756862749260385,46.756862749260385,46.756862749260385,187.0274509970415,4488.658823928996,0.13358870601089393,49.42801573226205,97.98411908556399,144.70027200281837,187.09365922109515,0.245
1939-05-13,1939-05-24,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1939,5,13,1939.05,1938,8,225,33,0.11199122494966664,103.82968937322994,0.08010346494449848,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.14812589117991762,1104.1947332137345,1100.0,,4,275.0,275.0,275.0,275.0,4.19473321373448,1.0268357346120862,0.21847568821533755,0.21847568821533755,0.21847568821533755,2.5124704144763816,48.02683573461209,10.218475688215335,10.218475688215335,10.218475688215335,117.51247041447638,1168.4637871110428,968.8308977329573,990.0,0.7955147442839794,0.48,988.724485255716,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.358652742758593,19.358652742758593,19.358652742758593,19.358652742758593,,1.1,1.1,1.1,1.1,0.9316277259437884,0.9316277259437884,0.9316277259437884,0.9316277259437884,0.98,0.98,0.98,0.98,47.68099519238294,47.68099519238294,47.68099519238294,47.68099519238294,190.72398076953172,4577.375538468762,0.1471414563586894,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1939-05-14,1939-05-25,1402.3296,0.9154254558881856,1283.7282133854974,0.261,1939,5,14,1939.05,1938,8,226,33,0.11091411763650698,12.466519828237095,0.00971118317588418,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1495643688422569,1091.7282133854974,1091.7282133854974,,4,272.93205334637435,272.93205334637435,272.93205334637435,272.93205334637435,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1158.7282133854974,968.7917172420688,990.0,0.7814634007625736,0.4692466774011466,988.7492899218363,0.5269344258294446,0.5269344258294446,0.5269344258294446,0.5269344258294446,19.430638253938067,19.430638253938067,19.430638253938067,19.430638253938067,,1.0917282133854973,1.0917282133854973,1.0917282133854973,1.0917282133854973,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.925267505339114,47.925267505339114,47.925267505339114,47.925267505339114,191.70107002135646,4600.825680512555,0.14933150804234102,50.249152401528214,99.65222971916558,147.26631555612386,190.6635918025277,0.26
1939-05-15,1939-05-26,1392.323,0.9189558294159528,1279.4833372799076,0.262,1939,5,15,1939.05,1938,8,227,33,0.11054736034098404,4.24487610558981,0.0033176486022976443,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.15006057086149993,1087.4833372799076,1087.4833372799076,,4,271.8708343199769,271.8708343199769,271.8708343199769,271.8708343199769,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1154.4833372799076,968.7783762028796,990.0,0.7753367754555367,0.4637283384638798,988.7609348860806,0.5228521536599217,0.5228521536599217,0.5228521536599217,0.5228521536599217,19.45970652954094,19.45970652954094,19.45970652954094,19.45970652954094,,1.0874833372799075,1.0874833372799075,1.0874833372799075,1.0874833372799075,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.810341199570495,47.810341199570495,47.810341199570495,47.810341199570495,191.24136479828198,4589.792755158767,0.14946764778105495,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1939-05-16,1939-05-27,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1939,5,16,1939.05,1938,8,228,33,0.10738545013389154,36.59618295245922,0.029444493673492163,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.15447902839087196,1050.8871543274483,1050.8871543274483,,4,262.7217885818621,262.7217885818621,262.7217885818621,262.7217885818621,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1117.8871543274483,968.6633596278864,990.0,0.7225175423282759,0.4161533006256828,988.861329157046,0.4883135891473138,0.4883135891473138,0.4883135891473138,0.4883135891473138,19.70965594001245,19.70965594001245,19.70965594001245,19.70965594001245,,1.0508871543274485,1.0508871543274485,1.0508871543274485,1.0508871543274485,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.79485133392208,46.79485133392208,46.79485133392208,46.79485133392208,187.17940533568836,4492.305728056521,0.15060048266165801,50.528122170724934,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1939-05-17,1939-05-28,1333.2273,0.9216351586154437,1228.7491541059394,0.272,1939,5,17,1939.05,1938,8,229,33,0.10616392691475317,14.138000221508946,0.011506010135808408,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.15625646565730722,1036.7491541059394,1036.7491541059394,,4,259.18728852648485,259.18728852648485,259.18728852648485,259.18728852648485,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1103.7491541059394,968.6189259129044,990.0,0.7021121811838299,0.3977739003377212,988.9001139184784,0.4752852037892528,0.4752852037892528,0.4752852037892528,0.4752852037892528,19.805902801784857,19.805902801784857,19.805902801784857,19.805902801784857,,1.0367491541059397,1.0367491541059397,1.0367491541059397,1.0367491541059397,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.39073767488122,46.39073767488122,46.39073767488122,46.39073767488122,185.5629506995249,4453.5108167885965,0.15101776475650466,50.62396030234925,100.4143432492588,148.44042126268457,192.30117615570163,0.27
1939-05-18,1939-05-29,1333.2273,0.9216351586154437,1228.7491541059394,0.272,1939,5,18,1939.05,1938,8,230,33,0.10616392691475317,0.0,0.0,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.15625646565730722,1036.7491541059394,1036.7491541059394,,4,259.18728852648485,259.18728852648485,259.18728852648485,259.18728852648485,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1103.7491541059394,968.6189259129044,990.0,0.7021121811838299,0.3977739003377212,988.9001139184784,0.4752852037892528,0.4752852037892528,0.4752852037892528,0.4752852037892528,19.805902801784857,19.805902801784857,19.805902801784857,19.805902801784857,,1.0367491541059397,1.0367491541059397,1.0367491541059397,1.0367491541059397,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.39073767488122,46.39073767488122,46.39073767488122,46.39073767488122,185.5629506995249,4453.5108167885965,0.15101776475650466,50.62396030234925,100.4143432492588,148.44042126268457,192.30117615570163,0.27
1939-05-19,1939-05-30,1323.5347,0.9256382196791032,1225.114303391516,0.274,1939,5,19,1939.05,1938,8,231,33,0.105849875813027,3.634850714423465,0.0029669482303496192,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.15672007050156986,1033.114303391516,1033.114303391516,,4,258.278575847879,258.278575847879,258.278575847879,258.278575847879,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1100.114303391516,968.6075020963733,990.0,0.6968660048949714,0.39304859440897066,988.910085400696,0.471963976747274,0.471963976747274,0.471963976747274,0.471963976747274,19.83061932757548,19.83061932757548,19.83061932757548,19.83061932757548,,1.033114303391516,1.033114303391516,1.033114303391516,1.033114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.28578114426324,46.28578114426324,46.28578114426324,46.28578114426324,185.14312457705296,4443.434989849271,0.15112314341977431,50.64853868693565,100.46433589861343,148.5174800837901,192.4087497795529,0.275
1939-05-20,1939-05-31,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1939,5,20,1939.05,1938,8,232,34,0.1036600819370616,25.34483652737709,0.02112475540290368,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.16003074365764133,1007.7694668641388,1007.7694668641388,,4,251.9423667160347,251.9423667160347,251.9423667160347,251.9423667160347,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1074.7694668641388,968.5278468958587,990.0,0.6602858284637055,0.3601003069233805,988.9796138646127,0.4491282092313668,0.4491282092313668,0.4491282092313668,0.4491282092313668,20.00263875952285,20.00263875952285,20.00263875952285,20.00263875952285,,1.0077694668641388,1.0077694668641388,1.0077694668641388,1.0077694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.54193018995715,45.54193018995715,45.54193018995715,45.54193018995715,182.1677207598286,4372.025298235886,0.15183560324798392,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1939-05-21,1939-06-01,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1939,5,21,1939.05,1938,8,233,34,0.10319252978105704,5.4114832870895935,0.004530872118326234,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.16075582249215475,1002.3579835770493,1002.3579835770493,,4,250.5894958942623,250.5894958942623,250.5894958942623,250.5894958942623,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1069.3579835770493,968.5108393769564,990.0,0.6524754402142978,0.353065378650164,988.9944591811355,0.4443254722554406,0.4443254722554406,0.4443254722554406,0.4443254722554406,20.039294331923614,20.039294331923614,20.039294331923614,20.039294331923614,,1.0023579835770493,1.0023579835770493,1.0023579835770493,1.0023579835770493,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.38038993318917,45.38038993318917,45.38038993318917,45.38038993318917,181.52155973275669,4356.51743358616,0.15198253976509427,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
