Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1939-05-22,1939-06-02,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1939,5,22,1939.05,1938,8,234,34,0.10028580173930184,33.64268566846317,0.028984442377111463,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.16541524036596375,968.715297908586,968.715297908586,,4,242.17882447714646,242.17882447714646,242.17882447714646,242.17882447714646,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1035.715297908586,968.4051052219985,990.0,0.603918986672186,0.32497223832686883,989.0711087750011,0.4150437734692917,0.4150437734692917,0.4150437734692917,0.4150437734692917,20.250959779533318,20.250959779533318,20.250959779533318,20.250959779533318,,0.968715297908586,0.968715297908586,0.968715297908586,0.968715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.32050646802626,44.32050646802626,44.32050646802626,44.32050646802626,177.28202587210504,4254.768620930521,0.1527351506364545,51.079787730844046,101.34184104901294,149.87091543670834,194.30013403301518,0.29
1939-05-23,1939-06-03,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1939,5,23,1939.05,1938,8,235,34,0.09492761557979344,62.016043512828674,0.05644496732359677,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1747520982032455,906.6992543957574,906.6992543957574,,4,226.67481359893932,226.67481359893932,226.67481359893932,226.67481359893932,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,973.6992543957574,968.2101976566723,990.0,0.5456606713586621,0.2753594035166059,989.1789799251248,0.3636694886139119,0.3636694886139119,0.3636694886139119,0.3636694886139119,20.60511277983849,20.60511277983849,20.60511277983849,20.60511277983849,,0.9066992543957574,0.9066992543957574,0.9066992543957574,0.9066992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.20862453215889,42.20862453215889,42.20862453215889,42.20862453215889,168.83449812863554,4052.027955087253,0.15366761873474472,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117131,0.31
1939-05-24,1939-06-04,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1939,5,24,1939.05,1938,8,236,34,0.09381386435903548,12.890639129142984,0.011871925630261976,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.17682674211684665,893.8086152666144,893.8086152666144,,4,223.4521538166536,223.4521538166536,223.4521538166536,223.4521538166536,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,960.8086152666144,968.1696842194092,990.0,0.5338485319176148,0.2650468922132916,989.2011045758693,0.3534144975619746,0.3534144975619746,0.3534144975619746,0.3534144975619746,20.678005858897787,20.678005858897787,20.678005858897787,20.678005858897787,,0.8938086152666144,0.8938086152666144,0.8938086152666144,0.8938086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.755735299973104,41.755735299973104,41.755735299973104,41.755735299973104,167.02294119989241,4008.5505887974177,0.15382355495390948,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384597,0.31
1939-05-25,1939-06-05,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1939,5,25,1939.05,1938,8,237,34,0.09381386435903548,0.0,0.0,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.17682674211684665,893.8086152666144,893.8086152666144,,4,223.4521538166536,223.4521538166536,223.4521538166536,223.4521538166536,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,960.8086152666144,968.1696842194092,990.0,0.5338485319176148,0.2650468922132916,989.2011045758693,0.3534144975619746,0.3534144975619746,0.3534144975619746,0.3534144975619746,20.678005858897787,20.678005858897787,20.678005858897787,20.678005858897787,,0.8938086152666144,0.8938086152666144,0.8938086152666144,0.8938086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.755735299973104,41.755735299973104,41.755735299973104,41.755735299973104,167.02294119989241,4008.5505887974177,0.15382355495390948,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384597,0.31
1939-05-26,1939-06-06,1138.9177,0.936433295005044,1066.5204545505662,0.314,1939,5,26,1939.05,1938,8,238,34,0.09214736727316893,19.2881607160482,0.01808512966980672,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1800246766771193,874.5204545505662,874.5204545505662,,4,218.6301136376416,218.6301136376416,218.6301136376416,218.6301136376416,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,941.5204545505662,968.1090642857305,990.0,0.516174121699722,0.249616363640453,989.2342095146597,0.3383423549858145,0.3383423549858145,0.3383423549858145,0.3383423549858145,20.786802873943643,20.786802873943643,20.786802873943643,20.786802873943643,,0.8745204545505663,0.8745204545505663,0.8745204545505663,0.8745204545505663,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.06961340080814,41.06961340080814,41.06961340080814,41.06961340080814,164.27845360323255,3942.682886477581,0.15403216403614106,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1939-05-27,1939-06-07,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1939,5,27,1939.05,1938,8,239,35,0.08657814739721079,64.45856337914506,0.06432593031134265,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.19160493148337368,810.0618911714212,810.0618911714212,,3,270.0206303904737,270.0206303904737,270.0206303904737,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,877.0618911714212,967.906480229396,990.0,0.4571085058542903,0.19804951293713693,989.3448419812087,0.5157726479045032,0.5157726479045032,0.5157726479045032,,20.922589103908134,20.922589103908134,20.922589103908134,,,1.080082521561895,1.080082521561895,1.080082521561895,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.05465074215542,51.05465074215542,51.05465074215542,,153.16395222646625,3675.9348534351902,0.15284879464622286,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1939-05-28,1939-06-08,1069.9044,0.9305885435178748,995.6407772993657,0.333,1939,5,28,1939.05,1938,8,240,35,0.0860233631586652,6.421113872055456,0.006449227490935498,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.19284063527489506,803.6407772993657,803.6407772993657,,3,267.8802590997886,267.8802590997886,267.8802590997886,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,870.6407772993657,967.8825631091977,990.0,0.4512246166488212,0.19291262183949254,989.3558627615117,0.5076428237394578,0.5076428237394578,0.5076428237394578,,20.965656828574808,20.965656828574808,20.965656828574808,,,1.0715210363991543,1.0715210363991543,1.0715210363991543,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.75421556151363,50.75421556151363,50.75421556151363,,152.2626466845409,3654.3035204289813,0.15292929955876958,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1939-05-29,1939-06-09,1061.4682,0.9261528299725064,983.0817773558224,0.336,1939,5,29,1939.05,1938,8,241,35,0.08493826556354306,12.558999943543313,0.01277513247913417,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.19530419993789225,791.0817773558224,791.0817773558224,,3,263.69392578527413,263.69392578527413,263.69392578527413,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,858.0817773558224,967.8323271094232,990.0,0.43971636968860217,0.1855408886779112,989.3747427416333,0.4919277019902488,0.4919277019902488,0.4919277019902488,,21.050487930219873,21.050487930219873,21.050487930219873,,,1.0547757031410965,1.0547757031410965,1.0547757031410965,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.16319956800898,50.16319956800898,50.16319956800898,,150.48959870402697,3611.7503688966467,0.15307943059304402,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1939-05-30,1939-06-10,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1939,5,30,1939.05,1938,8,242,35,0.08252501116271782,27.931185194736372,0.02924270311296188,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.20101542267339054,763.150592161086,763.150592161086,,3,254.38353072036202,254.38353072036202,254.38353072036202,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,830.150592161086,967.7206023686444,990.0,0.4141220565619513,0.17157529608054298,989.4143026473577,0.4578594419201719,0.4578594419201719,0.4578594419201719,,21.235840836793038,21.235840836793038,21.235840836793038,,,1.017534122881448,1.017534122881448,1.017534122881448,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.81815805384829,48.81815805384829,48.81815805384829,,146.4544741615449,3514.9073798770783,0.15333129180204222,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1939-05-31,1939-06-11,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1939,5,31,1939.05,1938,8,243,35,0.08252501116271782,0.0,0.0,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.20101542267339054,763.150592161086,763.150592161086,,3,254.38353072036202,254.38353072036202,254.38353072036202,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,830.150592161086,967.7206023686444,990.0,0.4141220565619513,0.17157529608054298,989.4143026473577,0.4578594419201719,0.4578594419201719,0.4578594419201719,,21.235840836793038,21.235840836793038,21.235840836793038,,,1.017534122881448,1.017534122881448,1.017534122881448,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.81815805384829,48.81815805384829,48.81815805384829,,146.4544741615449,3514.9073798770783,0.15333129180204222,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1939-06-01,1939-06-12,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1939,6,1,1939.06,1938,9,244,35,0.08252501116271782,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.16855980755424935,794.150592161086,794.150592161086,,3,264.71686405369536,264.71686405369536,264.71686405369536,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,858.150592161086,967.7206023686444,990.0,0.4397794270798796,0.18707529608054305,989.3731452768396,0.4957450045570821,0.4957450045570821,0.4957450045570821,,21.156797903638104,21.156797903638104,21.156797903638104,,,1.0588674562147815,1.0588674562147815,1.0588674562147815,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.61211469870178,50.61211469870178,50.61211469870178,,151.83634409610534,3644.0722583065276,0.15896586919615094,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1939-06-02,1939-06-13,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1939,6,2,1939.06,1938,9,245,35,0.08027954170687895,25.989229812950047,0.02797063122305387,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.17327453177037822,768.161362348136,768.161362348136,,3,256.0537874493786,256.0537874493786,256.0537874493786,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,832.161362348136,967.6166454493924,990.0,0.4159645949803637,0.174080681174068,989.4099547238457,0.4638816026201677,0.4638816026201677,0.4638816026201677,,21.329427671832963,21.329427671832963,21.329427671832963,,,1.0242151497975147,1.0242151497975147,1.0242151497975147,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.3552485214045,49.3552485214045,49.3552485214045,,148.0657455642135,3553.5778935411245,0.15935417847124878,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1939-06-03,1939-06-14,901.4559,0.9283606107785491,836.8761499139267,0.392,1939,6,3,1939.06,1938,9,246,36,0.07230609935256327,92.28521243420928,0.11027344063240524,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.19238211056266685,675.8761499139267,675.8761499139267,,3,225.2920499713089,225.2920499713089,225.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,739.8761499139267,967.2475045996556,990.0,0.3455803767616966,0.13276284497417806,989.5216567782641,0.3592514656498901,0.3592514656498901,0.3592514656498901,,21.914900712958456,21.914900712958456,21.914900712958456,,,0.9011681998852356,0.9011681998852356,0.9011681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.6178162733216,44.6178162733216,44.6178162733216,,133.8534488199648,3212.482771679155,0.15994415521786792,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1939-06-04,1939-06-15,901.4559,0.9283606107785491,836.8761499139267,0.392,1939,6,4,1939.06,1938,9,247,36,0.07230609935256327,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.19238211056266685,675.8761499139267,675.8761499139267,,3,225.2920499713089,225.2920499713089,225.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,739.8761499139267,967.2475045996556,990.0,0.3455803767616966,0.13276284497417806,989.5216567782641,0.3592514656498901,0.3592514656498901,0.3592514656498901,,21.914900712958456,21.914900712958456,21.914900712958456,,,0.9011681998852356,0.9011681998852356,0.9011681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.6178162733216,44.6178162733216,44.6178162733216,,133.8534488199648,3212.482771679155,0.15994415521786792,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1939-06-05,1939-06-16,893.8841,0.919139535583806,821.6042165397482,0.396,1939,6,5,1939.06,1938,9,248,36,0.07098660430903425,15.271933374178385,0.018587944251914082,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.19595809850887128,660.6042165397482,660.6042165397482,,3,220.2014055132494,220.2014055132494,220.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,724.6042165397482,967.1864168661591,990.0,0.33672708205202795,0.12818126496192447,989.535091652986,0.3432178493965986,0.3432178493965986,0.3432178493965986,,22.00545693743053,22.00545693743053,22.00545693743053,,,0.8808056220529976,0.8808056220529976,0.8808056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.78984564576368,43.78984564576368,43.78984564576368,,131.369536937291,3152.868886494984,0.15989394198895948,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1939-06-06,1939-06-17,849.2947,0.9261387421267372,786.5647251529042,0.41,1939,6,6,1939.06,1938,9,249,36,0.06795919225321093,35.03949138684402,0.04454749910127551,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2046875417260829,625.5647251529043,625.5647251529043,,3,208.5215750509681,208.5215750509681,208.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,689.5647251529042,967.0462589006115,990.0,0.31641433342197345,0.11766941754587125,989.5659162490319,0.3078058260380248,0.3078058260380248,0.3078058260380248,,22.211851522382396,22.211851522382396,22.211851522382396,,,0.8340863002038723,0.8340863002038723,0.8340863002038723,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.988256810116546,40.988256810116546,40.988256810116546,,122.96477043034963,2951.154490328391,0.15633140731863598,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1939-06-07,1939-06-18,849.2947,0.9261387421267372,786.5647251529042,0.41,1939,6,7,1939.06,1938,9,250,36,0.06795919225321093,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2046875417260829,625.5647251529043,625.5647251529043,,3,208.5215750509681,208.5215750509681,208.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,689.5647251529042,967.0462589006115,990.0,0.31641433342197345,0.11766941754587125,989.5659162490319,0.3078058260380248,0.3078058260380248,0.3078058260380248,,22.211851522382396,22.211851522382396,22.211851522382396,,,0.8340863002038723,0.8340863002038723,0.8340863002038723,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.988256810116546,40.988256810116546,40.988256810116546,,122.96477043034963,2951.154490328391,0.15633140731863598,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1939-06-08,1939-06-19,849.2947,0.9261387421267372,786.5647251529042,0.41,1939,6,8,1939.06,1938,9,251,36,0.06795919225321093,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2046875417260829,625.5647251529043,625.5647251529043,,3,208.5215750509681,208.5215750509681,208.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,689.5647251529042,967.0462589006115,990.0,0.31641433342197345,0.11766941754587125,989.5659162490319,0.3078058260380248,0.3078058260380248,0.3078058260380248,,22.211851522382396,22.211851522382396,22.211851522382396,,,0.8340863002038723,0.8340863002038723,0.8340863002038723,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.988256810116546,40.988256810116546,40.988256810116546,,122.96477043034963,2951.154490328391,0.15633140731863598,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1939-06-09,1939-06-20,834.7498,0.926667139384556,773.5352092678302,0.417,1939,6,9,1939.06,1938,9,252,36,0.06683344208074052,13.029515885074149,0.01684411482368967,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.20813532218189576,612.5352092678303,612.5352092678303,,3,204.17840308927669,204.17840308927669,204.17840308927669,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,676.5352092678303,966.9941408370712,990.0,0.30886099087990154,0.11376056278034904,989.5773784463396,0.29512630967513914,0.29512630967513914,0.29512630967513914,,22.288111299593254,22.288111299593254,22.288111299593254,,,0.8167136123571068,0.8167136123571068,0.8167136123571068,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.27233036165085,40.27233036165085,40.27233036165085,,120.81699108495256,2899.607786038861,0.1561880954317629,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1939-06-10,1939-06-21,771.2422,0.914283901282399,705.1343274496202,0.445,1939,6,10,1939.06,1938,9,253,37,0.060923605891647185,68.40088181821,0.09700404469827352,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.228325290278118,544.1343274496202,544.1343274496202,,2,272.0671637248101,272.0671637248101,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,608.1343274496203,966.7205373097985,990.0,0.2692083057678957,0.08765373097984808,989.6431379632525,0.5236061969368978,0.5236061969368978,,,22.398994456516963,22.398994456516963,,,,1.0882686548992404,1.0882686548992404,,,0.94,0.94,,,0.98,0.98,,,55.0715865387925,55.0715865387925,,,110.143173077585,2643.436153862041,0.15620168922417754,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1939-06-11,1939-06-22,764.3804,0.9163502974918004,700.4402069369013,0.448,1939,6,11,1939.06,1938,9,254,37,0.060518033879348274,4.694120512718882,0.006701671986031135,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.22985545147967726,539.4402069369013,539.4402069369013,,2,269.72010346845065,269.72010346845065,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,603.4402069369013,966.7017608277476,990.0,0.2664870764851602,0.08577608277476052,989.6477368407401,0.5146272676927304,0.5146272676927304,,,22.43134874529983,22.43134874529983,,,,1.0788804138738026,1.0788804138738026,,,0.94,0.94,,,0.98,0.98,,,54.67535880654001,54.67535880654001,,,109.35071761308002,2624.417222713921,0.15611713395392052,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1939-06-12,1939-06-23,757.5572,0.9152736175579952,693.3721189511058,0.451,1939,6,12,1939.06,1938,9,255,37,0.059907351077375534,7.0680879857956125,0.010193787423249466,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2321985490901361,532.3721189511058,532.3721189511058,,2,266.1860594755529,266.1860594755529,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,596.3721189511057,966.6734884758044,990.0,0.2623896341745541,0.08294884758044233,989.6546615182448,0.5012533098629663,0.5012533098629663,,,22.479919732577596,22.479919732577596,,,,1.0647442379022116,1.0647442379022116,,,0.94,0.94,,,0.98,0.98,,,54.075805837203795,54.075805837203795,,,108.15161167440759,2595.6386801857825,0.15597917585439294,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1939-06-13,1939-06-24,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1939,6,13,1939.06,1938,9,256,37,0.05543926412548311,51.713969350606824,0.08059426874388538,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2509124213574468,480.65814960049886,480.65814960049886,,2,240.32907480024943,240.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,544.6581496004989,966.4666325984019,990.0,0.23241052150753555,0.06613162992009977,989.7014578485724,0.4087371158493476,0.4087371158493476,,,22.826088134321157,22.826088134321157,,,,0.9613162992009976,0.9613162992009976,,,0.94,0.94,,,0.98,0.98,,,49.57477376981653,49.57477376981653,,,99.14954753963305,2379.589140951193,0.15452082639543235,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1939-06-14,1939-06-25,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1939,6,14,1939.06,1938,9,257,37,0.05543926412548311,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2509124213574468,480.65814960049886,480.65814960049886,,2,240.32907480024943,240.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,544.6581496004989,966.4666325984019,990.0,0.23241052150753555,0.06613162992009977,989.7014578485724,0.4087371158493476,0.4087371158493476,,,22.826088134321157,22.826088134321157,,,,0.9613162992009976,0.9613162992009976,,,0.94,0.94,,,0.98,0.98,,,49.57477376981653,49.57477376981653,,,99.14954753963305,2379.589140951193,0.15452082639543235,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1939-06-15,1939-06-26,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1939,6,15,1939.06,1938,9,258,37,0.05543926412548311,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2509124213574468,480.65814960049886,480.65814960049886,,2,240.32907480024943,240.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,544.6581496004989,966.4666325984019,990.0,0.23241052150753555,0.06613162992009977,989.7014578485724,0.4087371158493476,0.4087371158493476,,,22.826088134321157,22.826088134321157,,,,0.9613162992009976,0.9613162992009976,,,0.94,0.94,,,0.98,0.98,,,49.57477376981653,49.57477376981653,,,99.14954753963305,2379.589140951193,0.15452082639543235,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1939-06-16,1939-06-27,691.4282,0.8964100209249521,619.803167230102,0.479,1939,6,16,1939.06,1938,9,259,37,0.053550993648680816,21.854982370396897,0.035261166005438035,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2597598858997581,458.803167230102,458.803167230102,,2,229.40158361505095,229.40158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,522.803167230102,966.3792126689204,990.0,0.21974096651020406,0.0617606334460204,989.7184984000436,0.3724603669382255,0.3724603669382255,,,22.96682536418514,22.96682536418514,,,,0.917606334460204,0.917606334460204,,,0.94,0.94,,,0.98,0.98,,,47.61242662689718,47.61242662689718,,,95.22485325379436,2285.396478091065,0.15363724854675054,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1939-06-17,1939-06-28,641.2365,0.8976161950015159,575.5842672260894,0.504,1939,6,17,1939.06,1938,9,260,38,0.04973048068833412,44.21890000401254,0.0768243722454689,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2797157760685617,414.5842672260894,414.5842672260894,,2,207.2921336130447,207.2921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,478.5842672260894,966.1901292025174,990.0,0.20089514409722525,0.05291685344521789,989.7461880024575,0.30418970407232193,0.30418970407232193,,,23.25186909586784,23.25186909586784,,,,0.8291685344521789,0.8291685344521789,,,0.94,0.94,,,0.97,0.97,,,43.11310344986499,43.11310344986499,,,86.22620689972997,2069.42896559352,0.14980639987830027,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1939-06-18,1939-06-29,635.1294,0.8997395729536994,571.4510551263394,0.507,1939,6,18,1939.06,1938,9,261,38,0.04937337116291572,4.133212099750041,0.007232836587966834,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2817389145679419,410.4510551263393,410.4510551263393,,2,205.22552756316966,205.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,474.4510551263393,966.1715297480683,990.0,0.19952249063236366,0.05209021102526788,989.7483872983424,0.29815907073189696,0.29815907073189696,,,23.27869847954197,23.27869847954197,,,,0.8209021102526788,0.8209021102526788,,,0.94,0.94,,,0.97,0.97,,,42.732536386598284,42.732536386598284,,,85.46507277319654,2051.1617465567174,0.14955799277385445,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1939-06-19,1939-06-30,635.1294,0.8997395729536994,571.4510551263394,0.507,1939,6,19,1939.06,1938,9,262,38,0.04937337116291572,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2817389145679419,410.4510551263393,410.4510551263393,,2,205.22552756316966,205.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,474.4510551263393,966.1715297480683,990.0,0.19952249063236366,0.05209021102526788,989.7483872983424,0.29815907073189696,0.29815907073189696,,,23.27869847954197,23.27869847954197,,,,0.8209021102526788,0.8209021102526788,,,0.94,0.94,,,0.97,0.97,,,42.732536386598284,42.732536386598284,,,85.46507277319654,2051.1617465567174,0.14955799277385445,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1939-06-20,1939-07-01,599.256,0.9049755562485899,542.3120319353051,0.53,1939,6,20,1939.06,1938,9,263,38,0.04685575955921036,29.13902319103431,0.05373110216096117,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2968770569693103,381.3120319353051,381.3120319353051,,2,190.65601596765254,190.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,445.3120319353051,966.0404041437088,990.0,0.1898453242589574,0.04626240638706101,989.763892269354,0.25734479221653755,0.25734479221653755,,,23.466143333428537,23.466143333428537,,,,0.7626240638706101,0.7626240638706101,,,0.93,0.93,,,0.97,0.97,,,39.59277326238692,39.59277326238692,,,79.18554652477384,1900.4531165945725,0.14601473296137427,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1939-06-21,1939-07-02,599.256,0.9049755562485899,542.3120319353051,0.53,1939,6,21,1939.06,1938,9,264,38,0.04685575955921036,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2968770569693103,381.3120319353051,381.3120319353051,,2,190.65601596765254,190.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,445.3120319353051,966.0404041437088,990.0,0.1898453242589574,0.04626240638706101,989.763892269354,0.25734479221653755,0.25734479221653755,,,23.466143333428537,23.466143333428537,,,,0.7626240638706101,0.7626240638706101,,,0.93,0.93,,,0.97,0.97,,,39.59277326238692,39.59277326238692,,,79.18554652477384,1900.4531165945725,0.14601473296137427,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1939-06-22,1939-07-03,599.256,0.9049755562485899,542.3120319353051,0.53,1939,6,22,1939.06,1938,9,265,38,0.04685575955921036,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2968770569693103,381.3120319353051,381.3120319353051,,2,190.65601596765254,190.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,445.3120319353051,966.0404041437088,990.0,0.1898453242589574,0.04626240638706101,989.763892269354,0.25734479221653755,0.25734479221653755,,,23.466143333428537,23.466143333428537,,,,0.7626240638706101,0.7626240638706101,,,0.93,0.93,,,0.97,0.97,,,39.59277326238692,39.59277326238692,,,79.18554652477384,1900.4531165945725,0.14601473296137427,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1939-06-23,1939-07-04,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1939,6,23,1939.06,1938,9,266,38,0.0464561033692713,4.625650346516864,0.008602878006410936,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2994310540733196,376.6863815887882,376.6863815887882,,2,188.3431907943941,188.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,440.6863815887882,966.0195887171496,990.0,0.18830913041694072,0.045337276317757635,989.7663535932652,0.2511398652077502,0.2511398652077502,,,23.49562501090791,23.49562501090791,,,,0.7533727631775764,0.7533727631775764,,,0.93,0.93,,,0.97,0.97,,,39.16161703957454,39.16161703957454,,,78.32323407914906,1879.7576178995776,0.14566713378106186,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1939-06-24,1939-07-05,559.0506,0.8945435807736105,500.09512555763536,0.556,1939,6,24,1939.06,1938,9,267,39,0.0432082188481797,37.591256031152795,0.07516821122628688,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.3219387507936127,339.09512555763536,339.09512555763536,,2,169.54756277881768,169.54756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,403.09512555763536,965.8504280650093,990.0,0.17582494944718516,0.03781902511152707,989.7863560254415,0.20349946857800105,0.20349946857800105,,,23.732428491854076,23.732428491854076,,,,0.6781902511152708,0.6781902511152708,,,0.92,0.92,,,0.97,0.97,,,35.22591649206411,35.22591649206411,,,70.45183298412822,1690.843991619077,0.14087686398776691,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1939-06-25,1939-07-06,553.45,0.8984344302682933,497.238535431987,0.561,1939,6,25,1939.06,1938,9,268,39,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.3237882596129193,336.238535431987,336.238535431987,,2,168.1192677159935,168.1192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,400.238535431987,965.837573409444,990.0,0.17487626637962667,0.037247707086397394,989.7878760265339,0.2000820139044385,0.2000820139044385,,,23.75022060318552,23.75022060318552,,,,0.6724770708639739,0.6724770708639739,,,0.92,0.92,,,0.97,0.97,,,34.955354152061034,34.955354152061034,,,69.91070830412207,1677.8569992989294,0.14059792900682086,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1939-06-26,1939-07-07,553.45,0.8984344302682933,497.238535431987,0.561,1939,6,26,1939.06,1938,9,269,39,0.04296140946132368,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.3237882596129193,336.238535431987,336.238535431987,,2,168.1192677159935,168.1192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,400.238535431987,965.837573409444,990.0,0.17487626637962667,0.037247707086397394,989.7878760265339,0.2000820139044385,0.2000820139044385,,,23.75022060318552,23.75022060318552,,,,0.6724770708639739,0.6724770708639739,,,0.92,0.92,,,0.97,0.97,,,34.955354152061034,34.955354152061034,,,69.91070830412207,1677.8569992989294,0.14059792900682086,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1939-06-27,1939-07-08,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1939,6,27,1939.06,1938,9,270,39,0.041342893448945935,18.73282421733495,0.03914859066108749,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.33646411364937145,317.50571121465197,317.50571121465197,,2,158.75285560732598,158.75285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,381.505711214652,965.753275700466,990.0,0.16865503324471834,0.0335011422429304,989.7978438245124,0.1783809520934522,0.1783809520934522,,,23.866187171953012,23.866187171953012,,,,0.6350114224293041,0.6350114224293041,,,0.92,0.92,,,0.97,0.97,,,33.16905949248317,33.16905949248317,,,66.33811898496634,1592.1148556391922,0.138636002518281,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1939-06-28,1939-07-09,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1939,6,28,1939.06,1938,9,271,39,0.041342893448945935,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.33646411364937145,317.50571121465197,317.50571121465197,,2,158.75285560732598,158.75285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,381.505711214652,965.753275700466,990.0,0.16865503324471834,0.0335011422429304,989.7978438245124,0.1783809520934522,0.1783809520934522,,,23.866187171953012,23.866187171953012,,,,0.6350114224293041,0.6350114224293041,,,0.92,0.92,,,0.97,0.97,,,33.16905949248317,33.16905949248317,,,66.33811898496634,1592.1148556391922,0.138636002518281,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1939-06-29,1939-07-10,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1939,6,29,1939.06,1938,9,272,39,0.041342893448945935,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.33646411364937145,317.50571121465197,317.50571121465197,,2,158.75285560732598,158.75285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,381.505711214652,965.753275700466,990.0,0.16865503324471834,0.0335011422429304,989.7978438245124,0.1783809520934522,0.1783809520934522,,,23.866187171953012,23.866187171953012,,,,0.6350114224293041,0.6350114224293041,,,0.92,0.92,,,0.97,0.97,,,33.16905949248317,33.16905949248317,,,66.33811898496634,1592.1148556391922,0.138636002518281,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1939-06-30,1939-07-11,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1939,6,30,1939.06,1938,9,273,39,0.040635110341786566,8.191934110640888,0.017418018585556378,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.3423246518342889,309.3137771040112,309.3137771040112,,2,154.65688855200557,154.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,373.31377710401114,965.716411996968,990.0,0.1659344647208893,0.031862755420802226,989.8022027798584,0.1692780896388117,0.1692780896388117,,,23.91651269325159,23.91651269325159,,,,0.6186275542080223,0.6186275542080223,,,0.92,0.92,,,0.97,0.97,,,32.381405288516476,32.381405288516476,,,64.76281057703297,1554.3074538487913,0.13770128312169452,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1939-07-01,1939-07-12,488.9841,0.903846329229718,441.96648383669736,0.607,1939,7,1,1939.07,1938,10,274,40,0.038185904203490655,28.34729326731377,0.06413901122372855,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3054530262749093,306.96648383669736,306.96648383669736,,2,153.48324191834868,153.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,365.96648383669736,965.5888491772653,990.0,0.16349440422620945,0.03139329676733947,989.8051122990064,0.1667131979244622,0.1667131979244622,,,24.04954992381689,24.04954992381689,,,,0.6139329676733948,0.6139329676733948,,,0.92,0.92,,,0.97,0.97,,,32.31442898425382,32.31442898425382,,,64.62885796850765,1551.0925912441833,0.14623022408275516,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1939-07-02,1939-07-13,483.8375,0.9046676919919062,437.7121544241339,0.612,1939,7,2,1939.07,1938,10,275,40,0.03781833014224517,4.254329412563436,0.009719468307112806,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.30842186728309995,302.71215442413387,302.71215442413387,,2,151.35607721206696,151.35607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,361.7121544241339,965.5697046949084,990.0,0.16208152729952785,0.03054243088482678,989.8073760418156,0.16211377428409735,0.16211377428409735,,,24.075557572623076,24.075557572623076,,,,0.6054243088482678,0.6054243088482678,,,0.92,0.92,,,0.97,0.97,,,31.901035926037878,31.901035926037878,,,63.802071852075755,1531.2497244498181,0.14576262323813124,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1939-07-03,1939-07-14,483.8375,0.9046676919919062,437.7121544241339,0.612,1939,7,3,1939.07,1938,10,276,40,0.03781833014224517,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.30842186728309995,302.71215442413387,302.71215442413387,,2,151.35607721206696,151.35607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,361.7121544241339,965.5697046949084,990.0,0.16208152729952785,0.03054243088482678,989.8073760418156,0.16211377428409735,0.16211377428409735,,,24.075557572623076,24.075557572623076,,,,0.6054243088482678,0.6054243088482678,,,0.92,0.92,,,0.97,0.97,,,31.901035926037878,31.901035926037878,,,63.802071852075755,1531.2497244498181,0.14576262323813124,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1939-07-04,1939-07-15,473.647,0.90577073560875,429.0155916088776,0.62,1939,7,4,1939.07,1938,10,277,40,0.037066947115007035,8.6965628152563,0.0202709714643302,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3146738781537711,294.0155916088776,294.0155916088776,,2,147.0077958044388,147.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0155916088776,965.53057016224,990.0,0.15919336990700733,0.028803118321775525,989.8120035117712,0.15290944356610947,0.15290944356610947,,,24.128523905965203,24.128523905965203,,,,0.5880311832177553,0.5880311832177553,,,0.92,0.92,,,0.97,0.97,,,31.052722988495194,31.052722988495194,,,62.10544597699039,1490.5307034477692,0.14476267807443768,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1939-07-05,1939-07-16,473.647,0.90577073560875,429.0155916088776,0.62,1939,7,5,1939.07,1938,10,278,40,0.037066947115007035,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3146738781537711,294.0155916088776,294.0155916088776,,2,147.0077958044388,147.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0155916088776,965.53057016224,990.0,0.15919336990700733,0.028803118321775525,989.8120035117712,0.15290944356610947,0.15290944356610947,,,24.128523905965203,24.128523905965203,,,,0.5880311832177553,0.5880311832177553,,,0.92,0.92,,,0.97,0.97,,,31.052722988495194,31.052722988495194,,,62.10544597699039,1490.5307034477692,0.14476267807443768,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1939-07-06,1939-07-17,473.647,0.90577073560875,429.0155916088776,0.62,1939,7,6,1939.07,1938,10,279,40,0.037066947115007035,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3146738781537711,294.0155916088776,294.0155916088776,,2,147.0077958044388,147.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0155916088776,965.53057016224,990.0,0.15919336990700733,0.028803118321775525,989.8120035117712,0.15290944356610947,0.15290944356610947,,,24.128523905965203,24.128523905965203,,,,0.5880311832177553,0.5880311832177553,,,0.92,0.92,,,0.97,0.97,,,31.052722988495194,31.052722988495194,,,62.10544597699039,1490.5307034477692,0.14476267807443768,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1939-07-07,1939-07-18,468.6029,0.9047178570238064,423.9534114831411,0.627,1939,7,7,1939.07,1938,10,280,40,0.03662957475214339,5.062180125736519,0.011940416066065362,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.31843121518404954,288.9534114831411,288.9534114831411,,2,144.47670574157056,144.47670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,347.9534114831411,965.5077903516741,990.0,0.15751220307558192,0.02779068229662822,989.8146971146277,0.14767393135340065,0.14767393135340065,,,24.159232831600253,24.159232831600253,,,,0.5779068229662823,0.5779068229662823,,,0.91,0.91,,,0.97,0.97,,,30.224776899778927,30.224776899778927,,,60.449553799557854,1450.7892911893887,0.14258536943501324,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1939-07-08,1939-07-19,463.5928,0.9085437496786656,421.1943408360317,0.629,1939,7,8,1939.07,1938,10,281,41,0.036391191048233136,2.759070647109412,0.006550588124315516,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.32051712692064555,286.1943408360317,286.1943408360317,,2,143.09717041801585,143.09717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,345.1943408360317,965.4953745337622,990.0,0.15659590655071162,0.027238868167206342,989.816165225282,0.14485826028863658,0.14485826028863658,,,24.175932431231324,24.175932431231324,,,,0.5723886816720634,0.5723886816720634,,,0.91,0.91,,,0.97,0.97,,,29.95686852141016,29.95686852141016,,,59.91373704282032,1437.9296890276873,0.14224725081513942,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1939-07-09,1939-07-20,463.5928,0.9085437496786656,421.1943408360317,0.629,1939,7,9,1939.07,1938,10,282,41,0.036391191048233136,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.32051712692064555,286.1943408360317,286.1943408360317,,2,143.09717041801585,143.09717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,345.1943408360317,965.4953745337622,990.0,0.15659590655071162,0.027238868167206342,989.816165225282,0.14485826028863658,0.14485826028863658,,,24.175932431231324,24.175932431231324,,,,0.5723886816720634,0.5723886816720634,,,0.91,0.91,,,0.97,0.97,,,29.95686852141016,29.95686852141016,,,59.91373704282032,1437.9296890276873,0.14224725081513942,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1939-07-10,1939-07-21,458.6166,0.9126459050733976,418.5545619886844,0.634,1939,7,10,1939.07,1938,10,283,41,0.03616311415582233,2.639778847347316,0.006306893024424094,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3225385941526298,283.5545619886844,283.5545619886844,,2,141.7772809943422,141.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.5545619886844,965.4834955289493,990.0,0.15571922722871434,0.026710912397736875,989.8175698603737,0.14218934006609768,0.14218934006609768,,,24.191884991358307,24.191884991358307,,,,0.5671091239773688,0.5671091239773688,,,0.91,0.91,,,0.97,0.97,,,29.700139305965532,29.700139305965532,,,59.400278611931064,1425.6066866863455,0.14191764707975385,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1939-07-11,1939-07-22,453.6742,0.9106705857913724,413.14774947243217,0.639,1939,7,11,1939.07,1938,10,284,41,0.03569596555441814,5.4068125162522165,0.01308687394075468,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3267596160753335,278.14774947243217,278.14774947243217,,2,139.07387473621608,139.07387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,337.14774947243217,965.459164872626,990.0,0.1539236068358631,0.02562954989448643,989.8204468432697,0.13679919374332414,0.13679919374332414,,,24.22448277690042,24.22448277690042,,,,0.5562954989448643,0.5562954989448643,,,0.91,0.91,,,0.97,0.97,,,29.173074545285434,29.173074545285434,,,58.34614909057087,1400.307578173701,0.14122344649117854,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1939-07-12,1939-07-23,453.6742,0.9106705857913724,413.14774947243217,0.639,1939,7,12,1939.07,1938,10,285,41,0.03569596555441814,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3267596160753335,278.14774947243217,278.14774947243217,,2,139.07387473621608,139.07387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,337.14774947243217,965.459164872626,990.0,0.1539236068358631,0.02562954989448643,989.8204468432697,0.13679919374332414,0.13679919374332414,,,24.22448277690042,24.22448277690042,,,,0.5562954989448643,0.5562954989448643,,,0.91,0.91,,,0.97,0.97,,,29.173074545285434,29.173074545285434,,,58.34614909057087,1400.307578173701,0.14122344649117854,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1939-07-13,1939-07-24,453.6742,0.9106705857913724,413.14774947243217,0.639,1939,7,13,1939.07,1938,10,286,41,0.03569596555441814,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3267596160753335,278.14774947243217,278.14774947243217,,2,139.07387473621608,139.07387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,337.14774947243217,965.459164872626,990.0,0.1539236068358631,0.02562954989448643,989.8204468432697,0.13679919374332414,0.13679919374332414,,,24.22448277690042,24.22448277690042,,,,0.5562954989448643,0.5562954989448643,,,0.91,0.91,,,0.97,0.97,,,29.173074545285434,29.173074545285434,,,58.34614909057087,1400.307578173701,0.14122344649117854,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1939-07-14,1939-07-25,448.7655,0.9074387897559502,407.2272222042238,0.643,1939,7,14,1939.07,1938,10,287,41,0.03518443199844493,5.920527268208388,0.01453863333635209,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.33151025432258,272.22722220422384,272.22722220422384,,1,272.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.22722220422384,965.432522499919,990.0,0.1519573800678234,0.024445444440844757,989.8235971754912,0.5242213347396414,,,,23.86685334083268,,,,,1.0889088888168952,,,,0.95,,,,0.98,,,,59.33970793833311,,,,59.33970793833311,1424.1529905199948,0.14571645681529205,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1939-07-15,1939-07-26,434.2405,0.9034714870538484,392.32391027400666,0.66,1939,7,15,1939.07,1938,10,288,42,0.033896785847674166,14.903311930217116,0.037987263941696416,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3441034218529107,257.3239102740066,257.3239102740066,,1,257.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,316.3239102740066,965.3616195513699,990.0,0.14700794068140444,0.02146478205480133,989.8315272772638,0.4684872857296087,,,,24.001420440164186,,,,,1.0292956410960266,,,,0.95,,,,0.98,,,,56.40736014832378,,,,56.40736014832378,1353.7766435597705,0.1437775232942794,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1939-07-16,1939-07-27,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1939,7,16,1939.07,1938,10,289,42,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3453589368082168,255.8976592517356,255.8976592517356,,1,255.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,314.8976592517356,965.3544882962588,990.0,0.14653427798028118,0.021179531850347117,989.8322861901694,0.4633170182087756,,,,24.01448087570197,,,,,1.0235906370069423,,,,0.95,,,,0.98,,,,56.125239151661816,,,,56.125239151661816,1347.0057396398836,0.14358039201129502,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1939-07-17,1939-07-28,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1939,7,17,1939.07,1938,10,290,42,0.03377355775934996,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3453589368082168,255.8976592517356,255.8976592517356,,1,255.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,314.8976592517356,965.3544882962588,990.0,0.14653427798028118,0.021179531850347117,989.8322861901694,0.4633170182087756,,,,24.01448087570197,,,,,1.0235906370069423,,,,0.95,,,,0.98,,,,56.125239151661816,,,,56.125239151661816,1347.0057396398836,0.14358039201129502,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1939-07-18,1939-07-29,424.724,0.9094702475352612,386.2738414141663,0.669,1939,7,18,1939.07,1938,10,291,42,0.033374059898183976,4.623817837569277,0.011970310546117404,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.34949299053168803,251.27384141416638,251.27384141416638,,1,251.27384141416638,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,310.27384141416627,965.3313692070708,990.0,0.14499869272057184,0.020254768282833263,989.8347465389966,0.4467517102306812,,,,24.05662562169509,,,,,1.0050953656566652,,,,0.95,,,,0.98,,,,55.20783000819214,,,,55.20783000819214,1324.9879201966114,0.14292407118761585,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1939-07-19,1939-07-30,424.724,0.9094702475352612,386.2738414141663,0.669,1939,7,19,1939.07,1938,10,292,42,0.033374059898183976,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.34949299053168803,251.27384141416638,251.27384141416638,,1,251.27384141416638,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,310.27384141416627,965.3313692070708,990.0,0.14499869272057184,0.020254768282833263,989.8347465389966,0.4467517102306812,,,,24.05662562169509,,,,,1.0050953656566652,,,,0.95,,,,0.98,,,,55.20783000819214,,,,55.20783000819214,1324.9879201966114,0.14292407118761585,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1939-07-20,1939-07-31,424.724,0.9094702475352612,386.2738414141663,0.669,1939,7,20,1939.07,1938,10,293,42,0.033374059898183976,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.34949299053168803,251.27384141416638,251.27384141416638,,1,251.27384141416638,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,310.27384141416627,965.3313692070708,990.0,0.14499869272057184,0.020254768282833263,989.8347465389966,0.4467517102306812,,,,24.05662562169509,,,,,1.0050953656566652,,,,0.95,,,,0.98,,,,55.20783000819214,,,,55.20783000819214,1324.9879201966114,0.14292407118761585,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1939-07-21,1939-08-01,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1939,7,21,1939.07,1938,10,294,42,0.03305210630954742,3.7263146832934235,0.00974078885083195,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.352897327957303,247.5475267308729,247.5475267308729,,1,247.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.5475267308729,965.3127376336544,990.0,0.14376117123903528,0.019509505346174582,989.8367293234147,0.4336202294388463,,,,24.090371460321613,,,,,0.9901901069234916,,,,0.94,,,,0.98,,,,53.892089818245296,,,,53.892089818245296,1293.4101556378869,0.14087684811032403,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
