Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1939-07-22,1939-08-02,415.3399,0.9146103777828084,379.8741828472738,0.68,1939,7,22,1939.07,1938,10,295,43,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3553808236930804,244.87418284727383,244.87418284727383,,1,244.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.8741828472738,965.2993709142364,990.0,0.14287334485702818,0.01897483656945476,989.8381518185736,0.4243195045945233,,,,24.11446139974275,,,,,0.9794967313890952,,,,0.94,,,,0.98,,,,53.36340126443671,,,,53.36340126443671,1280.721630346481,0.14047651478829545,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1939-07-23,1939-08-03,415.3399,0.9146103777828084,379.8741828472738,0.68,1939,7,23,1939.07,1938,10,296,43,0.03282112939800446,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3553808236930804,244.87418284727383,244.87418284727383,,1,244.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.8741828472738,965.2993709142364,990.0,0.14287334485702818,0.01897483656945476,989.8381518185736,0.4243195045945233,,,,24.11446139974275,,,,,0.9794967313890952,,,,0.94,,,,0.98,,,,53.36340126443671,,,,53.36340126443671,1280.721630346481,0.14047651478829545,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1939-07-24,1939-08-04,415.3399,0.9146103777828084,379.8741828472738,0.68,1939,7,24,1939.07,1938,10,297,43,0.03282112939800446,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3553808236930804,244.87418284727383,244.87418284727383,,1,244.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.8741828472738,965.2993709142364,990.0,0.14287334485702818,0.01897483656945476,989.8381518185736,0.4243195045945233,,,,24.11446139974275,,,,,0.9794967313890952,,,,0.94,,,,0.98,,,,53.36340126443671,,,,53.36340126443671,1280.721630346481,0.14047651478829545,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1939-07-25,1939-08-05,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1939,7,25,1939.07,1938,10,298,43,0.03222305603737795,6.922145377621689,0.01856041711043061,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3619768400138723,237.95203746965214,237.95203746965214,,1,237.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,296.95203746965217,965.2647601873482,990.0,0.14057447738844536,0.017590407493930434,989.8418351151176,0.4007032207485048,,,,24.17637170702094,,,,,0.9518081498786086,,,,0.94,,,,0.98,,,,51.98804530344364,,,,51.98804530344364,1247.7130872826476,0.13939606190695233,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1939-07-26,1939-08-06,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1939,7,26,1939.07,1938,10,299,43,0.03222305603737795,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3619768400138723,237.95203746965214,237.95203746965214,,1,237.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,296.95203746965217,965.2647601873482,990.0,0.14057447738844536,0.017590407493930434,989.8418351151176,0.4007032207485048,,,,24.17637170702094,,,,,0.9518081498786086,,,,0.94,,,,0.98,,,,51.98804530344364,,,,51.98804530344364,1247.7130872826476,0.13939606190695233,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1939-07-27,1939-08-07,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1939,7,27,1939.07,1938,10,300,43,0.03222305603737795,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3619768400138723,237.95203746965214,237.95203746965214,,1,237.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,296.95203746965217,965.2647601873482,990.0,0.14057447738844536,0.017590407493930434,989.8418351151176,0.4007032207485048,,,,24.17637170702094,,,,,0.9518081498786086,,,,0.94,,,,0.98,,,,51.98804530344364,,,,51.98804530344364,1247.7130872826476,0.13939606190695233,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1939-07-28,1939-08-08,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1939,7,28,1939.07,1938,10,301,43,0.03168407076347461,6.238255484992294,0.017011238168445082,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3681345142508095,231.71378198465987,231.71378198465987,,1,231.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,290.7137819846599,965.2335689099233,990.0,0.13850273202442578,0.016342756396931973,989.8451545115787,0.37999649165365257,,,,24.23158911000164,,,,,0.9268551279386394,,,,0.94,,,,0.98,,,,50.74072853816117,,,,50.74072853816117,1217.7774849158682,0.138366025578727,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1939-07-29,1939-08-09,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1939,7,29,1939.07,1938,10,302,44,0.030474497418131064,13.999691497031849,0.03969133038512083,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3827462628821043,217.71409048762803,217.71409048762803,,1,217.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,276.71409048762797,965.1635704524381,990.0,0.1338533879848211,0.013542818097525606,989.8526037939176,0.3355160605361772,,,,24.35351728094338,,,,,0.8708563619505121,,,,0.94,,,,0.98,,,,47.91496416905449,,,,47.91496416905449,1149.9591400573074,0.13584647016174473,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1939-07-30,1939-08-10,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1939,7,30,1939.07,1938,10,303,44,0.030474497418131064,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3827462628821043,217.71409048762803,217.71409048762803,,1,217.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,276.71409048762797,965.1635704524381,990.0,0.1338533879848211,0.013542818097525606,989.8526037939176,0.3355160605361772,,,,24.35351728094338,,,,,0.8708563619505121,,,,0.94,,,,0.98,,,,47.91496416905449,,,,47.91496416905449,1149.9591400573074,0.13584647016174473,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1939-07-31,1939-08-11,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1939,7,31,1939.07,1938,10,304,44,0.030244835217834637,2.658127318245647,0.007593435330108783,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3856526218771404,215.0559631693824,215.0559631693824,,1,215.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,274.0559631693824,965.1502798158471,990.0,0.13297061507470262,0.013011192633876477,989.8540181922916,0.3273813781490199,,,,24.37635699829554,,,,,0.8602238526775295,,,,0.94,,,,0.98,,,,47.37434600611102,,,,47.37434600611102,1136.9843041466645,0.1353336351627522,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1939-08-01,1939-08-12,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1939,8,1,1939.08,1938,11,305,44,0.029353030239845836,10.321816874870422,0.030382041332761844,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3384999749195293,224.734146294512,224.734146294512,,1,224.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.73414629451196,965.0986707314727,990.0,0.13352794526386005,0.01494682925890239,989.8515252254773,0.357476526401792,,,,24.395377967602943,,,,,0.8989365851780479,,,,0.94,,,,0.98,,,,49.5449680147664,,,,49.5449680147664,1189.0792323543935,0.14583452548162876,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1939-08-02,1939-08-13,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1939,8,2,1939.08,1938,11,306,44,0.029353030239845836,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3384999749195293,224.734146294512,224.734146294512,,1,224.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.73414629451196,965.0986707314727,990.0,0.13352794526386005,0.01494682925890239,989.8515252254773,0.357476526401792,,,,24.395377967602943,,,,,0.8989365851780479,,,,0.94,,,,0.98,,,,49.5449680147664,,,,49.5449680147664,1189.0792323543935,0.14583452548162876,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1939-08-03,1939-08-14,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1939,8,3,1939.08,1938,11,307,44,0.029353030239845836,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3384999749195293,224.734146294512,224.734146294512,,1,224.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.73414629451196,965.0986707314727,990.0,0.13352794526386005,0.01494682925890239,989.8515252254773,0.357476526401792,,,,24.395377967602943,,,,,0.8989365851780479,,,,0.94,,,,0.98,,,,49.5449680147664,,,,49.5449680147664,1189.0792323543935,0.14583452548162876,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1939-08-04,1939-08-15,366.0613,0.9174101485614996,335.8283516156156,0.732,1939,8,4,1939.08,1938,11,308,44,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.34243684146009024,220.8283516156156,220.8283516156156,,1,220.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.8283516156156,965.079141758078,990.0,0.13223081787972474,0.014165670323123115,989.8536035117971,0.34517284846539864,,,,24.42928890525364,,,,,0.8833134064624624,,,,0.94,,,,0.98,,,,48.751568494973746,,,,48.751568494973746,1170.0376438793699,0.1451681141882092,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1939-08-05,1939-08-16,361.7746,0.9216841006983292,333.4418968564978,0.736,1939,8,5,1939.08,1938,11,309,45,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372595,218.4418968564978,218.4418968564978,,1,218.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564978,965.0672094842823,990.0,0.1314382683287262,0.01368837937129956,989.8548733522999,0.3377606699859247,,,,24.449903198031677,,,,,0.8737675874259913,,,,0.94,,,,0.98,,,,48.265412227695435,,,,48.265412227695435,1158.3698934646904,0.14474909326846605,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1939-08-06,1939-08-17,361.7746,0.9216841006983292,333.4418968564978,0.736,1939,8,6,1939.08,1938,11,310,45,0.02880937988840141,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372595,218.4418968564978,218.4418968564978,,1,218.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564978,965.0672094842823,990.0,0.1314382683287262,0.01368837937129956,989.8548733522999,0.3377606699859247,,,,24.449903198031677,,,,,0.8737675874259913,,,,0.94,,,,0.98,,,,48.265412227695435,,,,48.265412227695435,1158.3698934646904,0.14474909326846605,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1939-08-07,1939-08-18,361.7746,0.9216841006983292,333.4418968564978,0.736,1939,8,7,1939.08,1938,11,311,45,0.02880937988840141,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372595,218.4418968564978,218.4418968564978,,1,218.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564978,965.0672094842823,990.0,0.1314382683287262,0.01368837937129956,989.8548733522999,0.3377606699859247,,,,24.449903198031677,,,,,0.8737675874259913,,,,0.94,,,,0.98,,,,48.265412227695435,,,,48.265412227695435,1158.3698934646904,0.14474909326846605,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1939-08-08,1939-08-19,353.2963,0.9223127992632232,325.84969942233937,0.746,1939,8,8,1939.08,1938,11,312,45,0.02815341403009012,7.592197434158436,0.023299691384149657,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3529234496882151,210.84969942233937,210.84969942233937,,1,210.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.84969942233937,965.0292484971117,990.0,0.12891687434690235,0.012169939884467872,989.8589131857685,0.3147116164495071,,,,24.51495307220747,,,,,0.8433987976893574,,,,0.94,,,,0.97,,,,46.235190112027006,,,,46.235190112027006,1109.6445626886484,0.14189115470719152,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1939-08-09,1939-08-20,353.2963,0.9223127992632232,325.84969942233937,0.746,1939,8,9,1939.08,1938,11,313,45,0.02815341403009012,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3529234496882151,210.84969942233937,210.84969942233937,,1,210.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.84969942233937,965.0292484971117,990.0,0.12891687434690235,0.012169939884467872,989.8589131857685,0.3147116164495071,,,,24.51495307220747,,,,,0.8433987976893574,,,,0.94,,,,0.97,,,,46.235190112027006,,,,46.235190112027006,1109.6445626886484,0.14189115470719152,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1939-08-10,1939-08-21,353.2963,0.9223127992632232,325.84969942233937,0.746,1939,8,10,1939.08,1938,11,314,45,0.02815341403009012,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3529234496882151,210.84969942233937,210.84969942233937,,1,210.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.84969942233937,965.0292484971117,990.0,0.12891687434690235,0.012169939884467872,989.8589131857685,0.3147116164495071,,,,24.51495307220747,,,,,0.8433987976893574,,,,0.94,,,,0.97,,,,46.235190112027006,,,,46.235190112027006,1109.6445626886484,0.14189115470719152,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1939-08-11,1939-08-22,353.2963,0.9223127992632232,325.84969942233937,0.746,1939,8,11,1939.08,1938,11,315,45,0.02815341403009012,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3529234496882151,210.84969942233937,210.84969942233937,,1,210.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.84969942233937,965.0292484971117,990.0,0.12891687434690235,0.012169939884467872,989.8589131857685,0.3147116164495071,,,,24.51495307220747,,,,,0.8433987976893574,,,,0.94,,,,0.97,,,,46.235190112027006,,,,46.235190112027006,1109.6445626886484,0.14189115470719152,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1939-08-12,1939-08-23,344.9443,0.9291696764623452,320.5117836285301,0.757,1939,8,12,1939.08,1938,11,316,46,0.027692218105505,5.337915793809259,0.016654351154826334,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3588011607500953,205.51178362853008,205.51178362853008,,1,205.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,256.5117836285301,965.0025589181427,990.0,0.1271441347843827,0.011102356725706022,989.86175350849,0.2989908266390331,,,,24.56020376370818,,,,,0.8220471345141205,,,,0.94,,,,0.97,,,,45.14787244181127,,,,45.14787244181127,1083.5489386034706,0.1408618177175576,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1939-08-13,1939-08-24,344.9443,0.9291696764623452,320.5117836285301,0.757,1939,8,13,1939.08,1938,11,317,46,0.027692218105505,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3588011607500953,205.51178362853008,205.51178362853008,,1,205.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,256.5117836285301,965.0025589181427,990.0,0.1271441347843827,0.011102356725706022,989.86175350849,0.2989908266390331,,,,24.56020376370818,,,,,0.8220471345141205,,,,0.94,,,,0.97,,,,45.14787244181127,,,,45.14787244181127,1083.5489386034706,0.1408618177175576,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1939-08-14,1939-08-25,340.8154,0.9279951361812104,316.2750335356538,0.76,1939,8,14,1939.08,1938,11,318,46,0.027326162897480483,4.236750092876321,0.013395777863062688,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3636075813965126,201.2750335356538,201.2750335356538,,1,201.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.2750335356538,964.9813751676784,990.0,0.1257370960081507,0.010255006707130759,989.8640078972848,0.2867978689024491,,,,24.595834860704034,,,,,0.8051001341426152,,,,0.94,,,,0.97,,,,44.281270338425344,,,,44.281270338425344,1062.750488122208,0.14000874442539105,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1939-08-15,1939-08-26,336.7179,0.924507804637652,311.29832651120034,0.765,1939,8,15,1939.08,1938,11,319,46,0.02689617541056771,4.976707024453448,0.0159869379325892,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1939-08-16,1939-08-27,336.7179,0.924507804637652,311.29832651120034,0.765,1939,8,16,1939.08,1938,11,320,46,0.02689617541056771,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1939-08-17,1939-08-28,336.7179,0.924507804637652,311.29832651120034,0.765,1939,8,17,1939.08,1938,11,321,46,0.02689617541056771,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1939-08-18,1939-08-29,336.7179,0.924507804637652,311.29832651120034,0.765,1939,8,18,1939.08,1938,11,322,46,0.02689617541056771,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1939-08-19,1939-08-30,336.7179,0.924507804637652,311.29832651120034,0.765,1939,8,19,1939.08,1938,11,323,47,0.02689617541056771,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1939-08-20,1939-08-31,332.6514,0.9282369754494124,308.77932941501274,0.77,1939,8,20,1939.08,1938,11,324,47,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866352,193.77932941501274,193.77932941501274,,1,193.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.77932941501274,964.943896647075,990.0,0.12324774777620348,0.009377932941501277,989.8673743192824,0.2658433160026729,,,,24.65763435620468,,,,,0.7751173176600509,,,,0.93,,,,0.97,,,,42.284631199177056,,,,42.284631199177056,1014.8311487802494,0.13694126248439606,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1939-08-21,1939-09-01,332.6514,0.9282369754494124,308.77932941501274,0.77,1939,8,21,1939.08,1938,11,325,47,0.0266785340614571,0.0,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866352,193.77932941501274,193.77932941501274,,1,193.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.77932941501274,964.943896647075,990.0,0.12324774777620348,0.009377932941501277,989.8673743192824,0.2658433160026729,,,,24.65763435620468,,,,,0.7751173176600509,,,,0.93,,,,0.97,,,,42.284631199177056,,,,42.284631199177056,1014.8311487802494,0.13694126248439606,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1939-08-22,1939-09-02,332.6514,0.9282369754494124,308.77932941501274,0.77,1939,8,22,1939.08,1938,11,326,47,0.0266785340614571,0.0,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866352,193.77932941501274,193.77932941501274,,1,193.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.77932941501274,964.943896647075,990.0,0.12324774777620348,0.009377932941501277,989.8673743192824,0.2658433160026729,,,,24.65763435620468,,,,,0.7751173176600509,,,,0.93,,,,0.97,,,,42.284631199177056,,,,42.284631199177056,1014.8311487802494,0.13694126248439606,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1939-08-23,1939-09-03,332.6514,0.9282369754494124,308.77932941501274,0.77,1939,8,23,1939.08,1938,11,327,47,0.0266785340614571,0.0,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866352,193.77932941501274,193.77932941501274,,1,193.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.77932941501274,964.943896647075,990.0,0.12324774777620348,0.009377932941501277,989.8673743192824,0.2658433160026729,,,,24.65763435620468,,,,,0.7751173176600509,,,,0.93,,,,0.97,,,,42.284631199177056,,,,42.284631199177056,1014.8311487802494,0.13694126248439606,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1939-08-24,1939-09-04,332.6514,0.9282369754494124,308.77932941501274,0.77,1939,8,24,1939.08,1938,11,328,47,0.0266785340614571,0.0,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866352,193.77932941501274,193.77932941501274,,1,193.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.77932941501274,964.943896647075,990.0,0.12324774777620348,0.009377932941501277,989.8673743192824,0.2658433160026729,,,,24.65763435620468,,,,,0.7751173176600509,,,,0.93,,,,0.97,,,,42.284631199177056,,,,42.284631199177056,1014.8311487802494,0.13694126248439606,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1939-08-25,1939-09-05,328.6161,0.9297054095741052,305.5161658431452,0.779,1939,8,25,1939.08,1938,11,329,47,0.02639659672884774,3.263163571867551,0.010680821300771656,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3764121603275228,190.5161658431452,190.5161658431452,,1,190.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,241.5161658431452,964.9275808292157,990.0,0.12216404031691168,0.00905161658431452,989.8687843430988,0.2569674641736294,,,,24.684236049709487,,,,,0.7620646633725807,,,,0.93,,,,0.97,,,,41.617425783618934,,,,41.617425783618934,998.8182188068544,0.13622004475202046,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1939-08-26,1939-09-06,312.7836,0.9262282368820012,289.709002353605,0.797,1939,8,26,1939.08,1938,11,330,48,0.025030857803351472,15.807163489540189,0.05456221022171316,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3969500397493223,174.709002353605,174.709002353605,,1,174.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.709002353605,964.8588360094144,990.0,0.11683261443872894,0.0074709002353605,989.8756964853259,0.2160879156262028,,,,24.800772560285267,,,,,0.69883600941442,,,,0.93,,,,0.97,,,,38.34459751533959,,,,38.34459751533959,920.2703403681503,0.13235556093813752,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1939-08-27,1939-09-07,312.7836,0.9262282368820012,289.709002353605,0.797,1939,8,27,1939.08,1938,11,331,48,0.025030857803351472,0.0,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3969500397493223,174.709002353605,174.709002353605,,1,174.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.709002353605,964.8588360094144,990.0,0.11683261443872894,0.0074709002353605,989.8756964853259,0.2160879156262028,,,,24.800772560285267,,,,,0.69883600941442,,,,0.93,,,,0.97,,,,38.34459751533959,,,,38.34459751533959,920.2703403681503,0.13235556093813752,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1939-08-28,1939-09-08,308.9022,0.9257032622046036,285.9517742421789,0.804,1939,8,28,1939.08,1938,11,332,48,0.02470623329452426,3.7572281114261163,0.01313937681059477,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.4021657158965692,170.95177424217889,170.95177424217889,,1,170.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,221.95177424217889,964.8438070969687,990.0,0.1155517412189246,0.007095177424217889,989.8773530813568,0.20688722049280414,,,,24.826658763895377,,,,,0.6838070969687156,,,,0.93,,,,0.97,,,,37.559134652724225,,,,37.559134652724225,901.4192316653813,0.1313477937049433,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1939-08-29,1939-09-09,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1939,8,29,1939.08,1938,11,333,48,0.024267947956225614,5.072746971048957,0.018060255407222992,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.4094289314416899,165.8790272711299,165.8790272711299,,1,165.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,216.87902727112996,964.8235161090843,990.0,0.11382239566061247,0.006587902727112993,989.8795897016124,0.19477952599973755,,,,24.86129406652807,,,,,0.6635161090845197,,,,0.92,,,,0.97,,,,36.103040579577,,,,36.103040579577,866.4729739098481,0.12853590718514935,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1939-08-30,1939-09-10,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1939,8,30,1939.08,1938,11,334,48,0.024267947956225614,0.0,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.4094289314416899,165.8790272711299,165.8790272711299,,1,165.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,216.87902727112996,964.8235161090843,990.0,0.11382239566061247,0.006587902727112993,989.8795897016124,0.19477952599973755,,,,24.86129406652807,,,,,0.6635161090845197,,,,0.92,,,,0.97,,,,36.103040579577,,,,36.103040579577,866.4729739098481,0.12853590718514935,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1939-08-31,1939-09-11,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1939,8,31,1939.08,1938,11,335,48,0.024267947956225614,0.0,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.4094289314416899,165.8790272711299,165.8790272711299,,1,165.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,216.87902727112996,964.8235161090843,990.0,0.11382239566061247,0.006587902727112993,989.8795897016124,0.19477952599973755,,,,24.86129406652807,,,,,0.6635161090845197,,,,0.92,,,,0.97,,,,36.103040579577,,,,36.103040579577,866.4729739098481,0.12853590718514935,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1939-09-01,1939-09-12,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1939,9,1,1939.09,1938,12,336,48,0.024267947956225614,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3239828935755981,189.87902727112996,189.87902727112996,,1,189.87902727112996,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,233.87902727112996,964.8235161090843,990.0,0.11961785020606702,0.008987902727112994,989.8713942470667,0.2552518830290175,,,,24.79262625495335,,,,,0.7595161090845197,,,,0.93,,,,0.97,,,,41.66037951526393,,,,41.66037951526393,999.8491083663342,0.14832143189904154,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1939-09-02,1939-09-13,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1939,9,2,1939.09,1938,12,337,49,0.023497017903388786,8.922801537463442,0.03280969763936114,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3346126743541388,180.95622573366646,180.95622573366646,,1,180.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.00809562257336665,989.8753283913812,0.2318248581198825,,,,24.855678630326604,,,,,0.7238249029346658,,,,0.93,,,,0.97,,,,39.80364504985933,,,,39.80364504985933,955.287481196624,0.1463604848261133,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1939-09-03,1939-09-14,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1939,9,3,1939.09,1938,12,338,49,0.023497017903388786,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3346126743541388,180.95622573366646,180.95622573366646,,1,180.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.00809562257336665,989.8753283913812,0.2318248581198825,,,,24.855678630326604,,,,,0.7238249029346658,,,,0.93,,,,0.97,,,,39.80364504985933,,,,39.80364504985933,955.287481196624,0.1463604848261133,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1939-09-04,1939-09-15,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1939,9,4,1939.09,1938,12,339,49,0.023497017903388786,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3346126743541388,180.95622573366646,180.95622573366646,,1,180.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.00809562257336665,989.8753283913812,0.2318248581198825,,,,24.855678630326604,,,,,0.7238249029346658,,,,0.93,,,,0.97,,,,39.80364504985933,,,,39.80364504985933,955.287481196624,0.1463604848261133,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1939-09-05,1939-09-16,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1939,9,5,1939.09,1938,12,340,49,0.023094576847116584,4.657882595743104,0.017425781772764982,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3404435617958353,176.29834313792338,176.29834313792338,,1,176.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,220.29834313792338,964.7691933725516,990.0,0.11498807152429205,0.007629834313792339,989.8773820941619,0.22003954378635251,,,,24.888149177823838,,,,,0.7051933725516936,,,,0.93,,,,0.97,,,,38.82974354675928,,,,38.82974354675928,931.9138451222227,0.14526743073272064,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1939-09-06,1939-09-17,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1939,9,6,1939.09,1938,12,341,49,0.023094576847116584,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3404435617958353,176.29834313792338,176.29834313792338,,1,176.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,220.29834313792338,964.7691933725516,990.0,0.11498807152429205,0.007629834313792339,989.8773820941619,0.22003954378635251,,,,24.888149177823838,,,,,0.7051933725516936,,,,0.93,,,,0.97,,,,38.82974354675928,,,,38.82974354675928,931.9138451222227,0.14526743073272064,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1939-09-07,1939-09-18,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1939,9,7,1939.09,1938,12,342,49,0.023094576847116584,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3404435617958353,176.29834313792338,176.29834313792338,,1,176.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,220.29834313792338,964.7691933725516,990.0,0.11498807152429205,0.007629834313792339,989.8773820941619,0.22003954378635251,,,,24.888149177823838,,,,,0.7051933725516936,,,,0.93,,,,0.97,,,,38.82974354675928,,,,38.82974354675928,931.9138451222227,0.14526743073272064,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1939-09-08,1939-09-19,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1939,9,8,1939.09,1938,12,343,49,0.02301697983155701,0.8981136060136237,0.003371294415142561,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3415912972743888,175.40022953190976,175.40022953190976,,1,175.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,219.40022953190976,964.7656009181276,990.0,0.11468189643133285,0.007540022953190976,989.8777780806157,0.21780217755870365,,,,24.89437498492909,,,,,0.701600918127639,,,,0.93,,,,0.97,,,,38.64159768957299,,,,38.64159768957299,927.3983445497518,0.1450509174014974,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1939-09-09,1939-09-20,278.9403,0.9416043473689883,262.6513991364098,0.853,1939,9,9,1939.09,1938,12,344,50,0.022693080885385804,3.748830395499965,0.014273026558495447,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3464668389325371,171.65139913640982,171.65139913640982,,1,171.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,215.6513991364098,964.7506055965456,990.0,0.1134038860692306,0.00716513991364098,989.879430974017,0.20858544397969567,,,,24.92023993349165,,,,,0.6866055965456391,,,,0.93,,,,0.97,,,,37.85500059485353,,,,37.85500059485353,908.5200142764844,0.14412639993283746,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1939-09-10,1939-09-21,278.9403,0.9416043473689883,262.6513991364098,0.853,1939,9,10,1939.09,1938,12,345,50,0.022693080885385804,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3464668389325371,171.65139913640982,171.65139913640982,,1,171.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,215.6513991364098,964.7506055965456,990.0,0.1134038860692306,0.00716513991364098,989.879430974017,0.20858544397969567,,,,24.92023993349165,,,,,0.6866055965456391,,,,0.93,,,,0.97,,,,37.85500059485353,,,,37.85500059485353,908.5200142764844,0.14412639993283746,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1939-09-11,1939-09-22,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1939,9,11,1939.09,1938,12,346,50,0.02237143592063284,3.7227426476038086,0.01437748412279253,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4557239882218343,140.92865648880596,140.92865648880596,,1,140.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.928656488806,964.7357146259552,990.0,0.1049756783484566,0.0040928656488806,989.8909314560028,0.14048627315601475,,,,25.01473055689148,,,,,0.5637146259552239,,,,0.91,,,,0.97,,,,30.52651838911396,,,,30.52651838911396,732.6364413387349,0.11789548056622184,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1939-09-12,1939-09-23,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1939,9,12,1939.09,1938,12,347,50,0.0216767988824146,8.0397805349333,0.032045185360914365,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4703277478978181,132.88887595387268,132.88887595387268,,1,132.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.88887595387268,964.7035555038157,990.0,0.10223484407518386,0.0032888875953872685,989.8944762683293,0.1248532489117652,,,,25.066067515602093,,,,,0.5315555038154908,,,,0.91,,,,0.97,,,,28.844098304005552,,,,28.844098304005552,692.2583592961332,0.11496762538530685,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1939-09-13,1939-09-24,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1939,9,13,1939.09,1938,12,348,50,0.0216767988824146,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4703277478978181,132.88887595387268,132.88887595387268,,1,132.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.88887595387268,964.7035555038157,990.0,0.10223484407518386,0.0032888875953872685,989.8944762683293,0.1248532489117652,,,,25.066067515602093,,,,,0.5315555038154908,,,,0.91,,,,0.97,,,,28.844098304005552,,,,28.844098304005552,692.2583592961332,0.11496762538530685,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1939-09-14,1939-09-25,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1939,9,14,1939.09,1938,12,349,50,0.0216767988824146,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4703277478978181,132.88887595387268,132.88887595387268,,1,132.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.88887595387268,964.7035555038157,990.0,0.10223484407518386,0.0032888875953872685,989.8944762683293,0.1248532489117652,,,,25.066067515602093,,,,,0.5315555038154908,,,,0.91,,,,0.97,,,,28.844098304005552,,,,28.844098304005552,692.2583592961332,0.11496762538530685,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1939-09-15,1939-09-26,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1939,9,15,1939.09,1938,12,350,50,0.0216767988824146,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4703277478978181,132.88887595387268,132.88887595387268,,1,132.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.88887595387268,964.7035555038157,990.0,0.10223484407518386,0.0032888875953872685,989.8944762683293,0.1248532489117652,,,,25.066067515602093,,,,,0.5315555038154908,,,,0.91,,,,0.97,,,,28.844098304005552,,,,28.844098304005552,692.2583592961332,0.11496762538530685,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1939-09-16,1939-09-27,257.7185,0.9485644394976528,244.4626045006759,0.884,1939,9,16,1939.09,1938,12,351,51,0.0211215690288584,6.42627145319679,0.02628733939214422,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1939-09-17,1939-09-28,257.7185,0.9485644394976528,244.4626045006759,0.884,1939,9,17,1939.09,1938,12,352,51,0.0211215690288584,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1939-09-18,1939-09-29,257.7185,0.9485644394976528,244.4626045006759,0.884,1939,9,18,1939.09,1938,12,353,51,0.0211215690288584,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1939-09-19,1939-09-30,257.7185,0.9485644394976528,244.4626045006759,0.884,1939,9,19,1939.09,1938,12,354,51,0.0211215690288584,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1939-09-20,1939-10-01,257.7185,0.9485644394976528,244.4626045006759,0.884,1939,9,20,1939.09,1938,12,355,51,0.0211215690288584,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1939-09-21,1939-10-02,257.7185,0.9485644394976528,244.4626045006759,0.884,1939,9,21,1939.09,1938,12,356,51,0.0211215690288584,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1939-09-22,1939-10-03,257.7185,0.9485644394976528,244.4626045006759,0.884,1939,9,22,1939.09,1938,12,357,51,0.0211215690288584,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1939-09-23,1939-10-04,257.7185,0.9485644394976528,244.4626045006759,0.884,1939,9,23,1939.09,1938,12,358,52,0.0211215690288584,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1939-09-24,1939-10-05,257.7185,0.9485644394976528,244.4626045006759,0.884,1939,9,24,1939.09,1938,12,359,52,0.0211215690288584,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1939-09-25,1939-10-06,257.7185,0.9485644394976528,244.4626045006759,0.884,1939,9,25,1939.09,1938,12,360,52,0.0211215690288584,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1939-09-26,1939-10-07,257.7185,0.9485644394976528,244.4626045006759,0.884,1939,9,26,1939.09,1938,12,361,52,0.0211215690288584,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1939-09-27,1939-10-08,257.7185,0.9485644394976528,244.4626045006759,0.884,1939,9,27,1939.09,1938,12,362,52,0.0211215690288584,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1939-09-28,1939-10-09,257.7185,0.9485644394976528,244.4626045006759,0.884,1939,9,28,1939.09,1938,12,363,52,0.0211215690288584,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1939-09-29,1939-10-10,257.7185,0.9485644394976528,244.4626045006759,0.884,1939,9,29,1939.09,1938,12,364,52,0.0211215690288584,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1939-09-30,1939-10-11,250.8784,0.9534127303453648,239.19066032867656,0.893,1939,9,30,1939.09,1938,12,365,53,0.020666073052397645,5.271944171999337,0.022040760976014092,0.66,3,Normal,40,6,4,3,65,118.0,0.4933302990921714,121.19066032867657,121.19066032867657,,1,121.19066032867657,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.19066032867656,964.6351439619721,990.0,0.09824681602113973,0.002119066032867656,989.899634117946,0.10372746067823893,,,,25.16076269529569,,,,,0.4847626413147063,,,,0.9,,,,0.97,,,,26.114168652970672,,,,26.114168652970672,626.7400476712961,0.109177208746724,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
