Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1940-10-01,1940-10-12,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,1,1940.1,1940,1,1,1,0.022693080885385804,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1940-10-02,1940-10-13,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,2,1940.1,1940,1,2,1,0.022693080885385804,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1940-10-03,1940-10-14,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,3,1940.1,1940,1,3,1,0.022693080885385804,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1940-10-04,1940-10-15,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,4,1940.1,1940,1,4,1,0.022693080885385804,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1940-10-05,1940-10-16,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,5,1940.1,1940,1,5,1,0.022693080885385804,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1940-10-06,1940-10-17,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,6,1940.1,1940,1,6,1,0.022693080885385804,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1940-10-07,1940-10-18,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,7,1940.1,1940,1,7,1,0.022693080885385804,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1940-10-08,1940-10-19,268.1972,0.9570044142512908,256.6659042898363,0.866,1940,10,8,1940.1,1940,1,8,2,0.022175934130641856,5.985494846573488,0.02332017905975721,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4285727015606408,146.6659042898363,146.6659042898363,,1,146.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.6659042898363,964.7266636171594,990.0,0.10727246737153508,0.004666590428983632,989.8880609421994,0.15219699314720286,,,,25.00920033189287,,,,,0.5866636171593452,,,,0.91,,,,0.97,,,,31.762238584373804,,,,31.762238584373804,762.2937260249713,0.12374934907017004,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1940-10-09,1940-10-20,268.1972,0.9570044142512908,256.6659042898363,0.866,1940,10,9,1940.1,1940,1,9,2,0.022175934130641856,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4285727015606408,146.6659042898363,146.6659042898363,,1,146.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.6659042898363,964.7266636171594,990.0,0.10727246737153508,0.004666590428983632,989.8880609421994,0.15219699314720286,,,,25.00920033189287,,,,,0.5866636171593452,,,,0.91,,,,0.97,,,,31.762238584373804,,,,31.762238584373804,762.2937260249713,0.12374934907017004,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1940-10-10,1940-10-21,268.1972,0.9570044142512908,256.6659042898363,0.866,1940,10,10,1940.1,1940,1,10,2,0.022175934130641856,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4285727015606408,146.6659042898363,146.6659042898363,,1,146.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.6659042898363,964.7266636171594,990.0,0.10727246737153508,0.004666590428983632,989.8880609421994,0.15219699314720286,,,,25.00920033189287,,,,,0.5866636171593452,,,,0.91,,,,0.97,,,,31.762238584373804,,,,31.762238584373804,762.2937260249713,0.12374934907017004,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1940-10-11,1940-10-22,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1940,10,11,1940.1,1940,1,11,2,0.02237143592063284,2.26275219896968,0.008738902173493115,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4248274466474727,148.92865648880596,148.92865648880596,,1,148.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.928656488806,964.7357146259552,990.0,0.1080438601666384,0.004892865648880597,989.8870632741845,0.15694273985283744,,,,24.99440590837642,,,,,0.595714625955224,,,,0.92,,,,0.97,,,,32.587396073463964,,,,32.587396073463964,782.097505763135,0.1258547296979961,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1940-10-12,1940-10-23,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,12,1940.1,1940,1,12,2,0.022693080885385804,3.7227426476038086,0.014173701948072916,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1940-10-13,1940-10-24,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,13,1940.1,1940,1,13,2,0.022693080885385804,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1940-10-14,1940-10-25,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,14,1940.1,1940,1,14,2,0.022693080885385804,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1940-10-15,1940-10-26,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,15,1940.1,1940,1,15,3,0.022693080885385804,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1940-10-16,1940-10-27,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,16,1940.1,1940,1,16,3,0.022693080885385804,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1940-10-17,1940-10-28,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,17,1940.1,1940,1,17,3,0.022693080885385804,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1940-10-18,1940-10-29,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1940,10,18,1940.1,1940,1,18,3,0.02301697983155701,3.748830395499965,0.014072174044620805,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4129125571448656,156.40022953190976,156.40022953190976,,1,156.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.40022953190976,964.7656009181276,990.0,0.11059098734042376,0.0056400229531909755,989.8837689897064,0.17312369232877134,,,,24.94504437924991,,,,,0.6256009181276391,,,,0.92,,,,0.97,,,,34.15468120173802,,,,34.15468120173802,819.7123488417127,0.12820815230433924,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1940-10-19,1940-10-30,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1940,10,19,1940.1,1940,1,19,3,0.023497017903388786,5.555996201756726,0.02042974448100281,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4044768591093985,161.95622573366649,161.95622573366649,,1,161.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.95622573366646,964.7878249029345,990.0,0.11248507695465902,0.006195622573366649,989.881319300472,0.18566425534316966,,,,24.9078301421942,,,,,0.6478249029346661,,,,0.92,,,,0.97,,,,35.315235908091665,,,,35.315235908091665,847.5656617942,0.12985632453465787,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1940-10-20,1940-10-31,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1940,10,20,1940.1,1940,1,20,3,0.023497017903388786,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4044768591093985,161.95622573366649,161.95622573366649,,1,161.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.95622573366646,964.7878249029345,990.0,0.11248507695465902,0.006195622573366649,989.881319300472,0.18566425534316966,,,,24.9078301421942,,,,,0.6478249029346661,,,,0.92,,,,0.97,,,,35.315235908091665,,,,35.315235908091665,847.5656617942,0.12985632453465787,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1940-10-21,1940-11-01,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1940,10,21,1940.1,1940,1,21,3,0.023762335383257744,3.0708041651499802,0.011165463141131041,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3999606876475721,165.02702989881647,165.02702989881647,,1,165.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,216.02702989881647,964.8001081195952,990.0,0.11353194201096015,0.006502702989881647,989.8799653549993,0.1927814042780662,,,,24.887075831125827,,,,,0.6601081195952658,,,,0.92,,,,0.97,,,,35.95485350035765,,,,35.95485350035765,862.9164840085837,0.13073207209337054,57.21832476080129,113.94891379621708,169.60418042226038,222.55569852318646,0.825
1940-10-22,1940-11-02,308.9022,0.9257032622046036,285.9517742421789,0.804,1940,10,22,1940.1,1940,1,22,4,0.02470623329452426,10.92474434336242,0.03820484895508993,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3846802499880227,175.95177424217889,175.95177424217889,,1,175.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.95177424217889,964.8438070969687,990.0,0.11725628667347007,0.007595177424217889,989.8751485359022,0.2191748350446051,,,,24.812166603888908,,,,,0.7038070969687156,,,,0.93,,,,0.97,,,,38.63509898805914,,,,38.63509898805914,927.2423757134194,0.13511054124580538,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1940-10-23,1940-11-03,312.7836,0.9262282368820012,289.709002353605,0.797,1940,10,23,1940.1,1940,1,23,4,0.025030857803351472,3.7572281114261163,0.012968972592851024,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1940-10-24,1940-11-04,316.6956,0.9272088489413712,293.6429627407972,0.794,1940,10,24,1940.1,1940,1,24,4,0.025370751980804858,3.9339603871920303,0.013397087232989796,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3746045843335894,183.64296274079715,183.64296274079715,,1,183.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.64296274079715,964.8745718509633,990.0,0.11987828275254447,0.008364296274079716,989.8717574209734,0.2387613314554192,,,,24.758424238554763,,,,,0.7345718509631886,,,,0.93,,,,0.97,,,,40.23657272521997,,,,40.23657272521997,965.6777454052794,0.13702549637035702,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1940-10-25,1940-11-05,320.6383,0.9296005790427396,298.0655493432797,0.787,1940,10,25,1940.1,1940,1,25,4,0.02575286346325937,4.422586602482681,0.01483763089101325,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3690463397811663,188.06554934327968,188.06554934327968,,1,188.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,239.06554934327968,964.892262197373,990.0,0.12135018243872756,0.008806554934327972,989.8698432626268,0.2504000480939042,,,,24.727181017159943,,,,,0.7522621973731188,,,,0.93,,,,0.97,,,,41.15357282104888,,,,41.15357282104888,987.6857477051732,0.13806886744114344,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1940-10-26,1940-11-06,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1940,10,26,1940.1,1940,1,26,4,0.02608203138713373,3.809813933730993,0.012620486456309398,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3643887954482076,191.87536327701068,191.87536327701068,,1,191.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,242.87536327701068,964.909376816385,990.0,0.12261543429863825,0.00918753632770107,989.8681970293736,0.2606463339159937,,,,24.69817387907272,,,,,0.7675014531080429,,,,0.93,,,,0.97,,,,41.93800325567077,,,,41.93800325567077,1006.5120781360984,0.1389248953621534,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1940-10-27,1940-11-07,328.6161,0.9297054095741052,305.5161658431452,0.779,1940,10,27,1940.1,1940,1,27,4,0.02639659672884774,3.6408025661344814,0.011916890080388426,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3600464142263261,195.5161658431452,195.5161658431452,,1,195.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,246.5161658431452,964.9275808292157,990.0,0.12382455692207775,0.009551616584314521,989.8666238264937,0.27062849901581826,,,,24.66841449826215,,,,,0.7820646633725807,,,,0.93,,,,0.97,,,,42.682278901693344,,,,42.682278901693344,1024.37469364064,0.1397054679051151,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1940-10-28,1940-11-08,332.6514,0.9282369754494124,308.77932941501274,0.77,1940,10,28,1940.1,1940,1,28,4,0.0266785340614571,3.263163571867551,0.010567946947905048,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3562414628219989,198.77932941501274,198.77932941501274,,1,198.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,249.77932941501274,964.943896647075,990.0,0.12490826438136955,0.009877932941501277,989.8652138026773,0.2797334249276069,,,,24.64158373067448,,,,,0.7951173176600509,,,,0.93,,,,0.97,,,,43.347447387151746,,,,43.347447387151746,1040.338737291642,0.1403832551527143,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1940-10-29,1940-11-09,336.7179,0.924507804637652,311.29832651120034,0.765,1940,10,29,1940.1,1940,1,29,5,0.02689617541056771,2.5189970961876043,0.008091906964032369,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.35335879004811244,201.29832651120037,201.29832651120037,,1,201.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.29832651120037,964.956491632556,990.0,0.12574483168268644,0.010259665302240071,989.8639955030153,0.2868642148667323,,,,24.620639655592367,,,,,0.8051933060448013,,,,0.94,,,,0.97,,,,44.33105752229592,,,,44.33105752229592,1063.9453805351022,0.1424069895239251,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1940-10-30,1940-11-10,336.7179,0.924507804637652,311.29832651120034,0.765,1940,10,30,1940.1,1940,1,30,5,0.02689617541056771,0.0,0.0,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.35335879004811244,201.29832651120037,201.29832651120037,,1,201.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.29832651120037,964.956491632556,990.0,0.12574483168268644,0.010259665302240071,989.8639955030153,0.2868642148667323,,,,24.620639655592367,,,,,0.8051933060448013,,,,0.94,,,,0.97,,,,44.33105752229592,,,,44.33105752229592,1063.9453805351022,0.1424069895239251,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1940-10-31,1940-11-11,336.7179,0.924507804637652,311.29832651120034,0.765,1940,10,31,1940.1,1940,1,31,5,0.02689617541056771,0.0,0.0,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.35335879004811244,201.29832651120037,201.29832651120037,,1,201.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.29832651120037,964.956491632556,990.0,0.12574483168268644,0.010259665302240071,989.8639955030153,0.2868642148667323,,,,24.620639655592367,,,,,0.8051933060448013,,,,0.94,,,,0.97,,,,44.33105752229592,,,,44.33105752229592,1063.9453805351022,0.1424069895239251,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1940-11-01,1940-11-12,336.7179,0.924507804637652,311.29832651120034,0.765,1940,11,1,1940.11,1940,2,32,5,0.02689617541056771,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3405093795009084,205.29832651120037,205.29832651120037,,1,205.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.29832651120037,964.956491632556,990.0,0.1267411416457861,0.01105966530224007,989.8621991930521,0.29837048888360124,,,,24.60733707161241,,,,,0.8211933060448013,,,,0.94,,,,0.97,,,,45.18753205813378,,,,45.18753205813378,1084.5007693952107,0.14515828775747674,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1940-11-02,1940-11-13,336.7179,0.924507804637652,311.29832651120034,0.765,1940,11,2,1940.11,1940,2,33,5,0.02689617541056771,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3405093795009084,205.29832651120037,205.29832651120037,,1,205.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.29832651120037,964.956491632556,990.0,0.1267411416457861,0.01105966530224007,989.8621991930521,0.29837048888360124,,,,24.60733707161241,,,,,0.8211933060448013,,,,0.94,,,,0.97,,,,45.18753205813378,,,,45.18753205813378,1084.5007693952107,0.14515828775747674,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1940-11-03,1940-11-14,336.7179,0.924507804637652,311.29832651120034,0.765,1940,11,3,1940.11,1940,2,34,5,0.02689617541056771,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3405093795009084,205.29832651120037,205.29832651120037,,1,205.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.29832651120037,964.956491632556,990.0,0.1267411416457861,0.01105966530224007,989.8621991930521,0.29837048888360124,,,,24.60733707161241,,,,,0.8211933060448013,,,,0.94,,,,0.97,,,,45.18753205813378,,,,45.18753205813378,1084.5007693952107,0.14515828775747674,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1940-11-04,1940-11-15,340.8154,0.9279951361812104,316.2750335356538,0.76,1940,11,4,1940.11,1940,2,35,5,0.027326162897480483,4.976707024453448,0.015735377430265676,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.335151335895916,210.2750335356538,210.2750335356538,,1,210.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,260.2750335356538,964.9813751676784,990.0,0.12839392257641638,0.012055006707130759,989.8595510707164,0.3129999421400143,,,,24.565175960898237,,,,,0.8411001341426152,,,,0.94,,,,0.97,,,,46.20363937768557,,,,46.20363937768557,1108.8873450644535,0.146086900572495,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1940-11-05,1940-11-16,353.2963,0.9223127992632232,325.84969942233937,0.746,1940,11,5,1940.11,1940,2,36,6,0.02815341403009012,9.57466588668558,0.029383687950792582,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1940-11-06,1940-11-17,353.2963,0.9223127992632232,325.84969942233937,0.746,1940,11,6,1940.11,1940,2,37,6,0.02815341403009012,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1940-11-07,1940-11-18,353.2963,0.9223127992632232,325.84969942233937,0.746,1940,11,7,1940.11,1940,2,38,6,0.02815341403009012,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1940-11-08,1940-11-19,353.2963,0.9223127992632232,325.84969942233937,0.746,1940,11,8,1940.11,1940,2,39,6,0.02815341403009012,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1940-11-09,1940-11-20,353.2963,0.9223127992632232,325.84969942233937,0.746,1940,11,9,1940.11,1940,2,40,6,0.02815341403009012,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1940-11-10,1940-11-21,353.2963,0.9223127992632232,325.84969942233937,0.746,1940,11,10,1940.11,1940,2,41,6,0.02815341403009012,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1940-11-11,1940-11-22,353.2963,0.9223127992632232,325.84969942233937,0.746,1940,11,11,1940.11,1940,2,42,6,0.02815341403009012,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1940-11-12,1940-11-23,353.2963,0.9223127992632232,325.84969942233937,0.746,1940,11,12,1940.11,1940,2,43,7,0.02815341403009012,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1940-11-13,1940-11-24,353.2963,0.9223127992632232,325.84969942233937,0.746,1940,11,13,1940.11,1940,2,44,7,0.02815341403009012,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1940-11-14,1940-11-25,353.2963,0.9223127992632232,325.84969942233937,0.746,1940,11,14,1940.11,1940,2,45,7,0.02815341403009012,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1940-11-15,1940-11-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1940,11,15,1940.11,1940,2,46,7,0.02853832858608311,4.4550295832521565,0.013487634877842571,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.32091578076741856,224.30472900559155,224.30472900559155,,1,224.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.3047290055915,965.051523645028,990.0,0.13305323103506728,0.014860945801118302,989.8520858231636,0.3561133356766528,,,,24.444448842459153,,,,,0.8972189160223661,,,,0.94,,,,0.98,,,,49.54976693804842,,,,49.54976693804842,1189.194406513162,0.15001228437516442,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1940-11-16,1940-11-27,361.7746,0.9216841006983292,333.4418968564978,0.736,1940,11,16,1940.11,1940,2,47,7,0.02880937988840141,3.1371678509062804,0.009408439312761023,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,965.0672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.417075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,50.18651561465372,,,,50.18651561465372,1204.4763747516893,0.15051052698471276,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1940-11-17,1940-11-28,361.7746,0.9216841006983292,333.4418968564978,0.736,1940,11,17,1940.11,1940,2,48,7,0.02880937988840141,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,965.0672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.417075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,50.18651561465372,,,,50.18651561465372,1204.4763747516893,0.15051052698471276,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1940-11-18,1940-11-29,361.7746,0.9216841006983292,333.4418968564978,0.736,1940,11,18,1940.11,1940,2,49,7,0.02880937988840141,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,965.0672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.417075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,50.18651561465372,,,,50.18651561465372,1204.4763747516893,0.15051052698471276,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1940-11-19,1940-11-30,361.7746,0.9216841006983292,333.4418968564978,0.736,1940,11,19,1940.11,1940,2,50,8,0.02880937988840141,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,965.0672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.417075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,50.18651561465372,,,,50.18651561465372,1204.4763747516893,0.15051052698471276,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1940-11-20,1940-12-01,361.7746,0.9216841006983292,333.4418968564978,0.736,1940,11,20,1940.11,1940,2,51,8,0.02880937988840141,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,965.0672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.417075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,50.18651561465372,,,,50.18651561465372,1204.4763747516893,0.15051052698471276,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1940-11-21,1940-12-02,361.7746,0.9216841006983292,333.4418968564978,0.736,1940,11,21,1940.11,1940,2,52,8,0.02880937988840141,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,965.0672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.417075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,50.18651561465372,,,,50.18651561465372,1204.4763747516893,0.15051052698471276,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1940-11-22,1940-12-03,361.7746,0.9216841006983292,333.4418968564978,0.736,1940,11,22,1940.11,1940,2,53,8,0.02880937988840141,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,965.0672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.417075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,50.18651561465372,,,,50.18651561465372,1204.4763747516893,0.15051052698471276,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1940-11-23,1940-12-04,361.7746,0.9216841006983292,333.4418968564978,0.736,1940,11,23,1940.11,1940,2,54,8,0.02880937988840141,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,965.0672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.417075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,50.18651561465372,,,,50.18651561465372,1204.4763747516893,0.15051052698471276,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1940-11-24,1940-12-05,361.7746,0.9216841006983292,333.4418968564978,0.736,1940,11,24,1940.11,1940,2,55,8,0.02880937988840141,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,965.0672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.417075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,50.18651561465372,,,,50.18651561465372,1204.4763747516893,0.15051052698471276,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1940-11-25,1940-12-06,366.0613,0.9174101485614996,335.8283516156156,0.732,1940,11,25,1940.11,1940,2,56,8,0.029015569579589187,2.3864547591177825,0.007106174173910382,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3156374364762571,229.8283516156156,229.8283516156156,,1,229.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.8283516156156,965.079141758078,990.0,0.13488764444799042,0.015965670323123116,989.8491466852287,0.37384567897554777,,,,24.396159248175262,,,,,0.9193134064624624,,,,0.94,,,,0.98,,,,50.669660973260854,,,,50.669660973260854,1216.0718633582605,0.15087964053510475,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1940-11-26,1940-12-07,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1940,11,26,1940.11,1940,2,57,9,0.029353030239845836,3.9057946788963696,0.01149662087693263,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3120086725345227,233.734146294512,233.734146294512,,1,233.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.73414629451196,965.0986707314727,990.0,0.13618477183212574,0.01674682925890239,989.847068398909,0.38664289312756656,,,,24.361754774308828,,,,,0.9349365851780478,,,,0.94,,,,0.98,,,,51.45809058912636,,,,51.45809058912636,1234.9941741390323,0.1514657597724012,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1940-11-27,1940-12-08,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1940,11,27,1940.11,1940,2,58,9,0.029353030239845836,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3120086725345227,233.734146294512,233.734146294512,,1,233.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.73414629451196,965.0986707314727,990.0,0.13618477183212574,0.01674682925890239,989.847068398909,0.38664289312756656,,,,24.361754774308828,,,,,0.9349365851780478,,,,0.94,,,,0.98,,,,51.45809058912636,,,,51.45809058912636,1234.9941741390323,0.1514657597724012,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1940-11-28,1940-12-09,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1940,11,28,1940.11,1940,2,59,9,0.029353030239845836,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3120086725345227,233.734146294512,233.734146294512,,1,233.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.73414629451196,965.0986707314727,990.0,0.13618477183212574,0.01674682925890239,989.847068398909,0.38664289312756656,,,,24.361754774308828,,,,,0.9349365851780478,,,,0.94,,,,0.98,,,,51.45809058912636,,,,51.45809058912636,1234.9941741390323,0.1514657597724012,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1940-11-29,1940-12-10,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1940,11,29,1940.11,1940,2,60,9,0.029353030239845836,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3120086725345227,233.734146294512,233.734146294512,,1,233.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.73414629451196,965.0986707314727,990.0,0.13618477183212574,0.01674682925890239,989.847068398909,0.38664289312756656,,,,24.361754774308828,,,,,0.9349365851780478,,,,0.94,,,,0.98,,,,51.45809058912636,,,,51.45809058912636,1234.9941741390323,0.1514657597724012,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1940-11-30,1940-12-11,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1940,11,30,1940.11,1940,2,61,9,0.029353030239845836,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3120086725345227,233.734146294512,233.734146294512,,1,233.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.73414629451196,965.0986707314727,990.0,0.13618477183212574,0.01674682925890239,989.847068398909,0.38664289312756656,,,,24.361754774308828,,,,,0.9349365851780478,,,,0.94,,,,0.98,,,,51.45809058912636,,,,51.45809058912636,1234.9941741390323,0.1514657597724012,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1940-12-01,1940-12-12,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1940,12,1,1940.12,1940,3,62,9,0.029353030239845836,0.0,0.0,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.3473304090478649,221.734146294512,221.734146294512,,1,221.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,275.73414629451196,965.0986707314727,990.0,0.13352794526386005,0.014346829258902391,989.8521252254773,0.3480071241598671,,,,24.405447369844836,,,,,0.8869365851780479,,,,0.94,,,,0.98,,,,48.90376409319168,,,,48.90376409319168,1173.6903382366004,0.14394715581753012,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1940-12-02,1940-12-13,374.7305,0.9126410588772004,341.99444031358274,0.721,1940,12,2,1940.12,1940,3,63,9,0.02954831964309355,2.260294019070784,0.006609154280397855,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.34503484878819385,223.99444031358277,223.99444031358277,,1,223.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,277.99444031358274,965.109972201568,990.0,0.13427859641410494,0.014798888062716547,989.8509225155233,0.3551299314669745,,,,24.385820382488323,,,,,0.8959777612543309,,,,0.94,,,,0.98,,,,49.36254541236002,,,,49.36254541236002,1184.7010898966405,0.14433727450977954,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1940-12-03,1940-12-14,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1940,12,3,1940.12,1940,3,64,10,0.030474497418131064,10.719650174045285,0.030391896618661717,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.33454858533398746,234.71409048762803,234.71409048762803,,1,234.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,288.71409048762797,965.1635704524381,990.0,0.13783862783721965,0.016942818097525604,989.8452185540652,0.3898872596537643,,,,24.2917608419734,,,,,0.938856361950512,,,,0.94,,,,0.98,,,,51.525367212418956,,,,51.525367212418956,1236.6088130980552,0.14608253143838126,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1940-12-04,1940-12-15,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1940,12,4,1940.12,1940,3,65,10,0.030474497418131064,0.0,0.0,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.33454858533398746,234.71409048762803,234.71409048762803,,1,234.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,288.71409048762797,965.1635704524381,990.0,0.13783862783721965,0.016942818097525604,989.8452185540652,0.3898872596537643,,,,24.2917608419734,,,,,0.938856361950512,,,,0.94,,,,0.98,,,,51.525367212418956,,,,51.525367212418956,1236.6088130980552,0.14608253143838126,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1940-12-05,1940-12-16,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1940,12,5,1940.12,1940,3,66,10,0.030474497418131064,0.0,0.0,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.33454858533398746,234.71409048762803,234.71409048762803,,1,234.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,288.71409048762797,965.1635704524381,990.0,0.13783862783721965,0.016942818097525604,989.8452185540652,0.3898872596537643,,,,24.2917608419734,,,,,0.938856361950512,,,,0.94,,,,0.98,,,,51.525367212418956,,,,51.525367212418956,1236.6088130980552,0.14608253143838126,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1940-12-06,1940-12-17,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1940,12,6,1940.12,1940,3,67,10,0.030819824768219112,3.996844329722818,0.01120471490948084,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.33080006381195004,238.71093481735085,238.71093481735085,,1,238.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,292.7109348173508,965.1835546740867,990.0,0.13916599311277333,0.01774218696347017,989.8430918199238,0.4032595164266764,,,,24.25627762941034,,,,,0.9548437392694034,,,,0.94,,,,0.98,,,,52.32622507846772,,,,52.32622507846772,1255.8294018832255,0.14669083555081006,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1940-12-07,1940-12-18,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1940,12,7,1940.12,1940,3,68,10,0.03137550007297417,6.43142713836869,0.017710484405432485,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.3249414344404924,245.14236195571957,245.14236195571957,,1,245.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,299.1423619557196,965.2157118097786,990.0,0.1413018914244087,0.01902847239114391,989.8396696361843,0.4252479879062419,,,,24.198709838499656,,,,,0.980569447822878,,,,0.94,,,,0.98,,,,53.608482643994776,,,,53.608482643994776,1286.6035834558747,0.14762387498743987,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1940-12-08,1940-12-19,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1940,12,8,1940.12,1940,3,69,10,0.03168407076347461,3.571420028940338,0.00973898501881158,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.3217768346784853,248.71378198465987,248.71378198465987,,1,248.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,302.7137819846599,965.2335689099233,990.0,0.1424879718768243,0.019742756396931974,989.8377692717264,0.4377091371377512,,,,24.166491224665254,,,,,0.9948551279386396,,,,0.95,,,,0.98,,,,54.894917771569084,,,,54.894917771569084,1317.4780265176578,0.149694176953146,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1940-12-09,1940-12-20,410.6973,0.9155125588126376,375.9985360204415,0.687,1940,12,9,1940.12,1940,3,70,10,0.032486273512166146,9.284754035781647,0.02469359092205846,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.31383100915473994,257.9985360204415,257.9985360204415,,1,257.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,311.9985360204415,965.2799926801023,990.0,0.14557146952708389,0.021599707204088305,989.8328288232688,0.4709428044244262,,,,24.081893338742162,,,,,1.0319941440817662,,,,0.95,,,,0.98,,,,56.74486387327542,,,,56.74486387327542,1361.8767329586099,0.1509177787601557,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1940-12-10,1940-12-21,415.3399,0.9146103777828084,379.8741828472738,0.68,1940,12,10,1940.12,1940,3,71,11,0.03282112939800446,3.8756468268323374,0.010202448604912215,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.31062916441321103,261.8741828472738,261.8741828472738,,1,261.8741828472738,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,315.8741828472738,965.2993709142364,990.0,0.14685858470942673,0.02237483656945476,989.8307665787213,0.4851732745565106,,,,24.04622238992825,,,,,1.0474967313890953,,,,0.95,,,,0.98,,,,57.51196851324599,,,,57.51196851324599,1380.2872443179035,0.15139741290702122,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1940-12-11,1940-12-22,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1940,12,11,1940.12,1940,3,72,11,0.03305210630954742,2.673343883599045,0.006988266023948907,0.47,3,Normal,38,5,4,3,54,104.0,0.2718616452411816,278.5475267308729,278.5475267308729,,2,139.27376336543645,139.27376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5475267308729,965.3127376336544,990.0,0.15007113433866626,0.025709505346174586,989.8242193603153,0.13719422572955514,0.13719422572955514,,,24.37428750093125,24.37428750093125,,,,0.5570950534617458,0.5570950534617458,,,0.91,0.91,,,0.97,0.97,,,29.395670751377878,29.395670751377878,,,58.791341502755756,1410.9921960661386,0.15368375795072445,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1940-12-12,1940-12-23,424.724,0.9094702475352612,386.2738414141663,0.669,1940,12,12,1940.12,1940,3,73,11,0.033374059898183976,3.7263146832934235,0.009646821202417472,0.47,3,Normal,38,5,4,3,54,104.0,0.2692390445577449,282.27384141416627,282.27384141416627,,2,141.13692070708314,141.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.27384141416627,965.3313692070708,990.0,0.15130865582020284,0.026454768282833267,989.8222365758968,0.14090329316941558,0.14090329316941558,,,24.3499640756567,24.3499640756567,,,,0.5645476828283327,0.5645476828283327,,,0.91,0.91,,,0.97,0.97,,,29.75918934595741,29.75918934595741,,,59.51837869191482,1428.4410886059554,0.15408337896766525,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
