Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1940-12-13,1940-12-24,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1940,12,13,1940.12,1940,3,74,11,0.03377355775934996,4.623817837569277,0.011828717128724395,0.47,3,Normal,38,5,4,3,54,104.0,0.2660542920596633,286.8976592517356,286.8976592517356,,2,143.4488296258678,143.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.8976592517356,965.3544882962588,990.0,0.15284424107991218,0.027379531850347118,989.8197762270695,0.1455734693291112,0.1455734693291112,,,24.319714461481976,24.319714461481976,,,,0.5737953185034712,0.5737953185034712,,,0.91,0.91,,,0.97,0.97,,,30.209088034607145,30.209088034607145,,,60.41817606921429,1450.036225661143,0.15456264482337398,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1940-12-14,1940-12-25,439.0488,0.9057878471478402,397.6850673448427,0.657,1940,12,14,1940.12,1940,3,75,11,0.034359989818594415,6.787408093107104,0.01706729432518916,0.47,3,Normal,38,5,4,3,54,104.0,0.26151346515060114,293.6850673448427,293.6850673448427,,2,146.84253367242138,146.84253367242138,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,340.6850673448427,965.3884253367239,990.0,0.15509836184884074,0.028737013468968543,989.8161646246823,0.1525648572608082,0.1525648572608082,,,24.27517443069735,24.27517443069735,,,,0.5873701346896855,0.5873701346896855,,,0.92,0.92,,,0.97,0.97,,,31.206337246366,31.206337246366,,,62.412674492732,1497.904187825568,0.1569399497683739,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1940-12-15,1940-12-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1940,12,15,1940.12,1940,3,76,11,0.034755304647129205,4.575403108041655,0.011374229993045165,0.47,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.246188915467172,24.246188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,31.654667535019712,31.654667535019712,,,63.309335070039424,1519.424041680946,0.1573839333473724,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1940-12-16,1940-12-27,443.8904,0.9062157470692864,402.26047045288436,0.648,1940,12,16,1940.12,1940,3,77,11,0.034755304647129205,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.246188915467172,24.246188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,31.654667535019712,31.654667535019712,,,63.309335070039424,1519.424041680946,0.1573839333473724,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1940-12-17,1940-12-28,443.8904,0.9062157470692864,402.26047045288436,0.648,1940,12,17,1940.12,1940,3,78,12,0.034755304647129205,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.246188915467172,24.246188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,31.654667535019712,31.654667535019712,,,63.309335070039424,1519.424041680946,0.1573839333473724,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1940-12-18,1940-12-29,443.8904,0.9062157470692864,402.26047045288436,0.648,1940,12,18,1940.12,1940,3,79,12,0.034755304647129205,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.246188915467172,24.246188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,31.654667535019712,31.654667535019712,,,63.309335070039424,1519.424041680946,0.1573839333473724,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1940-12-19,1940-12-30,443.8904,0.9062157470692864,402.26047045288436,0.648,1940,12,19,1940.12,1940,3,80,12,0.034755304647129205,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.246188915467172,24.246188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,31.654667535019712,31.654667535019712,,,63.309335070039424,1519.424041680946,0.1573839333473724,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1940-12-20,1940-12-31,443.8904,0.9062157470692864,402.26047045288436,0.648,1940,12,20,1940.12,1940,3,81,12,0.034755304647129205,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.246188915467172,24.246188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,31.654667535019712,31.654667535019712,,,63.309335070039424,1519.424041680946,0.1573839333473724,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1940-12-21,1941-01-01,453.6742,0.9106705857913724,413.14774947243217,0.639,1940,12,21,1940.12,1940,3,82,12,0.03569596555441814,10.887279019547806,0.026352023055796103,0.59,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1940-12-22,1941-01-02,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1940,12,22,1940.12,1940,3,83,12,0.03992860732734802,48.98890940891067,0.10600524426582864,0.59,3,Normal,38,5,4,3,54,104.0,0.2250416581358087,358.13665888134284,358.13665888134284,,2,179.06832944067142,179.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.13665888134284,965.6796149649659,990.0,0.1765029494439884,0.04162733177626857,989.7818697187797,0.2270114166062326,0.2270114166062326,,,23.87524333720755,23.87524333720755,,,,0.7162733177626857,0.7162733177626857,,,0.93,0.93,,,0.97,0.97,,,37.834698618866184,37.834698618866184,,,75.66939723773237,1816.0655337055773,0.16373814062035075,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1940-12-23,1941-01-03,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1940,12,23,1940.12,1940,3,84,12,0.0419933358562162,23.89732093597428,0.04916800456000305,0.59,3,Normal,38,5,4,3,54,104.0,0.21397680886239664,382.0339798173171,382.0339798173171,,2,191.01698990865856,191.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,429.0339798173171,965.7871529091777,990.0,0.1844393290906219,0.04640679596346342,989.769153874946,0.25832000104039393,0.25832000104039393,,,23.723680964727674,23.723680964727674,,,,0.7640679596346343,0.7640679596346343,,,0.93,0.93,,,0.97,0.97,,,40.1030831089804,40.1030831089804,,,80.2061662179608,1924.9479892310592,0.16502172594621356,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1940-12-24,1941-01-04,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1940,12,24,1940.12,1940,3,85,13,0.03992860732734802,23.89732093597428,0.051710507004184884,0.59,3,Normal,38,5,4,3,54,104.0,0.2250416581358087,358.13665888134284,358.13665888134284,,2,179.06832944067142,179.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.13665888134284,965.6796149649659,990.0,0.1765029494439884,0.04162733177626857,989.7818697187797,0.2270114166062326,0.2270114166062326,,,23.87524333720755,23.87524333720755,,,,0.7162733177626857,0.7162733177626857,,,0.93,0.93,,,0.97,0.97,,,37.834698618866184,37.834698618866184,,,75.66939723773237,1816.0655337055773,0.16373814062035075,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1940-12-25,1941-01-05,515.2343,0.9068984701816172,467.2651984550963,0.585,1940,12,25,1940.12,1940,3,86,13,0.04037171314652031,5.128539573753472,0.01097565063845926,0.59,3,Normal,38,5,4,3,54,104.0,0.22257167951701048,363.2651984550963,363.2651984550963,,2,181.63259922754816,181.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.2651984550963,965.702693393048,990.0,0.17820615446848215,0.04265303969101926,989.7791408058403,0.23356153739593424,0.23356153739593424,,,23.842885875396682,23.842885875396682,,,,0.7265303969101926,0.7265303969101926,,,0.93,0.93,,,0.97,0.97,,,38.32448328402321,38.32448328402321,,,76.64896656804642,1839.575197633114,0.1640373963682046,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1940-12-26,1941-01-06,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1940,12,26,1940.12,1940,3,87,13,0.040635110341786566,3.0485786489148268,0.006482010090554132,0.59,3,Normal,38,5,4,3,54,104.0,0.22112896764450965,366.31377710401114,366.31377710401114,,2,183.15688855200557,183.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,413.31377710401114,965.716411996968,990.0,0.1792185975622177,0.04326275542080223,989.777518647017,0.2374989020240112,0.2374989020240112,,,23.823607748025044,23.823607748025044,,,,0.7326275542080223,0.7326275542080223,,,0.93,0.93,,,0.97,0.97,,,38.6148611228339,38.6148611228339,,,77.2297222456678,1853.5133338960272,0.16420893030439174,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1940-12-27,1941-01-07,525.9775,0.902386984931612,474.6352503668669,0.579,1940,12,27,1940.12,1940,3,88,13,0.041008485631697296,4.321473262855761,0.00910482999211605,0.59,3,Normal,38,5,4,3,54,104.0,0.21911562598777426,370.6352503668669,370.6352503668669,,2,185.31762518343345,185.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.6352503668669,965.7358586266507,990.0,0.18065377318456832,0.04412705007337338,989.775219176742,0.2431361582060485,0.2431361582060485,,,23.796224391885207,23.796224391885207,,,,0.7412705007337338,0.7412705007337338,,,0.93,0.93,,,0.97,0.97,,,39.02549963077364,39.02549963077364,,,78.05099926154728,1873.2239822771344,0.16444416886697344,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1940-12-28,1941-01-08,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1940,12,28,1940.12,1940,3,89,13,0.041342893448945935,3.870460847785125,0.008088640860649796,0.59,3,Normal,38,5,4,3,54,104.0,0.2173432783822027,374.505711214652,374.505711214652,,2,187.252855607326,187.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,421.505711214652,965.753275700466,990.0,0.1819391660860468,0.0449011422429304,989.773159691671,0.2482407247361676,0.2482407247361676,,,23.771643266468953,23.771643266468953,,,,0.7490114224293041,0.7490114224293041,,,0.93,0.93,,,0.97,0.97,,,39.39230047258047,39.39230047258047,,,78.78460094516095,1890.8304226838627,0.1646471486101429,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1940-12-29,1941-01-09,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1940,12,29,1940.12,1940,3,90,13,0.04167127545761165,3.8007176928901454,0.007880296560630629,0.59,3,Normal,38,5,4,3,54,104.0,0.2156305488930912,378.30642890754217,378.30642890754217,,2,189.15321445377108,189.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,425.30642890754217,965.7703789300841,990.0,0.18320139705416527,0.04566128578150844,989.7711373171643,0.253304479091865,0.253304479091865,,,23.74745390798853,23.74745390798853,,,,0.7566128578150844,0.7566128578150844,,,0.93,0.93,,,0.97,0.97,,,39.7515868188414,39.7515868188414,,,79.5031736376828,1908.0761673043871,0.16483954779073348,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1940-12-30,1941-01-10,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1940,12,30,1940.12,1940,3,91,13,0.0419933358562162,3.727550909774948,0.007669321620632372,0.59,3,Normal,38,5,4,3,54,104.0,0.21397680886239664,382.0339798173171,382.0339798173171,,2,191.01698990865856,191.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,429.0339798173171,965.7871529091777,990.0,0.1844393290906219,0.04640679596346342,989.769153874946,0.25832000104039393,0.25832000104039393,,,23.723680964727674,23.723680964727674,,,,0.7640679596346343,0.7640679596346343,,,0.93,0.93,,,0.97,0.97,,,40.1030831089804,40.1030831089804,,,80.2061662179608,1924.9479892310592,0.16502172594621356,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1940-12-31,1941-01-11,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1940,12,31,1940.12,1940,3,92,14,0.0423126341211078,3.695581769578723,0.007546168455920325,0.59,3,Normal,38,5,4,3,54,104.0,0.21236210381706072,385.72956158689584,385.72956158689584,,2,192.86478079344792,192.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,432.72956158689584,965.803783027141,990.0,0.1856666440694488,0.04714591231737917,989.7671874436132,0.2633406521874052,0.2633406521874052,,,23.70006376428474,23.70006376428474,,,,0.7714591231737917,0.7714591231737917,,,0.93,0.93,,,0.97,0.97,,,40.45070849166873,40.45070849166873,,,80.90141698333746,1941.6340076000988,0.16519610684964256,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1941-01-01,1941-01-12,553.45,0.8984344302682933,497.238535431987,0.561,1941,1,1,1941.01,1940,4,93,14,0.04296140946132368,7.508973845091134,0.015101351383732853,0.49,3,Normal,41,6,4,3,66,120.0,0.24133286430776604,377.238535431987,377.238535431987,,2,188.6192677159935,188.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,428.238535431987,965.837573409444,990.0,0.18417515936855652,0.045447707086397386,989.770377133545,0.2518765865384557,0.2518765865384557,,,23.68092713756261,23.68092713756261,,,,0.7544770708639741,0.7544770708639741,,,0.93,0.93,,,0.97,0.97,,,39.52832814440222,39.52832814440222,,,79.05665628880443,1897.3597509313065,0.1589914108730978,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1941-01-02,1941-01-13,564.6867,0.8934466484158033,504.51743951998014,0.551,1941,1,2,1941.01,1940,4,94,14,0.043590306774526286,7.278904087993169,0.01442745783955186,0.49,3,Normal,41,6,4,3,66,120.0,0.2378510445826674,384.51743951998014,384.51743951998014,,2,192.25871975999007,192.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,435.51743951998014,965.8703284778398,990.0,0.18659250758966128,0.04690348790399603,989.7665040045064,0.2616886346745852,0.2616886346745852,,,23.63448689199183,23.63448689199183,,,,0.7690348790399603,0.7690348790399603,,,0.93,0.93,,,0.97,0.97,,,40.21202226900113,40.21202226900113,,,80.42404453800225,1930.1770689120542,0.15940785835772334,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1941-01-03,1941-01-14,564.6867,0.8934466484158033,504.51743951998014,0.551,1941,1,3,1941.01,1940,4,95,14,0.043590306774526286,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.2378510445826674,384.51743951998014,384.51743951998014,,2,192.25871975999007,192.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,435.51743951998014,965.8703284778398,990.0,0.18659250758966128,0.04690348790399603,989.7665040045064,0.2616886346745852,0.2616886346745852,,,23.63448689199183,23.63448689199183,,,,0.7690348790399603,0.7690348790399603,,,0.93,0.93,,,0.97,0.97,,,40.21202226900113,40.21202226900113,,,80.42404453800225,1930.1770689120542,0.15940785835772334,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1941-01-04,1941-01-15,576.0661,0.900130952321488,518.5349271931256,0.546,1941,1,4,1941.01,1940,4,96,14,0.044801417709486036,14.01748767314541,0.027032870763447483,0.49,3,Normal,41,6,4,3,66,120.0,0.2314212480335132,398.5349271931256,398.5349271931256,,2,199.2674635965628,199.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,449.5349271931256,965.9334071723689,990.0,0.19124776179845496,0.04970698543862512,989.7590452527628,0.2811082785180759,0.2811082785180759,,,23.544529801875825,23.544529801875825,,,,0.7970698543862511,0.7970698543862511,,,0.93,0.93,,,0.97,0.97,,,41.51930783462695,41.51930783462695,,,83.0386156692539,1992.9267760620935,0.16014083394294984,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1941-01-05,1941-01-16,581.8096,0.8996393412940712,523.4188053025672,0.541,1941,1,5,1941.01,1940,4,97,14,0.045223384778141806,4.883878109441639,0.00933072724931705,0.49,3,Normal,41,6,4,3,66,120.0,0.2292619194884159,403.4188053025672,403.4188053025672,,2,201.7094026512836,201.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,454.4188053025672,965.9553846238617,990.0,0.19286971393812194,0.050683761060513435,989.7564465250014,0.2880363467909399,0.2880363467909399,,,23.51302555434892,23.51302555434892,,,,0.8068376106051344,0.8068376106051344,,,0.94,0.94,,,0.97,0.97,,,42.42318338598066,42.42318338598066,,,84.84636677196133,2036.312802527072,0.16210034089798336,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1941-01-06,1941-01-17,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1941,1,6,1941.01,1940,4,98,14,0.0464561033692713,14.267576286221015,0.02653512674816557,0.49,3,Normal,41,6,4,3,66,120.0,0.22317842539626306,417.6863815887882,417.6863815887882,,2,208.8431907943941,208.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,468.6863815887882,966.0195887171496,990.0,0.1976080234058706,0.05353727631775765,989.7488547002763,0.3087552873821928,0.3087552873821928,,,23.42051069574457,23.42051069574457,,,,0.8353727631775765,0.8353727631775765,,,0.94,0.94,,,0.97,0.97,,,43.75072719966397,43.75072719966397,,,87.50145439932794,2100.034905583871,0.1627369734393744,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1941-01-07,1941-01-18,617.0284,0.9016230362380232,556.3270194530895,0.52,1941,1,7,1941.01,1940,4,99,15,0.048066654480746936,18.64063786430131,0.0335066196903872,0.49,3,Normal,41,6,4,3,66,120.0,0.215700470773411,436.3270194530895,436.3270194530895,,2,218.1635097265448,218.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,487.3270194530895,966.1034715875387,990.0,0.20379864114678248,0.05726540389061791,989.7389359549626,0.3369012248994663,0.3369012248994663,,,23.298563142524294,23.298563142524294,,,,0.8726540389061791,0.8726540389061791,,,0.94,0.94,,,0.98,0.98,,,45.93399160308103,45.93399160308103,,,91.86798320616205,2204.831596947889,0.16513306022144145,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1941-01-08,1941-01-19,629.0591,0.8983016201826908,565.0848087206653,0.514,1941,1,8,1941.01,1940,4,100,15,0.04882332747346548,8.757789267575731,0.01549818563943189,0.49,3,Normal,41,6,4,3,66,120.0,0.21235750483485186,445.0848087206653,445.0848087206653,,2,222.54240436033265,222.54240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,496.0848087206653,966.142881639243,990.0,0.2067071320474534,0.05901696174413305,989.7342759062084,0.3505459285251751,0.3505459285251751,,,23.24084833844032,23.24084833844032,,,,0.8901696174413305,0.8901696174413305,,,0.94,0.94,,,0.98,0.98,,,46.739890347352215,46.739890347352215,,,93.47978069470443,2243.514736672906,0.16542610817363826,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1941-01-09,1941-01-20,635.1294,0.8997395729536994,571.4510551263394,0.507,1941,1,9,1941.01,1940,4,101,15,0.04937337116291572,6.366246405674134,0.011140492870849018,0.49,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1941-01-10,1941-01-21,647.3805,0.8937580352708416,578.6015237526551,0.502,1941,1,10,1941.01,1940,4,102,15,0.0499911716522294,7.150468626315727,0.012358191834580208,0.49,3,Normal,41,6,4,3,66,120.0,0.2073966193896484,458.6015237526551,458.6015237526551,,2,229.30076187632758,229.30076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,509.6015237526551,966.2037068568867,990.0,0.21208783985661164,0.06172030475053102,989.7261918553928,0.37213346752675824,0.37213346752675824,,,23.150351530979126,23.150351530979126,,,,0.9172030475053102,0.9172030475053102,,,0.94,0.94,,,0.98,0.98,,,47.97180110883311,47.97180110883311,,,95.94360221766622,2302.6464532239897,0.16581982293340958,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1941-01-11,1941-01-22,666.0345,0.8891922297499859,592.2327021454171,0.493,1941,1,11,1941.01,1940,4,103,15,0.05116890546536404,13.631178392761967,0.0230165918622558,0.52,3,Normal,41,6,4,3,66,120.0,0.2026230560475452,472.2327021454171,472.2327021454171,,2,236.11635107270854,236.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,523.2327021454171,966.2650471596544,990.0,0.2199899722582128,0.06444654042908342,989.7155634873128,0.3945532673069901,0.3945532673069901,,,23.05596306035132,23.05596306035132,,,,0.944465404290834,0.944465404290834,,,0.94,0.94,,,0.98,0.98,,,49.196280310705745,49.196280310705745,,,98.39256062141148,2361.421454913876,0.16613834437878125,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1941-01-12,1941-01-23,685.0236,0.8943005987939278,612.617015667972,0.483,1941,1,12,1941.01,1940,4,104,15,0.05293011015371278,20.384313522554976,0.03327415497972868,0.52,3,Normal,41,6,4,3,66,120.0,0.19588094507815296,492.61701566797205,492.61701566797205,,2,246.30850783398603,246.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.617015667972,966.350468062672,990.0,0.2318069656046215,0.06852340313359442,989.6996696312617,0.429297132224846,0.429297132224846,,,22.91990443636509,22.91990443636509,,,,0.985234031335944,0.985234031335944,,,0.94,0.94,,,0.98,0.98,,,51.01702767855134,51.01702767855134,,,102.03405535710267,2448.8173285704643,0.1665543932792154,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1941-01-13,1941-01-24,691.4282,0.8964100209249521,619.803167230102,0.479,1941,1,13,1941.01,1940,4,105,15,0.053550993648680816,7.186151562129908,0.011594247887187784,0.52,3,Normal,41,6,4,3,66,120.0,0.19360985284454024,499.803167230102,499.803167230102,,2,249.90158361505095,249.90158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,550.803167230102,966.3792126689204,990.0,0.23597285056817505,0.0699606334460204,989.6940665159857,0.4418932157343095,0.4418932157343095,,,22.87296063133117,22.87296063133117,,,,0.9996063344602041,0.9996063344602041,,,0.94,0.94,,,0.98,0.98,,,51.65523330201321,51.65523330201321,,,103.31046660402642,2479.451198496634,0.1666827019708862,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1941-01-14,1941-01-25,697.8704,0.8972206234519711,626.1437153766765,0.478,1941,1,14,1941.01,1940,4,106,16,0.05409881700854485,6.34054814657452,0.010126346381613308,0.52,3,Normal,41,6,4,3,66,120.0,0.1916492924117432,506.1437153766765,506.1437153766765,,2,253.07185768833824,253.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766765,966.4045748615068,990.0,0.23964853065314576,0.0724574861506706,989.687893983196,0.4531576229320046,0.4531576229320046,,,22.830161498757374,22.830161498757374,,,,1.0122874307533531,1.0122874307533531,,,0.94,0.94,,,0.98,0.98,,,52.212654502666204,52.212654502666204,,,104.42530900533241,2506.207416127978,0.16677530483957995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1941-01-15,1941-01-26,717.4235,0.9036594665981734,648.3065373349947,0.469,1941,1,15,1941.01,1940,4,107,16,0.05601368482574354,22.162821958318204,0.03418571413674666,0.52,3,Normal,41,6,4,3,66,120.0,0.1850976244868456,528.3065373349947,528.3065373349947,,2,264.15326866749734,264.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.3065373349947,966.4932261493401,990.0,0.25249654338260563,0.08132261493399788,989.6661808416834,0.4936400161815541,0.4936400161815541,,,22.67931467616185,22.67931467616185,,,,1.056613074669989,1.056613074669989,,,0.95,0.95,,,0.98,0.98,,,54.71477332396204,54.71477332396204,,,109.42954664792408,2626.309119550177,0.16879290944336006,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1941-01-16,1941-01-27,730.6486,0.9139302630737146,667.7618672124413,0.463,1941,1,16,1941.01,1940,4,108,16,0.05769462532715493,19.45532987744661,0.029135131598128694,0.52,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1941-01-17,1941-01-28,750.7725,0.9169012381868608,688.3842348466451,0.453,1941,1,17,1941.01,1940,4,109,16,0.05947639789075013,20.622367634203783,0.029957640791698163,0.52,3,Normal,41,6,4,3,66,120.0,0.17432124956599715,568.3842348466451,568.3842348466451,,3,189.4614116155484,189.4614116155484,189.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.3842348466451,966.6535369393864,990.0,0.2757299912154464,0.09735369393865803,989.6269163148461,0.2541304889918829,0.2541304889918829,0.2541304889918829,,22.719248886467447,22.719248886467447,22.719248886467447,,,0.7578456464621934,0.7578456464621934,0.7578456464621934,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09240807517964,38.09240807517964,38.09240807517964,,114.27722422553892,2742.653381412935,0.16600790436607987,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1941-01-18,1941-01-29,785.0819,0.9254874053024592,726.5834105809247,0.438,1941,1,18,1941.01,1940,4,110,16,0.0627768066741919,38.199175734279606,0.05257369653366879,0.52,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.49439438616523,22.49439438616523,22.49439438616523,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1941-01-19,1941-01-30,827.5366,0.9228252692239536,763.6716856876753,0.42,1941,1,19,1941.01,1940,4,111,16,0.06598123364341514,37.08827510675064,0.04856573289522079,0.52,3,Normal,41,6,4,3,66,120.0,0.15713558882563747,643.6716856876752,643.6716856876752,,3,214.55722856255844,214.55722856255844,214.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,694.6716856876753,966.9546867427507,990.0,0.31937489025372484,0.1231015057063026,989.5575236040401,0.32586615029349303,0.32586615029349303,0.32586615029349303,,22.276970710995737,22.276970710995737,22.276970710995737,,,0.8582289142502337,0.8582289142502337,0.8582289142502337,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.19388038607335,43.19388038607335,43.19388038607335,,129.5816411582201,3109.9593877972816,0.16968239570324473,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1941-01-20,1941-01-31,863.9982,0.9265273133905936,800.5179310203087,0.405,1941,1,20,1941.01,1940,4,112,16,0.06916474924015467,36.846245332633316,0.04602800749968279,0.52,3,Normal,41,6,4,3,66,120.0,0.14990295076470395,680.5179310203088,680.5179310203088,,3,226.83931034010288,226.83931034010288,226.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,731.5179310203087,967.1020717240813,990.0,0.3407350324755413,0.1341553793060926,989.5251095882184,0.3641968535114967,0.3641968535114967,0.3641968535114967,,22.058841010625702,22.058841010625702,22.058841010625702,,,0.9073572413604116,0.9073572413604116,0.9073572413604116,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.219311483451754,45.219311483451754,45.219311483451754,,135.65793445035527,3255.790426808527,0.16946270557294202,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1941-01-21,1941-02-01,901.4559,0.9283606107785491,836.8761499139267,0.392,1941,1,21,1941.01,1940,4,113,17,0.07230609935256327,36.358218893618066,0.04344516078915326,0.42,3,Normal,41,6,4,3,66,120.0,0.14339039296596287,716.8761499139267,716.8761499139267,,3,238.95871663797558,238.95871663797558,238.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,767.8761499139267,967.2475045996556,990.0,0.3618122608196677,0.14843807495696335,989.4897496642234,0.4040959041983848,0.4040959041983848,0.4040959041983848,,21.838149160369287,21.838149160369287,21.838149160369287,,,0.9558348665519024,0.9558348665519024,0.9558348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.15868015393712,47.15868015393712,47.15868015393712,,141.47604046181138,3395.4249710834724,0.16905254197572994,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1941-01-22,1941-02-02,924.4132,0.9352118659599692,864.5221936900263,0.381,1941,1,22,1941.01,1940,4,114,17,0.07469471753481828,27.64604377609953,0.031978408394697615,0.42,3,Normal,41,6,4,3,66,120.0,0.13880499641982116,744.5221936900263,744.5221936900263,,3,248.17406456334209,248.17406456334209,248.17406456334209,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,795.5221936900263,967.35808877476,990.0,0.3823908547757213,0.16226109684501314,989.4553480483792,0.43581450625684703,0.43581450625684703,0.43581450625684703,,21.661444767362372,21.661444767362372,21.661444767362372,,,0.9926962582533684,0.9926962582533684,0.9926962582533684,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.58103353274226,48.58103353274226,48.58103353274226,,145.74310059822682,3497.834414357443,0.1685822546395875,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1941-01-23,1941-02-03,955.5912,0.9401594064210812,898.4080553732088,0.371,1941,1,23,1941.01,1940,4,115,17,0.07762245598424522,33.885861683182505,0.037717673478679936,0.42,3,Normal,41,6,4,3,66,120.0,0.13356959488764894,778.4080553732088,778.4080553732088,,3,259.4693517910696,259.4693517910696,259.4693517910696,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,829.4080553732088,967.4936322214928,990.0,0.4134416443658885,0.17920402768660434,989.4073543279477,0.4763184662933915,0.4763184662933915,0.4763184662933915,,21.437403640161268,21.437403640161268,21.437403640161268,,,1.0378774071642782,1.0378774071642782,1.0378774071642782,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.26679421497114,50.26679421497114,50.26679421497114,,150.80038264491344,3619.2091834779226,0.16785288348986285,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1941-01-24,1941-02-04,971.4252,0.934067963185034,907.3771579506143,0.364,1941,1,24,1941.01,1940,4,116,17,0.07839738644693307,8.969102577405577,0.009884646642045776,0.42,3,Normal,41,6,4,3,66,120.0,0.13224930664006335,787.3771579506143,787.3771579506143,,3,262.4590526502048,262.4590526502048,262.4590526502048,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,838.3771579506143,967.5295086318024,990.0,0.4216603439388099,0.1836885789753072,989.394651077086,0.4873390938246552,0.4873390938246552,0.4873390938246552,,21.37780335145883,21.37780335145883,21.37780335145883,,,1.0498362106008192,1.0498362106008192,1.0498362106008192,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.704624562520415,50.704624562520415,50.704624562520415,,152.1138736875613,3650.73296850147,0.1676412860459513,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1941-01-25,1941-02-05,987.4235,0.9354088004533838,923.6446316744818,0.358,1941,1,25,1941.01,1940,4,117,17,0.07980289617667523,16.26747372386751,0.01761226468060134,0.42,3,Normal,41,6,4,3,66,120.0,0.12992009684769254,803.6446316744818,803.6446316744818,,3,267.88154389149395,267.88154389149395,267.88154389149395,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,854.6446316744818,967.594578526698,990.0,0.43656679396466463,0.19291570533958546,989.3705175006958,0.5076476845020113,0.5076476845020113,0.5076476845020113,,21.26829128949587,21.26829128949587,21.26829128949587,,,1.0715261755659755,1.0715261755659755,1.0715261755659755,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.4870879925046,51.4870879925046,51.4870879925046,,154.46126397751374,3707.0703354603297,0.16723018645979662,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1941-01-26,1941-02-06,1003.5869,0.9324029395654212,935.7473756693485,0.354,1941,1,26,1941.01,1940,4,118,17,0.08084857325783171,12.102743994866614,0.01293377284249332,0.42,3,Normal,41,6,4,3,66,120.0,0.12823973982738976,815.7473756693485,815.7473756693485,,3,271.91579188978284,271.91579188978284,271.91579188978284,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,866.7473756693485,967.6429895026773,990.0,0.4476569577846619,0.2025979005354788,989.3497451416797,0.5230247746383813,0.5230247746383813,0.5230247746383813,,21.183730864364115,21.183730864364115,21.183730864364115,,,1.0876631675591313,1.0876631675591313,1.0876631675591313,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.054684358392784,52.054684358392784,52.054684358392784,,156.16405307517834,3747.93727380428,0.16688697947292966,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1941-01-27,1941-02-07,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1941,1,27,1941.01,1940,4,119,17,0.08189971950848521,12.166044567748829,0.01283455251082508,0.42,3,Normal,41,6,4,3,66,120.0,0.12659384015260058,827.9134202370973,827.9134202370973,,4,206.97835505927432,206.97835505927432,206.97835505927432,206.97835505927432,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,878.9134202370973,967.6916536809483,990.0,0.4588051261136748,0.21233073618967785,989.3288641376967,0.3032701952141815,0.3032701952141815,0.3032701952141815,0.3032701952141815,21.333940261534156,21.333940261534156,21.333940261534156,21.333940261534156,,0.8279134202370972,0.8279134202370972,0.8279134202370972,0.8279134202370972,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.07686333116565,39.07686333116565,39.07686333116565,39.07686333116565,156.30745332466262,3751.3788797919033,0.1648963396736868,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1941-01-28,1941-02-08,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1941,1,28,1941.01,1940,4,120,18,0.0830644181447288,13.48030828985634,0.01402163119007532,0.42,3,Normal,41,6,4,3,66,120.0,0.12481878801504548,841.3937285269536,841.3937285269536,,4,210.3484321317384,210.3484321317384,210.3484321317384,210.3484321317384,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,892.3937285269536,967.7455749141078,990.0,0.4711575998454157,0.2231149828215629,989.3057274173331,0.313218305659222,0.313218305659222,0.313218305659222,0.313218305659222,21.246934197565924,21.246934197565924,21.246934197565924,21.246934197565924,,0.8413937285269536,0.8413937285269536,0.8413937285269536,0.8413937285269536,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.55116153570909,39.55116153570909,39.55116153570909,39.55116153570909,158.20464614283637,3796.911507428073,0.16455760158248312,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1941-01-29,1941-02-09,1061.4682,0.9261528299725064,983.0817773558224,0.336,1941,1,29,1941.01,1940,4,121,18,0.08493826556354306,21.688048828868776,0.02206128658716748,0.42,3,Normal,41,6,4,3,66,120.0,0.12206512496118264,863.0817773558224,863.0817773558224,,4,215.7704443389556,215.7704443389556,215.7704443389556,215.7704443389556,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,914.0817773558224,967.8323271094232,990.0,0.4910311107244588,0.2404654218846579,989.2685034673907,0.32955816033560204,0.32955816033560204,0.32955816033560204,0.32955816033560204,21.106618197632013,21.106618197632013,21.106618197632013,21.106618197632013,,0.8630817773558224,0.8630817773558224,0.8630817773558224,0.8630817773558224,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.15603678811771,41.15603678811771,41.15603678811771,41.15603678811771,164.62414715247084,3950.9795316593,0.16745722578162062,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1941-01-30,1941-02-10,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1941,1,30,1941.01,1940,4,122,18,0.08657814739721079,18.98011381559877,0.01894105941241894,0.42,3,Normal,41,6,4,3,66,120.0,0.11975308217710855,882.0618911714212,882.0618911714212,,4,220.5154727928553,220.5154727928553,220.5154727928553,220.5154727928553,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,933.0618911714212,967.906480229396,990.0,0.5084232468901468,0.2556495129371369,989.2359272401727,0.34419651208658564,0.34419651208658564,0.34419651208658564,0.34419651208658564,20.985250498690203,20.985250498690203,20.985250498690203,20.985250498690203,,0.8820618911714212,0.8820618911714212,0.8820618911714212,0.8820618911714212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.81924252663798,41.81924252663798,41.81924252663798,41.81924252663798,167.27697010655191,4014.647282557246,0.166932772895897,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1941-01-31,1941-02-11,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1941,1,31,1941.01,1940,4,123,18,0.08776507462232554,13.737583624013267,0.013523912902967188,0.42,3,Normal,41,6,4,3,66,120.0,0.11813355192388345,895.7994747954344,895.7994747954344,,4,223.9498686988586,223.9498686988586,223.9498686988586,223.9498686988586,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,946.7994747954344,967.9496554922142,990.0,0.5210114709280873,0.2666395798363476,989.2123489492357,0.35498878078269336,0.35498878078269336,0.35498878078269336,0.35498878078269336,20.907704676238637,20.907704676238637,20.907704676238637,20.907704676238637,,0.8957994747954344,0.8957994747954344,0.8957994747954344,0.8957994747954344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.313612625097726,42.313612625097726,42.313612625097726,42.313612625097726,169.2544505003909,4062.106812009381,0.16662191180446909,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1941-02-01,1941-02-12,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1941,2,1,1941.02,1940,5,124,18,0.08902815549501106,14.618991582008448,0.014187431668808528,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.15721767930802913,868.4184663774429,868.4184663774429,,4,217.10461659436072,217.10461659436072,217.10461659436072,217.10461659436072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,932.4184663774428,967.9956008943292,990.0,0.5078336544494496,0.2447347731019543,989.2474315724486,0.3336421188824127,0.3336421188824127,0.3336421188824127,0.3336421188824127,20.918188559237105,20.918188559237105,20.918188559237105,20.918188559237105,,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.0408237091859,41.0408237091859,41.0408237091859,41.0408237091859,164.1632948367436,3939.919076081847,0.15931711260365794,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1941-02-02,1941-02-13,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1941,2,2,1941.02,1940,5,125,18,0.08776507462232554,14.618991582008448,0.014391611676066753,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.15948029509724268,853.7994747954344,853.7994747954344,,4,213.4498686988586,213.4498686988586,213.4498686988586,213.4498686988586,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,917.7994747954344,967.9496554922142,990.0,0.4944377657488045,0.23303957983634754,989.2725226544148,0.32251431613910764,0.32251431613910764,0.32251431613910764,0.32251431613910764,21.00035284606152,21.00035284606152,21.00035284606152,21.00035284606152,,0.8537994747954344,0.8537994747954344,0.8537994747954344,0.8537994747954344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.50843084259417,40.50843084259417,40.50843084259417,40.50843084259417,162.0337233703767,3888.80936088904,0.15951349394328804,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1941-02-03,1941-02-14,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1941,2,3,1941.02,1940,5,126,18,0.08657814739721079,13.737583624013267,0.01370931650534468,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.16166666093909654,840.0618911714212,840.0618911714212,,4,210.0154727928553,210.0154727928553,210.0154727928553,210.0154727928553,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,904.0618911714212,967.906480229396,990.0,0.481849541710864,0.22204951293713693,989.296100945352,0.3122283460874629,0.3122283460874629,0.3122283460874629,0.3122283460874629,21.077392369868623,21.077392369868623,21.077392369868623,21.077392369868623,,0.8400618911714212,0.8400618911714212,0.8400618911714212,0.8400618911714212,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.173453730785546,39.173453730785546,39.173453730785546,39.173453730785546,156.69381492314218,3760.651558155413,0.1563713941261307,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1941-02-04,1941-02-15,1069.9044,0.9305885435178748,995.6407772993657,0.333,1941,2,4,1941.02,1940,5,127,19,0.0860233631586652,6.421113872055456,0.006449227490935498,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1627092860131927,833.6407772993657,833.6407772993657,,4,208.41019432484143,208.41019432484143,208.41019432484143,208.41019432484143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,897.6407772993657,967.8825631091977,990.0,0.4759656525053949,0.2169126218394926,989.3071217256552,0.3074773507972685,0.3074773507972685,0.3074773507972685,0.3074773507972685,21.11708126566045,21.11708126566045,21.11708126566045,21.11708126566045,,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94722683483636,38.94722683483636,38.94722683483636,38.94722683483636,155.78890733934543,3738.9337761442894,0.15647099927136007,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1941-02-05,1941-02-16,1069.9044,0.9305885435178748,995.6407772993657,0.333,1941,2,5,1941.02,1940,5,128,19,0.0860233631586652,0.0,0.0,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1627092860131927,833.6407772993657,833.6407772993657,,4,208.41019432484143,208.41019432484143,208.41019432484143,208.41019432484143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,897.6407772993657,967.8825631091977,990.0,0.4759656525053949,0.2169126218394926,989.3071217256552,0.3074773507972685,0.3074773507972685,0.3074773507972685,0.3074773507972685,21.11708126566045,21.11708126566045,21.11708126566045,21.11708126566045,,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94722683483636,38.94722683483636,38.94722683483636,38.94722683483636,155.78890733934543,3738.9337761442894,0.15647099927136007,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1941-02-06,1941-02-17,1069.9044,0.9305885435178748,995.6407772993657,0.333,1941,2,6,1941.02,1940,5,129,19,0.0860233631586652,0.0,0.0,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1627092860131927,833.6407772993657,833.6407772993657,,4,208.41019432484143,208.41019432484143,208.41019432484143,208.41019432484143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,897.6407772993657,967.8825631091977,990.0,0.4759656525053949,0.2169126218394926,989.3071217256552,0.3074773507972685,0.3074773507972685,0.3074773507972685,0.3074773507972685,21.11708126566045,21.11708126566045,21.11708126566045,21.11708126566045,,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94722683483636,38.94722683483636,38.94722683483636,38.94722683483636,155.78890733934543,3738.9337761442894,0.15647099927136007,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1941-02-07,1941-02-18,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1941,2,7,1941.02,1940,5,130,19,0.08657814739721079,6.421113872055456,0.006407901476573575,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.16166666093909654,840.0618911714212,840.0618911714212,,4,210.0154727928553,210.0154727928553,210.0154727928553,210.0154727928553,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,904.0618911714212,967.906480229396,990.0,0.481849541710864,0.22204951293713693,989.296100945352,0.3122283460874629,0.3122283460874629,0.3122283460874629,0.3122283460874629,21.077392369868623,21.077392369868623,21.077392369868623,21.077392369868623,,0.8400618911714212,0.8400618911714212,0.8400618911714212,0.8400618911714212,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.173453730785546,39.173453730785546,39.173453730785546,39.173453730785546,156.69381492314218,3760.651558155413,0.1563713941261307,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1941-02-08,1941-02-19,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1941,2,8,1941.02,1940,5,131,19,0.08902815549501106,28.35657520602172,0.02751947498156995,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.15721767930802913,868.4184663774429,868.4184663774429,,4,217.10461659436072,217.10461659436072,217.10461659436072,217.10461659436072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,932.4184663774428,967.9956008943292,990.0,0.5078336544494496,0.2447347731019543,989.2474315724486,0.3336421188824127,0.3336421188824127,0.3336421188824127,0.3336421188824127,20.918188559237105,20.918188559237105,20.918188559237105,20.918188559237105,,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.0408237091859,41.0408237091859,41.0408237091859,41.0408237091859,164.1632948367436,3939.919076081847,0.15931711260365794,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
