Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1941-02-09,1941-02-20,1147.7361,0.9423826326999282,1081.606567562748,0.312,1941,2,9,1941.02,1940,5,132,19,0.09345080743742144,51.188101185305186,0.047325989616215584,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.14977719704961182,919.606567562748,919.606567562748,,4,229.90164189068702,229.90164189068702,229.90164189068702,229.90164189068702,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,983.606567562748,968.1564777837688,990.0,0.5547390858144703,0.2856852540501985,989.1595756601351,0.3740838404556032,0.3740838404556032,0.3740838404556032,0.3740838404556032,20.629014035911005,20.629014035911005,20.629014035911005,20.629014035911005,,0.919606567562748,0.919606567562748,0.919606567562748,0.919606567562748,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.85914281824555,42.85914281824555,42.85914281824555,42.85914281824555,171.4365712729822,4114.477710551572,0.1585017846732301,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1941-02-10,1941-02-21,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1941,2,10,1941.02,1940,5,133,19,0.09492761557979344,17.092686833009342,0.015557202541663382,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1474470828589884,936.6992543957574,936.6992543957574,,4,234.17481359893932,234.17481359893932,234.17481359893932,234.17481359893932,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1000.6992543957574,968.2101976566723,990.0,0.5704017072152359,0.29935940351660595,989.1302388892682,0.3881001714858803,0.3881001714858803,0.3881001714858803,0.3881001714858803,20.53194106110997,20.53194106110997,20.53194106110997,20.53194106110997,,0.9366992543957574,0.9366992543957574,0.9366992543957574,0.9366992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.45033495993132,43.45033495993132,43.45033495993132,43.45033495993132,173.80133983972527,4171.232156153405,0.15818827503920474,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117131,0.31
1941-02-11,1941-02-22,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1941,2,11,1941.02,1940,5,134,20,0.09659170814823677,19.2603306532792,0.017228109952144997,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1449068483033707,955.9595850490366,955.9595850490366,,4,238.98989626225915,238.98989626225915,238.98989626225915,238.98989626225915,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1019.9595850490366,968.27073012444,990.0,0.5880506157819857,0.3147676680392293,989.0971817161787,0.4042012121092245,0.4042012121092245,0.4042012121092245,0.4042012121092245,20.42225037962965,20.42225037962965,20.42225037962965,20.42225037962965,,0.9559595850490366,0.9559595850490366,0.9559595850490366,0.9559595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.10685316259193,44.10685316259193,44.10685316259193,44.10685316259193,176.42741265036773,4234.2579036088255,0.15781197729310506,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1941-02-12,1941-02-23,1210.671,0.9385942850261904,1136.328881646943,0.297,1941,2,12,1941.02,1940,5,135,20,0.09817881537429587,18.36929659790644,0.01616547541349369,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1425643602098757,974.328881646943,974.328881646943,,4,243.58222041173576,243.58222041173576,243.58222041173576,243.58222041173576,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1038.328881646943,968.3284621994618,990.0,0.6076911693873405,0.3294631053175544,989.0628457252952,0.4198606528933594,0.4198606528933594,0.4198606528933594,0.4198606528933594,20.314522872939964,20.314522872939964,20.314522872939964,20.314522872939964,,0.9743288816469432,0.9743288816469432,0.9743288816469432,0.9743288816469432,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.717256234532776,44.717256234532776,44.717256234532776,44.717256234532776,178.8690249381311,4292.856598515145,0.15740955618314173,51.24098734396902,101.6700207986431,150.37751339781775,195.00908938902043,0.295
1941-02-13,1941-02-24,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1941,2,13,1941.02,1940,5,136,20,0.09963975794109203,16.909057486066786,0.01466224524210399,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.14047404659769486,991.2379391330098,991.2379391330098,,4,247.8094847832525,247.8094847832525,247.8094847832525,247.8094847832525,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1055.2379391330098,968.3816049515608,990.0,0.6320959946249626,0.3429903513064079,989.0249136540688,0.4345369951860332,0.4345369951860332,0.4345369951860332,0.4345369951860332,20.208771707321702,20.208771707321702,20.208771707321702,20.208771707321702,,0.9912379391330098,0.9912379391330098,0.9912379391330098,0.9912379391330098,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.25648075841639,45.25648075841639,45.25648075841639,45.25648075841639,181.02592303366555,4344.622152807971,0.15697187621988798,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1941-02-14,1941-02-25,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1941,2,14,1941.02,1940,5,137,20,0.10252205422494796,33.35991069277657,0.028113914665928642,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.13652477123886958,1024.5978498257864,1024.5978498257864,,4,256.1494624564466,256.1494624564466,256.1494624564466,256.1494624564466,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1088.5978498257864,968.4864503851668,990.0,0.6802443193361866,0.3819772047735223,988.9377784758902,0.4642277477937009,0.4642277477937009,0.4642277477937009,0.4642277477937009,19.98710034292975,19.98710034292975,19.98710034292975,19.98710034292975,,1.0245978498257864,1.0245978498257864,1.0245978498257864,1.0245978498257864,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.26645007428985,46.26645007428985,46.26645007428985,46.26645007428985,185.0658002971594,4441.579207131825,0.1559633706772099,50.90742755709898,100.9910442433333,149.32966307793666,193.54329113940256,0.285
1941-02-15,1941-02-26,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1941,2,15,1941.02,1940,5,138,20,0.1036600819370616,13.171617038352453,0.010978456613652094,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.13502593996113488,1037.7694668641388,1037.7694668641388,,4,259.4423667160347,259.4423667160347,259.4423667160347,259.4423667160347,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1101.7694668641388,968.5278468958587,990.0,0.6992549006286539,0.3991003069233805,988.901644792448,0.4762195654465654,0.4762195654465654,0.4762195654465654,0.4762195654465654,19.897578331142714,19.897578331142714,19.897578331142714,19.897578331142714,,1.0377694668641388,1.0377694668641388,1.0377694668641388,1.0377694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.65133295177292,46.65133295177292,46.65133295177292,46.65133295177292,186.6053318070917,4478.527963370199,0.15553432301859266,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1941-02-16,1941-02-27,1333.2273,0.9216351586154437,1228.7491541059394,0.272,1941,2,16,1941.02,1940,5,139,20,0.10616392691475317,28.97968724180055,0.023584705751343287,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.13184139289835295,1066.7491541059394,1066.7491541059394,,4,266.68728852648485,266.68728852648485,266.68728852648485,266.68728852648485,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1130.7491541059394,968.6189259129044,990.0,0.7410812533487785,0.4367739003377212,988.8221448463137,0.5031394502710917,0.5031394502710917,0.5031394502710917,0.5031394502710917,19.700079483138087,19.700079483138087,19.700079483138087,19.700079483138087,,1.0667491541059393,1.0667491541059393,1.0667491541059393,1.0667491541059393,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.47808907362833,47.47808907362833,47.47808907362833,47.47808907362833,189.91235629451333,4557.89655106832,0.15455746655849956,50.62396030234925,100.4143432492588,148.44042126268457,192.30117615570163,0.27
1941-02-17,1941-02-28,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1941,2,17,1941.02,1940,5,140,20,0.10783943651851803,19.392472265797085,0.015537076767617874,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1297929630557416,1086.1416263717365,1086.1416263717365,,4,271.5354065929341,271.5354065929341,271.5354065929341,271.5354065929341,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1150.1416263717365,968.6798736828824,990.0,0.769070388577764,0.4619841142832574,988.7689454971388,0.5215651269265609,0.5215651269265609,0.5215651269265609,0.5215651269265609,19.567506687329825,19.567506687329825,19.567506687329825,19.567506687329825,,1.0861416263717365,1.0861416263717365,1.0861416263717365,1.0861416263717365,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.0158802103229,48.0158802103229,48.0158802103229,48.0158802103229,192.0635208412916,4609.524500190997,0.15387958928956424,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1941-02-18,1941-03-01,1392.323,0.9189558294159528,1279.4833372799076,0.262,1941,2,18,1941.02,1940,5,141,21,0.11054736034098404,31.341710908171077,0.02449559911800132,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1266136066643906,1117.4833372799076,1100.0,,4,275.0,275.0,275.0,275.0,17.483337279907573,5.288169917996735,0.8633746804892628,0.755452845428105,0.5396091753057892,10.036730660687681,54.28816991799673,8.863374680489262,7.755452845428105,5.539609175305788,103.0367306606877,1170.9069974439142,968.7783762028796,990.0,0.799041027238639,0.48,988.7209589727612,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.4076479898816,19.4076479898816,19.4076479898816,19.4076479898816,,1.1,1.1,1.1,1.1,0.9315469106795776,0.9315469106795776,0.9315469106795776,0.9315469106795776,0.98,0.98,0.98,0.98,47.797525470857394,47.797525470857394,47.797525470857394,47.797525470857394,191.19010188342958,4588.562445202309,0.1494275824567488,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1941-02-19,1941-03-02,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1941,2,19,1941.02,1940,5,142,21,0.11360834243191005,35.42803345979201,0.026943286253477347,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1232022200164467,1152.9113707396996,1100.0,,4,275.0,275.0,275.0,275.0,52.91137073969957,16.004056581760985,2.612907197022201,2.2862937973944257,1.6330669981388757,30.37504616538309,65.00405658176098,10.6129071970222,9.286293797394428,6.633066998138876,123.37504616538307,1184.9032575761776,968.8897214508963,990.0,0.8192418150584007,0.48,988.7007581849416,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.276101954045387,19.276101954045387,19.276101954045387,19.276101954045387,,1.1,1.1,1.1,1.1,0.9317476005894358,0.9317476005894358,0.9317476005894358,0.9317476005894358,0.98,0.98,0.98,0.98,47.48377895753369,47.48377895753369,47.48377895753369,47.48377895753369,189.93511583013475,4558.442779923234,0.1444470859836639,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1941-02-20,1941-03-03,1432.6212,0.9229795554429376,1322.2800782941279,0.255,1941,2,20,1941.02,1940,5,143,21,0.11424499876461265,7.368707554428282,0.005572728255828103,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.12251564752378033,1160.2800782941279,1100.0,,4,275.0,275.0,275.0,275.0,60.280078294127854,18.232863187730032,2.9767939898334745,2.6046947411042902,1.8604962436459216,34.60523013181414,67.23286318773003,10.976793989833476,9.60469474110429,6.860496243645923,127.60523013181414,1187.814351918668,968.9128802460672,990.0,0.8234433945217887,0.48,988.6965566054782,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.24874157941095,19.24874157941095,19.24874157941095,19.24874157941095,,1.1,1.1,1.1,1.1,0.9317828206503026,0.9317828206503026,0.9317828206503026,0.9317828206503026,0.98,0.98,0.98,0.98,47.4181731275904,47.4181731275904,47.4181731275904,47.4181731275904,189.6726925103616,4552.1446202486795,0.14344365889188782,49.98296745194915,99.1112589870776,146.4335836277283,189.5037521538496,0.255
1941-02-21,1941-03-04,1453.0426,0.9328792022166468,1355.5132214748025,0.251,1941,2,21,1941.02,1940,5,144,21,0.11711634233542295,33.23314318067469,0.024517018834030204,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.11951192908597638,1193.5132214748025,1100.0,,4,275.0,275.0,275.0,275.0,93.51322147480258,28.284863285588425,4.617936862953211,4.0406947550840595,2.8862105393457576,53.68351603183109,77.28486328558844,12.617936862953211,11.040694755084061,7.886210539345757,146.6835160318311,1200.9434949036254,969.0178119463033,990.0,0.8423926730567792,0.48,988.6776073269432,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.124860600639934,19.124860600639934,19.124860600639934,19.124860600639934,,1.1,1.1,1.1,1.1,0.9319141844452918,0.9319141844452918,0.9319141844452918,0.9319141844452918,0.98,0.98,0.98,0.98,47.119641470945595,47.119641470945595,47.119641470945595,47.119641470945595,188.47856588378238,4523.485581210775,0.13904590740820447,49.75023677041202,98.6384573562096,145.7062328770154,188.49174465160968,0.25
1941-02-22,1941-03-05,1463.3217,0.9412299069783912,1377.322147570461,0.25,1941,2,22,1941.02,1940,5,145,21,0.11900063355008784,21.80892609565853,0.015834295654163822,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.11761954186662955,1215.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,115.32214757046108,34.88139031452218,5.69492086767709,4.9830557592174545,3.5593255422981813,66.20345508674617,83.88139031452219,13.69492086767709,11.983055759217455,8.559325542298179,159.20345508674615,1209.5593669414168,969.0882715536893,990.0,0.8548279522865809,0.48,988.6651720477133,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.041965714024247,19.041965714024247,19.041965714024247,19.041965714024247,,1.1,1.1,1.1,1.1,0.9319763754612576,0.9319763754612576,0.9319763754612576,0.9319763754612576,0.98,0.98,0.98,0.98,46.91853675883132,46.91853675883132,46.91853675883132,46.91853675883132,187.67414703532532,4504.179528847807,0.1362601678673175,49.592828813663175,98.31876904734087,145.2146586548761,187.8083302420025,0.25
1941-02-23,1941-03-06,1504.8959,0.9410097767025379,1416.1217548195648,0.242,1941,2,23,1941.02,1940,5,146,21,0.1223529196164104,38.7996072491037,0.027398496716157964,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.11439694323504072,1254.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,154.1217548195648,46.617073988633784,7.6109508552871485,6.6595819983762565,4.756844284554468,88.47730369271312,95.6170739886338,15.610950855287152,13.659581998376256,9.756844284554468,181.47730369271312,1224.8876068422971,969.2136241309556,990.0,0.8769511851332124,0.48,988.6430488148668,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.894489903911293,18.894489903911293,18.894489903911293,18.894489903911293,,1.1,1.1,1.1,1.1,0.9320360564774792,0.9320360564774792,0.9320360564774792,0.9320360564774792,0.98,0.98,0.98,0.98,46.55814433081053,46.55814433081053,46.55814433081053,46.55814433081053,186.2325773232421,4469.5818557578095,0.13150887392939664,49.310566334200544,97.74568788212729,144.3339007351086,186.58491673319236,0.24
1941-02-24,1941-03-07,1536.5597,0.9454747988820564,1452.778473327773,0.237,1941,2,24,1941.02,1940,5,147,21,0.12552006009551958,36.65671850820832,0.0252321459749066,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.11151046286425106,1290.7784733277729,1100.0,,4,275.0,275.0,275.0,275.0,190.7784733277731,51.0,9.421159176680153,8.243514279595134,5.888224485425094,116.2255753860727,100.0,17.421159176680153,15.243514279595134,10.888224485425095,209.2255753860727,1232.664673456275,969.3320535292128,990.0,0.8948581598853123,0.48,988.6251418401148,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.758153530901907,18.758153530901907,18.758153530901907,18.758153530901907,,1.1,1.1,1.1,1.1,0.9320331886626264,0.9320331886626264,0.9320331886626264,0.9320331886626264,0.98,0.98,0.98,0.98,46.222053979067475,46.222053979067475,46.222053979067475,46.222053979067475,184.8882159162699,4437.317181990477,0.12726525021585708,49.04131471216475,97.19923287322236,143.49458692160084,185.42031021478365,0.235
1941-02-25,1941-03-08,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1941,2,25,1941.02,1940,5,148,22,0.1285236610023133,34.76389938418606,0.023370022946511103,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.10890446078833743,1325.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,225.5423727119592,51.0,9.999999999999998,9.745658080146383,6.961184342961702,147.8355302888511,100.0,18.0,16.745658080146384,11.9611843429617,240.8355302888511,1234.7456580801465,969.4443676656848,990.0,0.9003164802102198,0.48,988.6196835197898,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.640381074104948,18.640381074104948,18.640381074104948,18.640381074104948,,1.1,1.1,1.1,1.1,0.9319858208051548,0.9319858208051548,0.9319858208051548,0.9319858208051548,0.98,0.98,0.98,0.98,45.92951596483883,45.92951596483883,45.92951596483883,45.92951596483883,183.7180638593553,4409.233532624528,0.12350442396099034,48.78368837935596,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1941-02-26,1941-03-09,1590.2593,0.9480612309495524,1507.6631894869736,0.229,1941,2,26,1941.02,1940,5,149,22,0.1302620995716745,20.120816775014426,0.01334569744444123,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.10745105480430628,1345.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,245.6631894869736,51.0,10.0,10.615076088943304,7.582197206388072,166.46591619164218,100.0,18.0,17.615076088943304,12.582197206388075,259.4659161916423,1235.6150760889434,969.5093733814193,990.0,0.902596920889032,0.48,988.617403079111,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.573094917691567,18.573094917691567,18.573094917691567,18.573094917691567,,1.1,1.1,1.1,1.1,0.9319400806172032,0.9319400806172032,0.9319400806172032,0.9319400806172032,0.98,0.98,0.98,0.98,45.761478256674486,45.761478256674486,45.761478256674486,45.761478256674486,183.04591302669795,4393.101912640751,0.12141034834775308,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1941-02-27,1941-03-10,1623.0388,0.9536621286851072,1547.8306369465215,0.224,1941,2,27,1941.02,1940,5,150,22,0.13373256703217945,40.16744745954793,0.025950802691687345,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.10466261368206604,1385.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,285.8306369465215,51.0,10.0,12.350706534726234,8.82193323909017,203.65799717270508,100.0,18.0,19.350706534726232,13.821933239090171,296.6579971727051,1237.3507065347262,969.6391451347504,990.0,0.9071493941894458,0.48,988.6128506058104,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.43877069106027,18.43877069106027,18.43877069106027,18.43877069106027,,1.1,1.1,1.1,1.1,0.9318081471486503,0.9318081471486503,0.9318081471486503,0.9318081471486503,0.98,0.98,0.98,0.98,45.42409082948518,45.42409082948518,45.42409082948518,45.42409082948518,181.69636331794072,4360.712719630576,0.11738775482334535,48.33175103388565,95.76008324062173,141.28648551951486,182.3619296149451,0.225
1941-02-28,1941-03-11,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1941,2,28,1941.02,1940,5,151,22,0.13702590067095408,38.117287485817094,0.024034387824846445,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1021471118340692,1423.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,323.94792443233865,51.0,10.0,13.997749821150432,9.998392729393164,238.951781881795,100.0,18.0,20.997749821150435,14.998392729393165,331.951781881795,1238.9977498211506,969.7622932943201,990.0,0.9114695077276076,0.48,988.6085304922724,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.31130241795252,18.31130241795252,18.31130241795252,18.31130241795252,,1.1,1.1,1.1,1.1,0.9316328922517468,0.9316328922517468,0.9316328922517468,0.9316328922517468,0.98,0.98,0.98,0.98,45.10158717703392,45.10158717703392,45.10158717703392,45.10158717703392,180.40634870813568,4329.752368995256,0.11375300911769147,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1941-03-01,1941-03-12,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1941,3,1,1941.03,1940,6,152,22,0.14195011916545813,56.993269612316,0.034689780631775274,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.14547081835085088,1403.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,303.9411940446546,41.000000000000014,7.000000000000003,13.0,16.53236620326573,226.40882784138884,100.0,18.0,25.0,29.532366203265727,370.40882784138887,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1941-03-02,1941-03-13,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1941,3,2,1941.03,1940,6,153,22,0.14195011916545813,0.0,0.0,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.14547081835085088,1403.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,303.9411940446546,41.000000000000014,7.000000000000003,13.0,16.53236620326573,226.40882784138884,100.0,18.0,25.0,29.532366203265727,370.40882784138887,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1941-03-03,1941-03-14,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1941,3,3,1941.03,1940,6,154,22,0.14195011916545813,0.0,0.0,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.14547081835085088,1403.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,303.9411940446546,41.000000000000014,7.000000000000003,13.0,16.53236620326573,226.40882784138884,100.0,18.0,25.0,29.532366203265727,370.40882784138887,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1941-03-04,1941-03-15,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1941,3,4,1941.03,1940,6,155,23,0.14195011916545813,0.0,0.0,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.14547081835085088,1403.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,303.9411940446546,41.000000000000014,7.000000000000003,13.0,16.53236620326573,226.40882784138884,100.0,18.0,25.0,29.532366203265727,370.40882784138887,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1941-03-05,1941-03-16,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1941,3,5,1941.03,1940,6,156,23,0.14195011916545813,0.0,0.0,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.14547081835085088,1403.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,303.9411940446546,41.000000000000014,7.000000000000003,13.0,16.53236620326573,226.40882784138884,100.0,18.0,25.0,29.532366203265727,370.40882784138887,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1941-03-06,1941-03-17,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1941,3,6,1941.03,1940,6,157,23,0.14195011916545813,0.0,0.0,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.14547081835085088,1403.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,303.9411940446546,41.000000000000014,7.000000000000003,13.0,16.53236620326573,226.40882784138884,100.0,18.0,25.0,29.532366203265727,370.40882784138887,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1941-03-07,1941-03-18,1712.5226,0.969471177329717,1660.241301225748,0.211,1941,3,7,1941.03,1940,6,158,23,0.14344484842590466,17.30010718109338,0.010420236605558962,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.14395497800443072,1421.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,321.241301225748,41.0,7.0,13.0,17.4733762173001,242.76792500844792,100.0,18.0,25.0,30.4733762173001,386.7679250084479,1243.0,970.002318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1941-03-08,1941-03-19,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1941,3,8,1941.03,1940,6,159,23,0.1498914032614472,74.6129031891503,0.043008169216337384,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.13776373795088204,1495.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,395.8542044148983,41.000000000000014,7.0,13.0,21.531818650182753,313.3223857647156,100.0,18.0,25.0,34.531818650182764,457.3223857647155,1243.0,970.243375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.837457775824184,43.837457775824184,43.837457775824184,43.837457775824184,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001247,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1941-03-09,1941-03-20,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1941,3,9,1941.03,1940,6,160,23,0.15448173180911498,53.128802635043485,0.029714377835560437,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.1336701741893704,1548.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,448.98300704994176,41.000000000000014,7.0,12.999999999999995,24.421669839536587,363.5613372104052,100.0,18.0,25.0,37.42166983953658,507.5613372104052,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1941-03-10,1941-03-21,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1941,3,10,1941.03,1940,6,161,23,0.1574494264237043,34.348317298487466,0.018848557800414608,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.1311506841849706,1583.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,483.33132434842855,41.0,7.0,12.999999999999995,26.28998835368021,396.0413359947484,100.0,18.0,25.0,39.28998835368022,540.0413359947484,1243.0,970.5259935094334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1941-03-11,1941-03-22,1876.4759,0.9918944973310316,1861.266119584295,0.192,1941,3,11,1941.03,1940,6,162,24,0.1608133927320831,38.93479523586575,0.02091844622657273,0.53,3,Normal,49,9,9,9,107,183.0,0.09832016930543612,1678.266119584295,1100.0,,4,275.0,275.0,275.0,275.0,578.266119584295,51.0,8.999999999999996,15.999999999999995,28.439317356604672,473.82680222769034,100.0,18.0,25.0,37.43931735660468,580.8268022276902,1243.0,970.6517828478876,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.41131515899754,17.41131515899754,17.41131515899754,17.41131515899754,,1.1,1.1,1.1,1.1,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.98,0.98,0.98,0.98,42.764069230131184,42.764069230131184,42.764069230131184,42.764069230131184,171.05627692052474,4105.3506460925955,0.09190318091575717,45.88304299650052,90.80275495860188,133.7033128832274,171.91314355483487,0.19
1941-03-12,1941-03-23,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1941,3,12,1941.03,1940,6,163,24,0.16405234974431393,37.48792838230133,0.01974343566111035,0.53,3,Normal,49,9,9,9,107,183.0,0.09637899136856476,1715.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,615.7540479665962,51.0,9.0,16.0,30.282985965570308,509.47106200102616,100.0,18.0,25.0,39.28298596557031,616.4710620010261,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1941-03-13,1941-03-24,1937.3349,1.0005308252325822,1938.363286248882,0.184,1941,3,13,1941.03,1940,6,164,24,0.16747458793190342,39.60923828228579,0.020434372938902247,0.53,3,Normal,49,9,9,9,107,183.0,0.09440954711546427,1755.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,655.3632862488821,51.0,9.0,16.0,32.230981290928625,547.1323049579535,100.0,18.0,25.0,41.23098129092863,654.1323049579535,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1941-03-14,1941-03-25,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1941,3,14,1941.03,1940,6,165,24,0.17306435430755507,64.69637008856103,0.03229877347080972,0.53,3,Normal,49,9,9,9,107,183.0,0.09136023453970016,1820.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,720.0596563374431,51.0,9.0,16.0,35.41276998380868,608.6468863536343,100.0,18.0,25.0,44.41276998380868,715.6468863536342,1243.0,971.1073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1941-03-15,1941-03-26,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1941,3,15,1941.03,1940,6,166,24,0.17823785214046126,59.878447140117494,0.02902580888839005,0.53,3,Normal,49,9,9,9,107,183.0,0.08870842983195233,1879.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,779.9381034775606,51.0,9.0,16.0,38.357611646437405,665.5804918311231,100.0,18.0,25.0,47.357611646437405,772.5804918311233,1243.0,971.2519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1941-03-16,1941-03-27,2101.345,1.0060703110441789,2114.1008177611293,0.16699999999999998,1941,3,16,1941.03,1940,6,167,24,0.1826583106545616,51.162714283568675,0.024200697456685585,0.53,3,Normal,49,9,9,9,107,183.0,0.08656162395973163,1931.100817761129,1100.0,,4,275.0,275.0,275.0,275.0,831.1008177611293,51.0,9.0,16.0,40.873810709563735,714.2270070515656,100.0,18.0,25.0,49.87381070956374,821.2270070515656,1243.0,971.3754157670096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.687682239875656,16.687682239875656,16.687682239875656,16.687682239875656,,1.1,1.1,1.1,1.1,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.98,0.98,0.98,0.98,40.81589750807211,40.81589750807211,40.81589750807211,40.81589750807211,163.26359003228845,3918.3261607749223,0.07722601905295487,44.04125232076961,87.08208843495696,128.03179780237292,164.14606792489843,0.165
1941-03-17,1941-03-28,2153.5086,1.0028613452044095,2159.6705315052645,0.161,1941,3,17,1941.03,1940,6,168,24,0.18659553392205488,45.56971374413525,0.021100308162455547,0.53,3,Normal,49,9,9,9,107,183.0,0.0847351470191387,1976.6705315052645,1100.0,,4,275.0,275.0,275.0,275.0,876.6705315052644,51.0,9.0,16.0,43.11494417239006,757.5555873328746,100.0,18.0,25.0,52.11494417239006,864.5555873328746,1243.0,971.4854116277713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.577686379113928,16.577686379113928,16.577686379113928,16.577686379113928,,1.1,1.1,1.1,1.1,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.98,0.98,0.98,0.98,40.515034637035825,40.515034637035825,40.515034637035825,40.515034637035825,162.0601385481433,3889.4433251554387,0.07503928779136015,43.75522521457357,86.50481684803155,127.15320591208763,162.946110018103,0.16
1941-03-18,1941-03-29,2193.1616,1.003385573007351,2200.5867087137194,0.156,1941,3,18,1941.03,1940,6,169,25,0.19013069163286536,40.91617720845488,0.01859330379777268,0.53,3,Normal,49,9,9,9,107,183.0,0.08315964068826291,2017.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,917.5867087137193,51.0,9.0,16.0,45.12721518264193,796.4594935310776,100.0,18.0,25.0,54.12721518264193,903.4594935310776,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1941-03-19,1941-03-30,2193.1616,1.003385573007351,2200.5867087137194,0.156,1941,3,19,1941.03,1940,6,170,25,0.19013069163286536,0.0,0.0,0.53,3,Normal,49,9,9,9,107,183.0,0.08315964068826291,2017.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,917.5867087137193,51.0,9.0,16.0,45.12721518264193,796.4594935310776,100.0,18.0,25.0,54.12721518264193,903.4594935310776,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1941-03-20,1941-03-31,2193.1616,1.003385573007351,2200.5867087137194,0.156,1941,3,20,1941.03,1940,6,171,25,0.19013069163286536,0.0,0.0,0.53,3,Normal,49,9,9,9,107,183.0,0.08315964068826291,2017.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,917.5867087137193,51.0,9.0,16.0,45.12721518264193,796.4594935310776,100.0,18.0,25.0,54.12721518264193,903.4594935310776,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1941-03-21,1941-04-01,2314.871,1.0102455056208746,2338.5880238421,0.14300000000000002,1941,3,21,1941.03,1940,6,172,25,0.20205400525995745,138.00131512838058,0.059010528456250384,0.58,3,Normal,49,9,9,9,107,183.0,0.07825234634501663,2155.5880238421,1100.0,,4,275.0,275.0,275.0,275.0,1055.5880238421,51.0,9.0,16.0,51.914165106988534,927.6738587351117,100.0,18.0,25.0,60.914165106988534,1034.6738587351117,1243.0,971.9172814368602,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.145816570025048,16.145816570025048,16.145816570025048,16.145816570025048,,1.1,1.1,1.1,1.1,0.921207547137072,0.921207547137072,0.921207547137072,0.921207547137072,0.98,0.98,0.98,0.98,39.32287642301417,39.32287642301417,39.32287642301417,39.32287642301417,157.29150569205666,3774.9961366093603,0.06725917694286324,42.61793988191805,84.21083095275479,123.66516159791266,158.19027423509775,0.145
1941-03-22,1941-04-02,2690.1084,1.0255857602624774,2758.936868602477,0.108,1941,3,22,1941.03,1940,6,173,25,0.238372145447254,420.34884476037683,0.15235899361963365,0.58,3,Normal,49,9,9,9,107,183.0,0.06632989760751487,2575.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1475.9368686024768,51.0,9.0,16.0,71.0,1328.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.4212669574413,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1941-03-23,1941-04-03,2797.2606,1.0224543431941675,2860.071249515923,0.1,1941,3,23,1941.03,1940,6,174,25,0.2471101559581757,101.13438091344595,0.0353607907252532,0.58,3,Normal,49,9,9,9,107,183.0,0.06398441997938807,2677.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1577.0712495159228,51.0,9.0,16.0,71.0,1430.0712495159228,100.0,18.0,25.0,80.0,1537.0712495159228,1243.0,973.1760340505556,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.887063956329555,14.887063956329555,14.887063956329555,14.887063956329555,,1.1,1.1,1.1,1.1,0.90868210367285,0.90868210367285,0.90868210367285,0.90868210367285,0.98,0.98,0.98,0.98,35.764223961055244,35.764223961055244,35.764223961055244,35.764223961055244,143.05689584422097,3433.365500261303,0.050018647566361804,39.188576478486866,77.30523664325878,113.19446959061094,143.98476693340442,0.1
1941-03-24,1941-04-04,2859.6787,1.0209546780233656,2919.602346408777,0.095,1941,3,24,1941.03,1940,6,175,25,0.25225364272971834,59.53109689285429,0.020390138734502603,0.58,3,Normal,49,9,9,9,107,183.0,0.06267976877916166,2736.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1636.6023464087768,51.0,9.0,16.0,71.0,1489.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1941-03-25,1941-04-05,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1941,3,25,1941.03,1940,6,176,26,0.2601072963169945,90.89876837125212,0.0301938995886716,0.58,3,Normal,49,9,9,9,107,183.0,0.0607872221344025,2827.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1727.5011147800292,51.0,9.0,16.0,71.0,1580.5011147800296,100.0,18.0,25.0,80.0,1687.5011147800296,1243.0,973.5391406218828,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.0478992308967,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1941-03-26,1941-04-06,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1941,3,26,1941.03,1940,6,177,26,0.26683194443619523,77.83157545371205,0.02520181057560264,0.58,3,Normal,49,9,9,9,107,183.0,0.059255274076754225,2905.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1805.3326902337408,50.999999999999936,9.0,16.0,71.0,1658.3326902337412,100.0,18.0,25.0,80.0,1765.3326902337412,1243.0,973.7270099419437,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1941-03-27,1941-04-07,3085.0293,1.0246776610247352,3161.160607316777,0.077,1941,3,27,1941.03,1940,6,178,26,0.2731242764721695,72.82791708303556,0.02303834766081456,0.58,3,Normal,49,9,9,9,107,183.0,0.0578901304718371,2978.160607316777,1100.0,,4,275.0,275.0,275.0,275.0,1878.1606073167768,50.999999999999936,9.0,16.0,71.0,1731.160607316777,100.0,18.0,25.0,80.0,1838.160607316777,1243.0,973.9024593821713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.160638624713966,14.160638624713966,14.160638624713966,14.160638624713966,,1.1,1.1,1.1,1.1,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.98,0.98,0.98,0.98,33.66748287699783,33.66748287699783,33.66748287699783,33.66748287699783,134.66993150799132,3232.0783561917915,0.04260142024934963,37.145680455550156,73.19898496206784,106.98714280096816,135.60904329869342,0.075
1941-03-28,1941-04-08,3151.4034,1.0308303577198212,3248.5622941414613,0.073,1941,3,28,1941.03,1940,6,179,26,0.2806757822138222,87.40168682468449,0.0269047285878762,0.58,3,Normal,49,9,9,9,107,183.0,0.05633261222357557,3065.5622941414613,1100.0,,4,275.0,275.0,275.0,275.0,1965.5622941414613,51.0,9.0,16.0,71.0,1818.5622941414613,100.0,18.0,25.0,80.0,1925.5622941414613,1243.0,974.087667718538,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.975430288347368,13.975430288347368,13.975430288347368,13.975430288347368,,1.1,1.1,1.1,1.1,0.8966428336749409,0.8966428336749409,0.8966428336749409,0.8966428336749409,0.98,0.98,0.98,0.98,33.129314286037896,33.129314286037896,33.129314286037896,33.129314286037896,132.51725714415159,3180.414171459638,0.04079258611821498,36.6187969314288,72.14077455138789,105.38958040790413,133.45855792808774,0.075
1941-03-29,1941-04-09,3235.6269,1.0340214030244457,3345.707466801638,0.068,1941,3,29,1941.03,1940,6,180,26,0.28906912513166155,97.14517266017674,0.029035764072058462,0.58,3,Normal,49,9,9,9,107,183.0,0.054696951785489084,3162.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,2062.707466801638,51.0,9.0,16.0,71.0,1915.7074668016376,100.0,18.0,25.0,80.0,2022.7074668016376,1243.0,974.2935229653655,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03068881227687,70.95998374032206,103.60793702073454,131.0626707477854,0.07
1941-03-30,1941-04-10,3235.6269,1.0340214030244457,3345.707466801638,0.068,1941,3,30,1941.03,1940,6,181,26,0.28906912513166155,0.0,0.0,0.58,3,Normal,49,9,9,9,107,183.0,0.054696951785489084,3162.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,2062.707466801638,51.0,9.0,16.0,71.0,1915.7074668016376,100.0,18.0,25.0,80.0,2022.7074668016376,1243.0,974.2935229653655,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03068881227687,70.95998374032206,103.60793702073454,131.0626707477854,0.07
