Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1941-03-31,1941-04-11,3235.6269,1.0340214030244457,3345.707466801638,0.068,1941,3,31,1941.03,1940,6,182,26,0.28906912513166155,0.0,0.0,0.58,3,Normal,49,9,9,9,107,183.0,0.054696951785489084,3162.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,2062.707466801638,51.0,9.0,16.0,71.0,1915.7074668016376,100.0,18.0,25.0,80.0,2022.7074668016376,1243.0,974.2935229653655,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03068881227687,70.95998374032206,103.60793702073454,131.0626707477854,0.07
1941-04-01,1941-04-12,3235.6269,1.0340214030244457,3345.707466801638,0.068,1941,4,1,1941.04,1940,7,183,27,0.28906912513166155,0.0,0.0,0.41,3,Normal,54,13,14,19,117,217.0,0.06485922698060728,3128.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,2028.7074668016378,46.0,5.000000000000013,11.0,61.0,1905.7074668016378,100.0,18.0,25.0,80.0,2022.7074668016378,1243.0,974.2935229653655,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03068881227687,70.95998374032206,103.60793702073454,131.0626707477854,0.07
1941-04-02,1941-04-13,3235.6269,1.0340214030244457,3345.707466801638,0.068,1941,4,2,1941.04,1940,7,184,27,0.28906912513166155,0.0,0.0,0.41,3,Normal,54,13,14,19,117,217.0,0.06485922698060728,3128.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,2028.7074668016378,46.0,5.000000000000013,11.0,61.0,1905.7074668016378,100.0,18.0,25.0,80.0,2022.7074668016378,1243.0,974.2935229653655,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03068881227687,70.95998374032206,103.60793702073454,131.0626707477854,0.07
1941-04-03,1941-04-14,3235.6269,1.0340214030244457,3345.707466801638,0.068,1941,4,3,1941.04,1940,7,185,27,0.28906912513166155,0.0,0.0,0.41,3,Normal,54,13,14,19,117,217.0,0.06485922698060728,3128.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,2028.7074668016378,46.0,5.000000000000013,11.0,61.0,1905.7074668016378,100.0,18.0,25.0,80.0,2022.7074668016378,1243.0,974.2935229653655,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03068881227687,70.95998374032206,103.60793702073454,131.0626707477854,0.07
1941-04-04,1941-04-15,3184.9249,1.0310368064993976,3283.7747978364127,0.07100000000000001,1941,4,4,1941.04,1940,7,186,27,0.28371814253306604,61.932668965225275,0.0188602059453136,0.41,3,Normal,54,13,14,19,117,217.0,0.06608248535891538,3066.7747978364127,1100.0,,4,275.0,275.0,275.0,275.0,1966.7747978364127,46.0,5.000000000000013,11.0,61.0,1843.7747978364123,100.0,18.0,25.0,80.0,1960.7747978364123,1243.0,974.1622846906532,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.900813316231918,13.900813316231918,13.900813316231918,13.900813316231918,,1.1,1.1,1.1,1.1,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.98,0.98,0.98,0.98,32.91216023251401,32.91216023251401,32.91216023251401,32.91216023251401,131.64864093005605,3159.567382321345,0.04009064233539877,36.405926606659676,71.71332991922203,104.74450574341135,132.59078626715808,0.07
1941-04-05,1941-04-16,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1941,4,5,1941.04,1940,7,187,27,0.26683194443619523,195.4421076026715,0.0632840199570207,0.41,3,Normal,54,13,14,19,117,217.0,0.0702644506811785,2871.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1771.3326902337408,46.0,5.0,11.0,61.0,1648.3326902337408,100.0,18.0,25.0,80.0,1765.3326902337408,1243.0,973.7270099419437,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1941-04-06,1941-04-17,2954.9395,1.0241302650991568,3026.2429734869697,0.08700000000000001,1941,4,6,1941.04,1940,7,188,27,0.2614673929092742,62.0897167467715,0.020517095715956016,0.41,3,Normal,54,13,14,19,117,217.0,0.0717060731412333,2809.2429734869697,1100.0,,4,275.0,275.0,275.0,275.0,1709.2429734869695,46.0,5.0,11.0,61.0,1586.2429734869695,100.0,18.0,25.0,80.0,1703.2429734869695,1243.0,973.5771382118652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.48595979502018,14.48595979502018,14.48595979502018,14.48595979502018,,1.1,1.1,1.1,1.1,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.98,0.98,0.98,0.98,34.609520101859424,34.609520101859424,34.609520101859424,34.609520101859424,138.4380804074377,3322.513929778504,0.045745857692293376,38.0654829580021,75.04715649792621,109.77934810611264,139.37266076924422,0.085
1941-04-07,1941-04-18,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1941,4,7,1941.04,1940,7,189,27,0.2601072963169945,15.741858706940546,0.005228982852607504,0.41,3,Normal,54,13,14,19,117,217.0,0.07208102296811662,2793.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1693.5011147800292,46.0,5.0,11.0,61.0,1570.501114780029,100.0,18.0,25.0,80.0,1687.501114780029,1243.0,973.5391406218828,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.0478992308967,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1941-04-08,1941-04-19,2922.9672,1.0167801453929644,2972.015014594865,0.091,1941,4,8,1941.04,1940,7,190,28,0.2567820972609964,38.48610018516365,0.012949497225339536,0.41,3,Normal,54,13,14,19,117,217.0,0.0730144359750419,2755.015014594865,1100.0,,4,275.0,275.0,275.0,275.0,1655.015014594865,46.0,5.0,11.0,61.0,1532.015014594865,100.0,18.0,25.0,80.0,1649.015014594865,1243.0,973.4462431386772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.616854868208025,14.616854868208025,14.616854868208025,14.616854868208025,,1.1,1.1,1.1,1.1,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.98,0.98,0.98,0.98,34.98722944635174,34.98722944635174,34.98722944635174,34.98722944635174,139.94891778540696,3358.7740268497673,0.04708889998810599,38.43338352711229,75.78667752068706,110.897354744115,140.88143832901997,0.09
1941-04-09,1941-04-20,2875.4190000000012,1.0205622441948206,2934.5440676404264,0.094,1941,4,9,1941.04,1940,7,191,28,0.2535446074441329,37.470946954439114,0.012768916087386723,0.41,3,Normal,54,13,14,19,117,217.0,0.07394675118117508,2717.5440676404264,1100.0,,4,275.0,275.0,275.0,275.0,1617.5440676404266,46.0,5.0,11.0,61.0,1494.5440676404266,100.0,18.0,25.0,80.0,1611.5440676404266,1243.0,973.3557960253387,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.707301981546335,14.707301981546335,14.707301981546335,14.707301981546335,,1.1,1.1,1.1,1.1,0.9065054645927728,0.9065054645927728,0.9065054645927728,0.9065054645927728,0.98,0.98,0.98,0.98,35.247734872707525,35.247734872707525,35.247734872707525,35.247734872707525,140.9909394908301,3383.7825477799224,0.0480452623102697,38.686827130086705,76.29622608048281,111.66793931056108,141.9219707118493,0.095
1941-04-10,1941-04-21,2828.3612,1.027849310755933,2907.129109988823,0.097,1941,4,10,1941.04,1940,7,192,28,0.2511759551030343,27.414957651603345,0.009430251156512531,0.41,3,Normal,54,13,14,19,117,217.0,0.0746440876170217,2690.129109988823,1100.0,,4,275.0,275.0,275.0,275.0,1590.1291099888228,46.0,5.0,11.0,61.0,1467.1291099888228,100.0,18.0,25.0,80.0,1584.1291099888228,1243.0,973.289621989628,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.773476017257126,14.773476017257126,14.773476017257126,14.773476017257126,,1.1,1.1,1.1,1.1,0.9073180045263204,0.9073180045263204,0.9073180045263204,0.9073180045263204,0.98,0.98,0.98,0.98,35.43806475268299,35.43806475268299,35.43806475268299,35.43806475268299,141.75225901073196,3402.054216257567,0.048760221389437,38.87183925909393,76.66824503196952,112.2306707403428,142.68215587399618,0.095
1941-04-11,1941-04-22,2812.7838,1.027849310755933,2891.117890135454,0.098,1941,4,11,1941.04,1940,7,193,28,0.24979258570770324,16.011219853368853,0.005538072282697093,0.52,3,Normal,54,13,14,19,117,217.0,0.07505747196972072,2674.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1574.117890135454,46.0,5.0,11.0,61.0,1451.117890135454,100.0,18.0,25.0,80.0,1568.117890135454,1243.0,973.2509742175683,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97972751745761,76.8852050199787,112.5589047890832,143.12568711778968,0.1
1941-04-12,1941-04-23,2797.2606,1.0224543431941675,2860.071249515923,0.1,1941,4,12,1941.04,1940,7,194,28,0.2471101559581757,31.046640619531445,0.010855198318848245,0.52,3,Normal,54,13,14,19,117,217.0,0.07587223571326343,2643.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1543.0712495159228,46.0,5.0,11.0,61.0,1420.0712495159228,100.0,18.0,25.0,80.0,1537.0712495159228,1243.0,973.1760340505556,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.887063956329555,14.887063956329555,14.887063956329555,14.887063956329555,,1.1,1.1,1.1,1.1,0.90868210367285,0.90868210367285,0.90868210367285,0.90868210367285,0.98,0.98,0.98,0.98,35.764223961055244,35.764223961055244,35.764223961055244,35.764223961055244,143.05689584422097,3433.365500261303,0.050018647566361804,39.188576478486866,77.30523664325878,113.19446959061094,143.98476693340442,0.1
1941-04-13,1941-04-24,2751.0152,1.028638410250318,2829.7999019024605,0.10300000000000001,1941,4,13,1941.04,1940,7,195,28,0.24449471152437266,30.27134761346224,0.010697345629671891,0.52,3,Normal,54,13,14,19,117,217.0,0.07668386724238416,2612.7999019024605,1100.0,,4,275.0,275.0,275.0,275.0,1512.7999019024605,46.0,5.0,11.0,61.0,1389.7999019024605,100.0,18.0,25.0,80.0,1506.7999019024605,1243.0,973.1029652804542,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.960132726431038,14.960132726431038,14.960132726431038,14.960132726431038,,1.1,1.1,1.1,1.1,0.9095391422547042,0.9095391422547042,0.9095391422547042,0.9095391422547042,0.98,0.98,0.98,0.98,35.97365930612161,35.97365930612161,35.97365930612161,35.97365930612161,143.89463722448644,3453.4712933876745,0.05084975694844953,39.39175443984705,77.71391739343728,113.81299673894432,144.8211526437371,0.105
1941-04-14,1941-04-25,2735.7079,1.0234104608467474,2799.7520826810883,0.105,1941,4,14,1941.04,1940,7,196,28,0.24189857994364605,30.04781922137272,0.010732314267125552,0.52,3,Normal,54,13,14,19,117,217.0,0.07750686260484795,2582.7520826810887,1100.0,,4,275.0,275.0,275.0,275.0,1482.7520826810885,46.0,5.0,11.0,61.0,1359.7520826810885,100.0,18.0,25.0,80.0,1476.7520826810885,1243.0,973.030436061644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032661945241287,15.032661945241287,15.032661945241287,15.032661945241287,,1.1,1.1,1.1,1.1,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.98,0.98,0.98,0.98,36.1812460725764,36.1812460725764,36.1812460725764,36.1812460725764,144.7249842903056,3473.3996229673344,0.05169207130358292,39.59297795104982,78.11872031595811,114.42578994598436,145.65011337656784,0.105
1941-04-15,1941-04-26,2705.2546,1.021952740796784,2764.6423530231077,0.108,1941,4,15,1941.04,1940,7,197,29,0.2388650993011965,35.109729657980104,0.01269955573804618,0.52,3,Normal,54,13,14,19,117,217.0,0.07849116532657932,2547.6423530231077,1100.0,,4,275.0,275.0,275.0,275.0,1447.6423530231077,46.0,5.0,11.0,60.99999999999999,1324.6423530231082,100.0,18.0,25.0,80.0,1441.642353023108,1243.0,972.9456884383316,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.117409568553587,15.117409568553587,15.117409568553587,15.117409568553587,,1.1,1.1,1.1,1.1,0.9113295325281844,0.9113295325281844,0.9113295325281844,0.9113295325281844,0.98,0.98,0.98,0.98,36.423409833300774,36.423409833300774,36.423409833300774,36.423409833300774,145.6936393332031,3496.6473439968736,0.052698910285407664,39.82751087812599,78.59060020940451,115.14029689288996,146.6170869367354,0.11
1941-04-16,1941-04-27,2690.1084,1.0255857602624774,2758.936868602477,0.108,1941,4,16,1941.04,1940,7,198,29,0.238372145447254,5.705484420630912,0.0020680010788072106,0.52,3,Normal,54,13,14,19,117,217.0,0.07865348514115153,2541.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1441.9368686024768,46.0,5.0,11.0,61.00000000000002,1318.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.4212669574413,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1941-04-17,1941-04-28,2690.1084,1.0255857602624774,2758.936868602477,0.108,1941,4,17,1941.04,1940,7,199,29,0.238372145447254,0.0,0.0,0.52,3,Normal,54,13,14,19,117,217.0,0.07865348514115153,2541.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1441.9368686024768,46.0,5.0,11.0,61.00000000000002,1318.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.4212669574413,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1941-04-18,1941-04-29,2675.0157,1.0203003171795997,2729.319367170408,0.11,1941,4,18,1941.04,1940,7,200,29,0.2358131933235232,29.61750143206882,0.01085160710333963,0.52,3,Normal,54,13,14,19,117,217.0,0.07950700185921165,2512.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1412.319367170408,46.0,5.0,11.0,61.00000000000002,1289.319367170408,100.0,18.0,25.0,80.0,1406.319367170408,1243.0,972.8604260586873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06282512364014,79.06412530133122,115.85747980751259,147.58813133121245,0.11
1941-04-19,1941-04-30,2615.179,1.0236496085548459,2677.026959650853,0.114,1941,4,19,1941.04,1940,7,201,29,0.2312951293138337,52.29240751955513,0.01953376200827476,0.52,3,Normal,54,13,14,19,117,217.0,0.08106007271152095,2460.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1360.0269596508529,46.0,5.0,11.0,61.00000000000002,1237.0269596508529,100.0,18.0,25.0,80.0,1354.0269596508529,1243.0,972.7342030060538,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1941-04-20,1941-05-01,2615.179,1.0236496085548459,2677.026959650853,0.114,1941,4,20,1941.04,1940,7,202,29,0.2312951293138337,0.0,0.0,0.52,3,Normal,54,13,14,19,117,217.0,0.08106007271152095,2460.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1360.0269596508529,46.0,5.0,11.0,61.00000000000002,1237.0269596508529,100.0,18.0,25.0,80.0,1354.0269596508529,1243.0,972.7342030060538,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1941-04-21,1941-05-02,2556.1926,1.0169526735643364,2599.526898715372,0.12,1941,4,21,1941.04,1940,7,203,29,0.2245991240490082,77.50006093548062,0.02981314060407662,0.61,3,Normal,54,13,14,19,117,217.0,0.0834767280566462,2382.526898715372,1100.0,,4,275.0,275.0,275.0,275.0,1282.5268987153722,46.0,5.0,11.0,61.0,1159.5268987153722,100.0,18.0,25.0,80.0,1276.5268987153722,1243.0,972.5471338934508,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.51596411343435,15.51596411343435,15.51596411343435,15.51596411343435,,1.1,1.1,1.1,1.1,0.9155342588549671,0.9155342588549671,0.9155342588549671,0.9155342588549671,0.98,0.98,0.98,0.98,37.55615678173086,37.55615678173086,37.55615678173086,37.55615678173086,150.22462712692345,3605.391051046163,0.057789218184724725,40.921618153272576,80.79292652884105,118.4774812640998,151.1394836338921,0.12
1941-04-22,1941-05-03,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1941,4,22,1941.04,1940,7,204,30,0.2091624966678106,178.66466876386085,0.07380208033046119,0.61,3,Normal,54,13,14,19,117,217.0,0.08963748424640687,2203.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,1103.8622299515114,46.0,5.0,11.0,61.0,980.8622299515113,100.0,18.0,25.0,80.0,1097.8622299515114,1243.0,972.1158743481587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.087698696894094,83.14199254795435,122.04172496595415,155.9809923431781,0.135
1941-04-23,1941-05-04,2384.2857,1.0079273256968455,2403.186709298232,0.136,1941,4,23,1941.04,1940,7,205,30,0.20763533168336729,17.675520653279364,0.0073550342904654675,0.61,3,Normal,54,13,14,19,117,217.0,0.09029677101675024,2186.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1086.186709298232,46.0,5.0,11.0,61.0,963.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1941-04-24,1941-05-05,2384.2857,1.0079273256968455,2403.186709298232,0.136,1941,4,24,1941.04,1940,7,206,30,0.20763533168336729,0.0,0.0,0.61,3,Normal,54,13,14,19,117,217.0,0.09029677101675024,2186.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1086.186709298232,46.0,5.0,11.0,61.0,963.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1941-04-25,1941-05-06,2384.2857,1.0079273256968455,2403.186709298232,0.136,1941,4,25,1941.04,1940,7,207,30,0.20763533168336729,0.0,0.0,0.61,3,Normal,54,13,14,19,117,217.0,0.09029677101675024,2186.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1086.186709298232,46.0,5.0,11.0,61.0,963.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1941-04-26,1941-05-07,2384.2857,1.0079273256968455,2403.186709298232,0.136,1941,4,26,1941.04,1940,7,208,30,0.20763533168336729,0.0,0.0,0.61,3,Normal,54,13,14,19,117,217.0,0.09029677101675024,2186.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1086.186709298232,46.0,5.0,11.0,61.0,963.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1941-04-27,1941-05-08,2384.2857,1.0079273256968455,2403.186709298232,0.136,1941,4,27,1941.04,1940,7,209,30,0.20763533168336729,0.0,0.0,0.61,3,Normal,54,13,14,19,117,217.0,0.09029677101675024,2186.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1086.186709298232,46.0,5.0,11.0,61.0,963.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1941-04-28,1941-05-09,2370.2993,1.010923972508805,2396.19238439084,0.13699999999999998,1941,4,28,1941.04,1940,7,210,30,0.20703102201136853,6.9943249073921825,0.0029189329508574834,0.61,3,Normal,54,13,14,19,117,217.0,0.09056034123702708,2179.19238439084,1100.0,,4,275.0,275.0,275.0,275.0,1079.1923843908396,46.0,5.0,11.0,61.0,956.1923843908397,100.0,18.0,25.0,80.0,1073.1923843908396,1243.0,972.0563264450814,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.006771561803887,16.006771561803887,16.006771561803887,16.006771561803887,,1.1,1.1,1.1,1.1,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.98,0.98,0.98,0.98,38.9355656877524,38.9355656877524,38.9355656877524,38.9355656877524,155.7422627510096,3737.814306024231,0.06499572562100535,42.247152846027866,83.46336857254444,122.5297428659333,156.64484569308343,0.135
1941-04-29,1941-05-10,2301.1428,1.005887659400258,2314.6911450377565,0.145,1941,4,29,1941.04,1940,7,211,31,0.19998931493126207,81.50123935308329,0.035210416529136486,0.61,3,Normal,54,13,14,19,117,217.0,0.09374900857300353,2097.6911450377565,1100.0,,4,275.0,275.0,275.0,275.0,997.6911450377563,46.0,4.999999999999994,11.0,61.0,874.6911450377565,100.0,18.0,25.0,80.0,991.6911450377563,1243.0,971.8595993156084,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.203498691276835,16.203498691276835,16.203498691276835,16.203498691276835,,1.1,1.1,1.1,1.1,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.98,0.98,0.98,0.98,39.48306929334578,39.48306929334578,39.48306929334578,39.48306929334578,157.9322771733831,3790.374652161196,0.06823038897088234,42.7711145604634,84.51967488199385,124.13446139292328,158.82941962539797,0.145
1941-04-30,1941-05-11,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1941,4,30,1941.04,1940,7,212,31,0.1963218365427493,42.447666533714255,0.01868094987851397,0.61,3,Normal,54,13,14,19,117,217.0,0.09550032910331617,2055.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,955.2434785040424,46.0,5.0,11.0,61.0,832.2434785040424,100.0,18.0,25.0,80.0,949.2434785040424,1243.0,971.7571394308717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305958576013452,16.305958576013452,16.305958576013452,16.305958576013452,,1.1,1.1,1.1,1.1,0.92246023192076,0.92246023192076,0.92246023192076,0.92246023192076,0.98,0.98,0.98,0.98,39.766902456121244,39.766902456121244,39.766902456121244,39.766902456121244,159.06760982448498,3817.622635787639,0.07000465017472905,43.0422451197396,85.06644202540521,124.9655218623249,159.96180067755355,0.15
1941-05-01,1941-05-12,2219.8507,1.0013386428720137,2222.822287316489,0.154,1941,5,1,1941.05,1940,8,213,31,0.19205184562414465,49.42119118755318,0.022233532329396025,0.65,3,Normal,55,13,13,17,178,276.0,0.12416647141558135,1946.8222873164889,1100.0,,4,275.0,275.0,275.0,275.0,846.8222873164891,45.0,5.0,12.0,52.15934378398664,732.6629435325025,100.0,18.0,25.0,69.15934378398666,910.6629435325025,1243.0,971.6378469004193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635538138154,85.70002968847872,125.92891468775059,161.27538497846982,0.155
1941-05-02,1941-05-13,2166.6756,1.004236067700878,2175.8537845274404,0.159,1941,5,2,1941.05,1940,8,214,31,0.18799376698317088,46.96850278904867,0.02158624036368761,0.65,3,Normal,55,13,13,17,178,276.0,0.12684675871266904,1899.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,799.8537845274403,45.0,5.0,12.0,49.26635629335685,688.5874282340837,100.0,18.0,25.0,66.26635629335685,866.5874282340837,1243.0,971.5244746523076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1941-05-03,1941-05-14,2114.3104,1.0052030192939163,2125.311197804528,0.165,1941,5,3,1941.05,1940,8,215,31,0.1836268874903112,50.54258672291235,0.02378126402153409,0.65,3,Normal,55,13,13,17,178,276.0,0.12986333497189084,1849.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,749.3111978045282,45.0,5.0,12.0,46.15322595172818,641.1579718527997,100.0,18.0,25.0,63.15322595172818,819.1579718527997,1243.0,971.4024753050453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.23131136838,0.07667958060700178,43.971030739795424,86.94035144108926,127.81604541725581,163.85132077643706,0.165
1941-05-04,1941-05-15,2075.5648,1.0121431912625691,2100.768780344257,0.168,1941,5,4,1941.05,1940,8,216,31,0.1815064226217438,24.54241746027128,0.011682588626554831,0.65,3,Normal,55,13,13,17,178,276.0,0.13138047489203994,1824.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,724.7687803442567,45.0,5.0,12.0,44.64155531105929,618.1272250331976,100.0,18.0,25.0,61.64155531105929,796.1272250331976,1243.0,971.3432349870379,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1941-05-05,1941-05-16,2049.9848,1.0094913415348463,2069.441905878044,0.172,1941,5,5,1941.05,1940,8,217,31,0.178799780667863,31.326874466212765,0.015137837103439284,0.65,3,Normal,55,13,13,17,178,276.0,0.13336929111952814,1793.441905878044,1100.0,,4,275.0,275.0,275.0,275.0,693.4419058780439,45.0,5.0,12.0,42.71200144900996,588.7299044290339,100.0,18.0,25.0,59.71200144900996,766.7299044290338,1243.0,971.2676183934987,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.79547961338649,16.79547961338649,16.79547961338649,16.79547961338649,,1.1,1.1,1.1,1.1,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.98,0.98,0.98,0.98,41.10959307641265,41.10959307641265,41.10959307641265,41.10959307641265,164.4383723056506,3946.5209353356154,0.0794602505335278,44.320071289965746,87.64494665919969,128.8887904528958,165.31733833615655,0.17
1941-05-06,1941-05-17,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1941,5,6,1941.05,1940,8,218,32,0.17599830029639224,32.4245413364672,0.01591765583390804,0.65,3,Normal,55,13,13,17,178,276.0,0.13549221759438107,1761.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,661.0173645415769,45.0,5.000000000000004,12.000000000000005,40.714837671039156,558.3025268705378,100.0,18.0,25.0,57.71483767103915,736.3025268705377,1243.0,971.1893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1941-05-07,1941-05-18,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1941,5,7,1941.05,1940,8,219,32,0.17306435430755507,33.95770820413372,0.0169529190489637,0.65,3,Normal,55,13,13,17,178,276.0,0.1377892061910232,1727.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,627.0596563374431,45.0,5.0,12.0,38.62323970194397,526.4364166354992,100.0,18.0,25.0,55.62323970194397,704.4364166354993,1243.0,971.1073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1941-05-08,1941-05-19,1937.3349,1.0005308252325822,1938.363286248882,0.184,1941,5,8,1941.05,1940,8,220,32,0.16747458793190342,64.69637008856103,0.033376803279101176,0.65,3,Normal,55,13,13,17,178,276.0,0.14238816942004448,1662.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,562.3632862488821,45.0,5.0,12.0,34.638318355909405,465.7249678929727,100.0,18.0,25.0,51.638318355909405,643.7249678929727,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1941-05-09,1941-05-20,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1941,5,9,1941.05,1940,8,221,32,0.16405234974431393,39.60923828228579,0.020860647183190417,0.65,3,Normal,55,13,13,17,178,276.0,0.14535847878537636,1622.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,522.7540479665963,45.0,5.000000000000004,12.000000000000005,32.19861889649325,428.5554290701032,100.0,18.0,25.0,49.19861889649325,606.5554290701032,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1941-05-10,1941-05-21,1876.4759,0.9918944973310316,1861.266119584295,0.192,1941,5,10,1941.05,1940,8,222,32,0.1608133927320831,37.48792838230133,0.02014108997517995,0.65,3,Normal,55,13,13,17,178,276.0,0.1482861569852479,1585.266119584295,1100.0,,4,275.0,275.0,275.0,275.0,485.266119584295,45.0,5.0,12.0,29.88957982946745,393.37653975482766,100.0,18.0,25.0,46.88957982946745,571.3765397548276,1243.0,970.6517828478876,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.41131515899754,17.41131515899754,17.41131515899754,17.41131515899754,,1.1,1.1,1.1,1.1,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.98,0.98,0.98,0.98,42.764069230131184,42.764069230131184,42.764069230131184,42.764069230131184,171.05627692052474,4105.3506460925955,0.09190318091575717,45.88304299650052,90.80275495860188,133.7033128832274,171.91314355483487,0.19
1941-05-11,1941-05-22,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1941,5,11,1941.05,1940,8,223,32,0.1574494264237043,38.93479523586575,0.021365376710399692,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.10535954545403498,1630.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,530.3313243484287,53.0,7.9999999999999964,14.999999999999995,27.62142314314732,426.7099012052813,100.0,18.0,25.0,37.62142314314733,541.7099012052813,1243.0,970.5259935094334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1941-05-12,1941-05-23,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1941,5,12,1941.05,1940,8,224,32,0.15036695208705347,81.97308260012483,0.047101269516658516,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.11032211380061806,1548.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,448.35824174830435,52.99999999999999,7.9999999999999964,14.999999999999995,23.35199175772419,349.0062499905803,100.0,18.0,25.0,33.35199175772419,464.0062499905803,1243.0,970.2611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991155,0.205
1941-05-13,1941-05-24,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1941,5,13,1941.05,1940,8,225,33,0.1498914032614472,5.504037333406131,0.0031726224136871717,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.11067212421158723,1542.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,442.8542044148983,53.0,8.0,15.0,23.065323146609288,343.78888126828895,100.0,18.0,25.0,33.06532314660929,458.78888126828895,1243.0,970.243375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.837457775824184,43.837457775824184,43.837457775824184,43.837457775824184,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001247,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1941-05-14,1941-05-25,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1941,5,14,1941.05,1940,8,226,33,0.1466374773146096,37.661179940250115,0.022190274999455542,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.11312796908261627,1505.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,405.1930244746482,53.00000000000002,8.0,15.0,21.10380335805459,308.08922111659365,100.0,18.0,25.0,31.10380335805459,423.0892211165937,1243.0,970.1217005406104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1941-05-15,1941-05-26,1712.5226,0.969471177329717,1660.241301225748,0.211,1941,5,15,1941.05,1940,8,227,33,0.14344484842590466,36.95172324890018,0.022256838943603502,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.11564584007050502,1468.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,368.241301225748,52.99999999999999,8.0,15.0,19.179234438841046,273.0620667869069,100.0,18.0,25.0,29.179234438841046,388.0620667869069,1243.0,970.002318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1941-05-16,1941-05-27,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1941,5,16,1941.05,1940,8,228,33,0.14195011916545813,17.30010718109338,0.010529961293686552,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.11686358629022332,1450.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,350.9411940446546,53.00000000000002,8.0,15.0,18.27818718982576,256.66300685482884,100.0,18.0,25.0,28.278187189825765,371.6630068548288,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1941-05-17,1941-05-28,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1941,5,17,1941.05,1940,8,229,33,0.14032999959446205,18.75138392356598,0.011545069305765442,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.11821278449326425,1432.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,332.1898101210886,53.0,8.0,15.0,17.301552610473365,238.88825751061532,100.0,18.0,25.0,27.30155261047336,353.8882575106153,1243.0,969.8858440019296,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1941-05-18,1941-05-29,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1941,5,18,1941.05,1940,8,230,33,0.13702590067095408,38.241885688750024,0.024112951692558258,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.12106324365519312,1393.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,293.94792443233865,53.0,7.999999999999997,14.999999999999998,15.309787730850971,202.6381367014877,100.0,18.0,25.0,25.309787730850967,317.63813670148767,1243.0,969.7622932943201,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30080471256538,18.30080471256538,18.30080471256538,18.30080471256538,,1.1,1.1,1.1,1.1,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.98,0.98,0.98,0.98,45.07492739943226,45.07492739943226,45.07492739943226,45.07492739943226,180.29970959772905,4327.1930303454965,0.11368576913536682,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1941-05-19,1941-05-30,1623.0388,0.9536621286851072,1547.8306369465215,0.224,1941,5,19,1941.05,1940,8,231,33,0.13373256703217945,38.117287485817094,0.02462626502923657,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.12404457917874495,1355.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,255.83063694652148,53.0,8.0,13.324512340964663,13.324512340964663,168.1816122645922,100.0,18.0,23.324512340964667,23.324512340964667,283.18161226459216,1241.3245123409647,969.6391451347504,990.0,0.9175724913861372,0.48,988.6024275086137,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42834759386353,18.42834759386353,18.42834759386353,18.42834759386353,,1.1,1.1,1.1,1.1,0.9317956464929058,0.9317956464929058,0.9317956464929058,0.9317956464929058,0.98,0.98,0.98,0.98,45.39780438661073,45.39780438661073,45.39780438661073,45.39780438661073,181.59121754644286,4358.18922111463,0.11731982376616895,48.33175103388565,95.76008324062173,141.28648551951486,182.3619296149451,0.225
1941-05-20,1941-05-31,1590.2593,0.9480612309495524,1507.6631894869736,0.229,1941,5,20,1941.05,1940,8,232,34,0.1302620995716745,40.16744745954793,0.026642188878549244,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.12734939828658526,1315.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,215.6631894869736,52.792551593165406,8.0,11.232457785779877,11.232457785779877,132.40572232224844,99.7925515931654,18.0,21.232457785779875,21.232457785779875,247.4057223222484,1239.0250093789452,969.5093733814193,990.0,0.9115410082070696,0.48,988.6084589917928,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.564150830373432,18.564150830373432,18.564150830373432,18.564150830373432,,1.1,1.1,1.1,1.1,0.9319329778368172,0.9319329778368172,0.9319329778368172,0.9319329778368172,0.98,0.98,0.98,0.98,45.73909268777772,45.73909268777772,45.73909268777772,45.73909268777772,182.95637075111088,4390.9528980266605,0.12135095691589255,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
