Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1941-05-21,1941-06-01,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1941,5,21,1941.05,1940,8,233,34,0.1285236610023133,20.120816775014426,0.013526214206814071,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.12907195352691844,1295.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,195.5423727119592,47.867143320115005,8.0,10.184498578747874,10.184498578747874,119.30623223434843,94.86714332011499,18.0,20.184498578747874,20.184498578747874,234.30623223434844,1233.0516418988632,969.4443676656848,990.0,0.8958731590789848,0.48,988.624126840921,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.6448243952362,18.6448243952362,18.6448243952362,18.6448243952362,,1.1,1.1,1.1,1.1,0.931988363237053,0.931988363237053,0.931988363237053,0.931988363237053,0.98,0.98,0.98,0.98,45.94058954114313,45.94058954114313,45.94058954114313,45.94058954114313,183.76235816457253,4410.2965959497415,0.1235342007969513,48.78368837935596,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1941-05-22,1941-06-02,1536.5597,0.9454747988820564,1452.778473327773,0.237,1941,5,22,1941.05,1940,8,234,34,0.12552006009551958,34.76389938418606,0.023929250069733586,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.13216054857985313,1260.7784733277729,1100.0,,4,275.0,275.0,275.0,275.0,160.7784733277731,39.35723045002778,8.0,8.373878819154848,8.373878819154848,96.67348523943562,86.35723045002779,18.0,18.37387881915485,18.37387881915485,211.67348523943556,1222.7311092691825,969.3320535292128,990.0,0.8738387144091294,0.48,988.6461612855908,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.77917297637812,18.77917297637812,18.77917297637812,18.77917297637812,,1.1,1.1,1.1,1.1,0.9320372666502684,0.9320372666502684,0.9320372666502684,0.9320372666502684,0.98,0.98,0.98,0.98,46.27405055820798,46.27405055820798,46.27405055820798,46.27405055820798,185.09620223283196,4442.308853587966,0.1274084147246797,49.04131471216475,97.19923287322236,143.49458692160084,185.42031021478365,0.235
1941-05-23,1941-06-03,1504.8959,0.9410097767025379,1416.1217548195648,0.242,1941,5,23,1941.05,1940,8,235,34,0.1223529196164104,36.65671850820832,0.02588528732324921,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.13558156235264085,1224.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,124.1217548195648,30.38397123187263,6.464674730185666,6.464674730185666,6.464674730185666,74.34375939713516,77.38397123187265,16.464674730185667,16.464674730185667,16.464674730185667,189.3437593971352,1210.313320692244,969.2136241309556,990.0,0.8559161329578778,0.48,988.6640838670419,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.915524956086603,18.915524956086603,18.915524956086603,18.915524956086603,,1.1,1.1,1.1,1.1,0.9320315334723904,0.9320315334723904,0.9320315334723904,0.9320315334723904,0.98,0.98,0.98,0.98,46.60975087096772,46.60975087096772,46.60975087096772,46.60975087096772,186.4390034838709,4474.536083612901,0.13165464258235762,49.310566334200544,97.74568788212729,144.3339007351086,186.58491673319236,0.24
1941-05-24,1941-06-04,1463.3217,0.9412299069783912,1377.322147570461,0.25,1941,5,24,1941.05,1940,8,236,34,0.11900063355008784,38.7996072491037,0.028170321168177387,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.13940093850859803,1185.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,85.32214757046108,20.886150707352453,4.4438618526281815,4.4438618526281815,4.4438618526281815,51.1044113052241,67.88615070735246,14.443861852628178,14.443861852628178,14.443861852628178,166.1044113052241,1196.7738744126088,969.0882715536893,990.0,0.8363746641006726,0.48,988.6836253358994,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.060419002210168,19.060419002210168,19.060419002210168,19.060419002210168,,1.1,1.1,1.1,1.1,0.9319643148151529,0.9319643148151529,0.9319643148151529,0.9319643148151529,0.98,0.98,0.98,0.98,46.96339706280228,46.96339706280228,46.96339706280228,46.96339706280228,187.85358825120912,4508.486118029019,0.13639045054388693,49.592828813663175,98.31876904734087,145.2146586548761,187.8083302420025,0.25
1941-05-25,1941-06-05,1453.0426,0.9328792022166468,1355.5132214748025,0.251,1941,5,25,1941.05,1940,8,237,34,0.11711634233542295,21.80892609565853,0.016089054499911375,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.14164376780560164,1163.5132214748025,1100.0,,4,275.0,275.0,275.0,275.0,63.51322147480255,15.547507340186039,3.3079802851459665,3.3079802851459665,3.3079802851459665,38.04177327917861,62.547507340186044,13.307980285145964,13.307980285145964,13.307980285145964,153.0417732791786,1189.163467910478,969.0178119463033,990.0,0.8253905722419269,0.48,988.694609427758,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.14186270145485,19.14186270145485,19.14186270145485,19.14186270145485,,1.1,1.1,1.1,1.1,0.9318988811101764,0.9318988811101764,0.9318988811101764,0.9318988811101764,0.98,0.98,0.98,0.98,47.16075661961151,47.16075661961151,47.16075661961151,47.16075661961151,188.64302647844605,4527.432635482705,0.1391672345867655,49.75023677041202,98.6384573562096,145.7062328770154,188.49174465160968,0.25
1941-05-26,1941-06-06,1432.6212,0.9229795554429376,1322.2800782941279,0.255,1941,5,26,1941.05,1940,8,238,34,0.11424499876461265,33.23314318067469,0.025133210222412737,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.14520373039855444,1130.2800782941279,1100.0,,4,275.0,275.0,275.0,275.0,30.28007829412786,7.412310832416716,1.5770874111524928,1.5770874111524928,1.5770874111524928,18.136505228253668,54.412310832416715,11.577087411152492,11.577087411152492,11.577087411152492,133.1365052282537,1177.5664856547214,968.9128802460672,990.0,0.8086526597078457,0.48,988.711347340292,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.263532314224857,19.263532314224857,19.263532314224857,19.263532314224857,,1.1,1.1,1.1,1.1,0.9317640599219266,0.9317640599219266,0.9317640599219266,0.9317640599219266,0.98,0.98,0.98,0.98,47.45365379426323,47.45365379426323,47.45365379426323,47.45365379426323,189.81461517705293,4555.55076424927,0.1435509906660112,49.98296745194915,99.1112589870776,146.4335836277283,189.5037521538496,0.255
1941-05-27,1941-06-07,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1941,5,27,1941.05,1940,8,239,35,0.11360834243191005,7.368707554428282,0.005603957588626706,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.14601744594541832,1122.9113707396996,1100.0,,4,275.0,275.0,275.0,275.0,22.911370739699574,5.608512628988959,1.193300559359353,1.193300559359353,1.193300559359353,13.72295643263256,52.60851262898896,11.193300559359352,11.193300559359352,11.193300559359352,128.72295643263257,1174.9951137477076,968.8897214508963,990.0,0.8049414012853512,0.48,988.7150585987148,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.290402367818462,19.290402367818462,19.290402367818462,19.290402367818462,,1.1,1.1,1.1,1.1,0.9317282985132388,0.9317282985132388,0.9317282985132388,0.9317282985132388,0.98,0.98,0.98,0.98,47.51802147339974,47.51802147339974,47.51802147339974,47.51802147339974,190.07208589359897,4561.730061446375,0.1445512527484453,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1941-05-28,1941-06-08,1392.323,0.9189558294159528,1279.4833372799076,0.262,1941,5,28,1941.05,1940,8,240,35,0.11054736034098404,35.42803345979201,0.02768932773685786,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.15006057086149993,1087.4833372799076,1087.4833372799076,,4,271.8708343199769,271.8708343199769,271.8708343199769,271.8708343199769,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1154.4833372799076,968.7783762028796,990.0,0.7753367754555367,0.4637283384638798,988.7609348860806,0.5228521536599217,0.5228521536599217,0.5228521536599217,0.5228521536599217,19.45970652954094,19.45970652954094,19.45970652954094,19.45970652954094,,1.0874833372799075,1.0874833372799075,1.0874833372799075,1.0874833372799075,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.810341199570495,47.810341199570495,47.810341199570495,47.810341199570495,191.24136479828198,4589.792755158767,0.14946764778105495,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1941-05-29,1941-06-09,1362.5733,0.925071362348696,1260.4775389309586,0.266,1941,5,29,1941.05,1940,8,241,35,0.10890525936363482,19.00579834894893,0.015078252298782097,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.1523232220090489,1068.4775389309586,1068.4775389309586,,4,267.11938473273966,267.11938473273966,267.11938473273966,267.11938473273966,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1135.4775389309586,968.718643693783,990.0,0.7479057262921053,0.43902080061024623,988.8130734730977,0.5047682727181324,0.5047682727181324,0.5047682727181324,0.5047682727181324,19.58966150659661,19.58966150659661,19.58966150659661,19.58966150659661,,1.0684775389309586,1.0684775389309586,1.0684775389309586,1.0684775389309586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.28847123925356,47.28847123925356,47.28847123925356,47.28847123925356,189.15388495701424,4539.6932389683425,0.15006525631344467,50.408353111230355,99.97588314835232,147.76479311372862,191.35851241372467,0.265
1941-05-30,1941-06-10,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1941,5,30,1941.05,1940,8,242,35,0.10783943651851803,12.335912559222152,0.00988342372258012,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.153828696954953,1056.1416263717365,1056.1416263717365,,4,264.0354065929341,264.0354065929341,264.0354065929341,264.0354065929341,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1123.1416263717365,968.6798736828824,990.0,0.7301013164128156,0.42298411428325744,988.8469145693041,0.4932003736123248,0.4932003736123248,0.4932003736123248,0.4932003736123248,19.673840512808994,19.673840512808994,19.673840512808994,19.673840512808994,,1.0561416263717365,1.0561416263717365,1.0561416263717365,1.0561416263717365,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.94336871058778,46.94336871058778,46.94336871058778,46.94336871058778,187.7734748423511,4506.563396216427,0.15044244248803393,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1941-05-31,1941-06-11,1323.5347,0.9256382196791032,1225.114303391516,0.274,1941,5,31,1941.05,1940,8,243,35,0.105849875813027,23.027322980220557,0.018796060838138468,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.15672007050156986,1033.114303391516,1033.114303391516,,4,258.278575847879,258.278575847879,258.278575847879,258.278575847879,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1100.114303391516,968.6075020963733,990.0,0.6968660048949714,0.39304859440897066,988.910085400696,0.471963976747274,0.471963976747274,0.471963976747274,0.471963976747274,19.83061932757548,19.83061932757548,19.83061932757548,19.83061932757548,,1.033114303391516,1.033114303391516,1.033114303391516,1.033114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.28578114426324,46.28578114426324,46.28578114426324,46.28578114426324,185.14312457705296,4443.434989849271,0.15112314341977431,50.64853868693565,100.46433589861343,148.5174800837901,192.4087497795529,0.275
1941-06-01,1941-06-12,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1941,6,1,1941.06,1940,9,244,35,0.1036600819370616,25.34483652737709,0.02112475540290368,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.13419244650458464,1038.7694668641388,1038.7694668641388,,4,259.6923667160347,259.6923667160347,259.6923667160347,259.6923667160347,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1102.7694668641388,968.5278468958587,990.0,0.7006981995977262,0.4004003069233805,988.8989014934787,0.4771362119037386,0.4771362119037386,0.4771362119037386,0.4771362119037386,19.89391838571644,19.89391838571644,19.89391838571644,19.89391838571644,,1.038769466864139,1.038769466864139,1.038769466864139,1.038769466864139,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.68769713692325,46.68769713692325,46.68769713692325,46.68769713692325,186.750788547693,4482.018925144631,0.15565556026009494,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1941-06-02,1941-06-13,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1941,6,2,1941.06,1940,9,245,35,0.10252205422494796,13.171617038352453,0.01110032100621645,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.13568202573739507,1025.5978498257864,1025.5978498257864,,4,256.3994624564466,256.3994624564466,256.3994624564466,256.3994624564466,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1089.5978498257864,968.4864503851668,990.0,0.6816876183052587,0.3832772047735223,988.9350351769212,0.465132836156923,0.465132836156923,0.465132836156923,0.465132836156923,19.98345195559753,19.98345195559753,19.98345195559753,19.98345195559753,,1.0255978498257865,1.0255978498257865,1.0255978498257865,1.0255978498257865,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.30315220461665,46.30315220461665,46.30315220461665,46.30315220461665,185.2126088184666,4445.1026116431985,0.15608709289811973,50.90742755709898,100.9910442433333,149.32966307793666,193.54329113940256,0.285
1941-06-03,1941-06-14,1229.0427,0.9335129102384718,1147.327227684349,0.293,1941,6,3,1941.06,1940,9,246,36,0.09912907247192776,39.27062214143734,0.034227917889386485,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.14032613897340027,986.327227684349,986.327227684349,,4,246.58180692108726,246.58180692108726,246.58180692108726,246.58180692108726,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1050.327227684349,968.3630284298649,990.0,0.6250083698536997,0.33906178214747923,989.0359298479988,0.4302488553034312,0.4302488553034312,0.4302488553034312,0.4302488553034312,20.2426525628303,20.2426525628303,20.2426525628303,20.2426525628303,,0.9863272276843492,0.9863272276843492,0.9863272276843492,0.9863272276843492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.10777323550586,45.10777323550586,45.10777323550586,45.10777323550586,180.43109294202344,4330.346230608562,0.15726210325034087,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1941-06-04,1941-06-15,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1941,6,4,1941.06,1940,9,247,36,0.09659170814823677,29.367642635312446,0.026268966273968044,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.14401236158544867,956.9595850490366,956.9595850490366,,4,239.23989626225915,239.23989626225915,239.23989626225915,239.23989626225915,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1020.9595850490366,968.27073012444,990.0,0.5889669504433404,0.3155676680392293,989.0954653815173,0.40504607039510493,0.40504607039510493,0.40504607039510493,0.40504607039510493,20.419689186682472,20.419689186682472,20.419689186682472,20.419689186682472,,0.9569595850490366,0.9569595850490366,0.9569595850490366,0.9569595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.14745467878537,44.14745467878537,44.14745467878537,44.14745467878537,176.5898187151415,4238.155649163395,0.15795724736095515,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1941-06-05,1941-06-16,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1941,6,5,1941.06,1940,9,248,36,0.09492761557979344,19.2603306532792,0.01753012080077513,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.14653691568084648,937.6992543957574,937.6992543957574,,4,234.42481359893932,234.42481359893932,234.42481359893932,234.42481359893932,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1001.6992543957574,968.2101976566723,990.0,0.5713180418765904,0.3001594035166059,989.1285225546068,0.3889281288316125,0.3889281288316125,0.3889281288316125,0.3889281288316125,20.529396769102828,20.529396769102828,20.529396769102828,20.529396769102828,,0.9376992543957574,0.9376992543957574,0.9376992543957574,0.9376992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.49133154566322,43.49133154566322,43.49133154566322,43.49133154566322,173.9653261826529,4175.167828383669,0.158337530026201,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117131,0.31
1941-06-06,1941-06-17,1147.7361,0.9423826326999282,1081.606567562748,0.312,1941,6,6,1941.06,1940,9,249,36,0.09345080743742144,17.092686833009342,0.015803053851203366,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.14885264645054014,920.606567562748,920.606567562748,,4,230.15164189068702,230.15164189068702,230.15164189068702,230.15164189068702,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,984.606567562748,968.1564777837688,990.0,0.555655420475825,0.2864852540501985,989.157859325474,0.3748967989686395,0.3748967989686395,0.3748967989686395,0.3748967989686395,20.62648474273679,20.62648474273679,20.62648474273679,20.62648474273679,,0.920606567562748,0.920606567562748,0.920606567562748,0.920606567562748,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.90048816283449,42.90048816283449,42.90048816283449,42.90048816283449,171.60195265133797,4118.446863632111,0.15865468812566422,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1941-06-07,1941-06-18,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1941,6,7,1941.06,1940,9,250,36,0.08902815549501106,51.188101185305186,0.049677002941594176,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.1562471998061277,869.4184663774429,869.4184663774429,,4,217.35461659436072,217.35461659436072,217.35461659436072,217.35461659436072,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,933.4184663774428,967.9956008943292,990.0,0.5087499891108043,0.2455347731019543,989.2457152377873,0.3344101598366589,0.3344101598366589,0.3344101598366589,0.3344101598366589,20.91570418362145,20.91570418362145,20.91570418362145,20.91570418362145,,0.8694184663774429,0.8694184663774429,0.8694184663774429,0.8694184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.08320310114717,41.08320310114717,41.08320310114717,41.08320310114717,164.33281240458868,3943.987497710128,0.1594816259284638,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1941-06-08,1941-06-19,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1941,6,8,1941.06,1940,9,251,36,0.08657814739721079,28.35657520602172,0.028298227340900643,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.16066871858762066,841.0618911714212,841.0618911714212,,4,210.2654727928553,210.2654727928553,210.2654727928553,210.2654727928553,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,905.0618911714212,967.906480229396,990.0,0.4827658763722186,0.22284951293713692,989.2943846106906,0.31297150414696584,0.31297150414696584,0.31297150414696584,0.31297150414696584,21.07493287714771,21.07493287714771,21.07493287714771,21.07493287714771,,0.8410618911714212,0.8410618911714212,0.8410618911714212,0.8410618911714212,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.21550881963724,39.21550881963724,39.21550881963724,39.21550881963724,156.86203527854897,3764.688846685175,0.15653926834317147,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1941-06-09,1941-06-20,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1941,6,9,1941.06,1940,9,252,36,0.08443526546181272,24.80187425229247,0.0253789921033318,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.1647463287279083,816.2600169191287,816.2600169191287,,3,272.0866723063762,272.0866723063762,272.0866723063762,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,880.2600169191287,967.8090400676764,990.0,0.4600390593282853,0.20300801353530296,989.3369529271364,0.5236811531977765,0.5236811531977765,0.5236811531977765,,21.00423170626211,21.00423170626211,21.00423170626211,,,1.088346689225505,1.088346689225505,1.088346689225505,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.6460375104226,51.6460375104226,51.6460375104226,,154.93811253126782,3718.5147007504274,0.15854338645688132,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1941-06-10,1941-06-21,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1941,6,10,1941.06,1940,9,253,37,0.08189971950848521,29.34659668203141,0.0309591530782327,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.16984673553807245,786.9134202370973,786.9134202370973,,3,262.3044734123658,262.3044734123658,262.3044734123658,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,850.9134202370973,967.6916536809483,990.0,0.4331477555957465,0.18345671011854864,989.3833955342856,0.4867662077185715,0.4867662077185715,0.4867662077185715,,21.204975645618788,21.204975645618788,21.204975645618788,,,1.0492178936494632,1.0492178936494632,1.0492178936494632,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.26508391244204,50.26508391244204,50.26508391244204,,150.79525173732608,3619.0860416958253,0.15908124995171855,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1941-06-11,1941-06-22,987.4235,0.9354088004533838,923.6446316744818,0.358,1941,6,11,1941.06,1940,9,254,37,0.07980289617667523,24.26878856261544,0.026275028003593097,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1743094632706542,762.6446316744818,762.6446316744818,,3,254.21487722482732,254.21487722482732,254.21487722482732,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,826.6446316744818,967.594578526698,990.0,0.4109094234467364,0.17132231583724095,989.4177682607159,0.4572535338601114,0.4572535338601114,0.4572535338601114,,21.36593620015812,21.36593620015812,21.36593620015812,,,1.016859508899309,1.016859508899309,1.016859508899309,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.08466448553536,49.08466448553536,49.08466448553536,,147.2539934566061,3534.0958429585467,0.15942710909243127,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1941-06-12,1941-06-23,963.4877,0.9349079094156828,900.7722713547246,0.368,1941,6,12,1941.06,1940,9,255,37,0.07782672424504819,22.872360319757266,0.025391945386327414,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.17873551964234266,739.7722713547246,739.7722713547246,,3,246.59075711824158,246.59075711824158,246.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,803.7722713547246,967.5030890854187,990.0,0.3899506868987516,0.1598861356773623,989.450163177424,0.4302800407564081,0.4302800407564081,0.4302800407564081,,21.516794051248688,21.516794051248688,21.516794051248688,,,0.986363028472966,0.986363028472966,0.986363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.94875043292782,47.94875043292782,47.94875043292782,,143.84625129878347,3452.310031170803,0.15969213959311224,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1941-06-13,1941-06-24,924.4132,0.9352118659599692,864.5221936900263,0.381,1941,6,13,1941.06,1940,9,256,37,0.07469471753481828,36.25007766469832,0.0419307658372224,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.18623003686326,703.5221936900263,703.5221936900263,,3,234.50739789667546,234.50739789667546,234.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,767.5221936900263,967.35808877476,990.0,0.3616070688058123,0.14176109684501315,989.4966318343492,0.38920182674843296,0.38920182674843296,0.38920182674843296,,21.749341232840663,21.749341232840663,21.749341232840663,,,0.9380295915867016,0.9380295915867016,0.9380295915867016,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.09200406812707,46.09200406812707,46.09200406812707,,138.2760122043812,3318.624292905149,0.15994501149146895,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1941-06-14,1941-06-25,901.4559,0.9283606107785491,836.8761499139267,0.392,1941,6,14,1941.06,1940,9,257,37,0.07230609935256327,27.64604377609953,0.03303480900840936,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.19238211056266685,675.8761499139267,675.8761499139267,,3,225.2920499713089,225.2920499713089,225.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,739.8761499139267,967.2475045996556,990.0,0.3455803767616966,0.13276284497417806,989.5216567782641,0.3592514656498901,0.3592514656498901,0.3592514656498901,,21.914900712958456,21.914900712958456,21.914900712958456,,,0.9011681998852356,0.9011681998852356,0.9011681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.6178162733216,44.6178162733216,44.6178162733216,,133.8534488199648,3212.482771679155,0.15994415521786792,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1941-06-15,1941-06-26,893.8841,0.919139535583806,821.6042165397482,0.396,1941,6,15,1941.06,1940,9,258,37,0.07098660430903425,15.271933374178385,0.018587944251914082,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.19595809850887128,660.6042165397482,660.6042165397482,,3,220.2014055132494,220.2014055132494,220.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,724.6042165397482,967.1864168661591,990.0,0.33672708205202795,0.12818126496192447,989.535091652986,0.3432178493965986,0.3432178493965986,0.3432178493965986,,22.00545693743053,22.00545693743053,22.00545693743053,,,0.8808056220529976,0.8808056220529976,0.8808056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.78984564576368,43.78984564576368,43.78984564576368,,131.369536937291,3152.868886494984,0.15989394198895948,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1941-06-16,1941-06-27,849.2947,0.9261387421267372,786.5647251529042,0.41,1941,6,16,1941.06,1940,9,259,37,0.06795919225321093,35.03949138684402,0.04454749910127551,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2046875417260829,625.5647251529043,625.5647251529043,,3,208.5215750509681,208.5215750509681,208.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,689.5647251529042,967.0462589006115,990.0,0.31641433342197345,0.11766941754587125,989.5659162490319,0.3078058260380248,0.3078058260380248,0.3078058260380248,,22.211851522382396,22.211851522382396,22.211851522382396,,,0.8340863002038723,0.8340863002038723,0.8340863002038723,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.988256810116546,40.988256810116546,40.988256810116546,,122.96477043034963,2951.154490328391,0.15633140731863598,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1941-06-17,1941-06-28,820.3628,0.9212730355954843,755.7781270456113,0.423,1941,6,17,1941.06,1940,9,260,38,0.06529923017674083,30.78659810729301,0.04073496837972797,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.21302548226601908,594.7781270456113,594.7781270456113,,3,198.2593756818704,198.2593756818704,198.2593756818704,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,658.7781270456113,966.9231125081824,990.0,0.2985670301713689,0.10791125081824453,989.5935217190104,0.2782726296239489,0.2782726296239489,0.2782726296239489,,22.39213658120403,22.39213658120403,22.39213658120403,,,0.7930375027274817,0.7930375027274817,0.7930375027274817,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.28737017518178,39.28737017518178,39.28737017518178,,117.8621105255453,2828.690652613088,0.15594803065587046,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1941-06-18,1941-06-29,799.0771,0.9168437076495652,732.6288110618622,0.434,1941,6,18,1941.06,1940,9,261,38,0.0632991292757449,23.149315983749148,0.03159760527325815,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2197565773678062,571.6288110618623,571.6288110618623,,3,190.54293702062068,190.54293702062068,190.54293702062068,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,635.6288110618623,966.8305152442474,990.0,0.2851471368474563,0.09865152442474487,989.6162013387277,0.2570396739341575,0.2570396739341575,0.2570396739341575,,22.52864642054625,22.52864642054625,22.52864642054625,,,0.7621717480824829,0.7621717480824829,0.7621717480824829,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.98845615911133,37.98845615911133,37.98845615911133,,113.96536847733398,2735.168843456016,0.15555676593192416,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1941-06-19,1941-06-30,778.1427,0.91994408895877,715.8477772314177,0.442,1941,6,19,1941.06,1940,9,262,38,0.06184924795279448,16.781033830444585,0.023442181933352086,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.22490815103551307,554.8477772314177,554.8477772314177,,3,184.94925907713923,184.94925907713923,184.94925907713923,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,618.8477772314178,966.7633911089256,990.0,0.27541900129357544,0.09193911089256708,989.632641887814,0.24217047410800016,0.24217047410800016,0.24217047410800016,,22.627080304780268,22.627080304780268,22.627080304780268,,,0.739797036308557,0.739797036308557,0.739797036308557,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.034356616581924,37.034356616581924,37.034356616581924,,111.10306984974576,2666.473676393898,0.15520488207624708,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1941-06-20,1941-07-01,757.5572,0.9152736175579952,693.3721189511058,0.451,1941,6,20,1941.06,1940,9,263,38,0.059907351077375534,22.475658280311904,0.03241500150642315,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2321985490901361,532.3721189511058,532.3721189511058,,2,266.1860594755529,266.1860594755529,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,596.3721189511057,966.6734884758044,990.0,0.2623896341745541,0.08294884758044233,989.6546615182448,0.5012533098629663,0.5012533098629663,,,22.479919732577596,22.479919732577596,,,,1.0647442379022116,1.0647442379022116,,,0.94,0.94,,,0.98,0.98,,,54.075805837203795,54.075805837203795,,,108.15161167440759,2595.6386801857825,0.15597917585439294,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1941-06-21,1941-07-02,744.0263,0.912658034993986,679.0415809418463,0.457,1941,6,21,1941.06,1940,9,264,38,0.0586691925933755,14.330538009259612,0.021104065511544715,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.2370988824818199,518.0415809418463,518.0415809418463,,2,259.02079047092315,259.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,582.0415809418463,966.6161663237673,990.0,0.25408207590831666,0.07721663237673852,989.6687012917149,0.4746758074670794,0.4746758074670794,,,22.577859160480656,22.577859160480656,,,,1.0360831618836923,1.0360831618836923,,,0.94,0.94,,,0.98,0.98,,,52.84943158651679,52.84943158651679,,,105.69886317303356,2536.772716152805,0.15565889650885126,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1941-06-22,1941-07-03,717.4235,0.9036594665981734,648.3065373349947,0.469,1941,6,22,1941.06,1940,9,265,38,0.05601368482574354,30.735043606851374,0.047408196334398335,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.2483393128531845,487.3065373349947,487.3065373349947,,2,243.65326866749734,243.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,551.3065373349947,966.4932261493401,990.0,0.23626465932463456,0.06746130746699894,989.6962740332083,0.4201052473936751,0.4201052473936751,,,22.78294263647473,22.78294263647473,,,,0.9746130746699894,0.9746130746699894,,,0.94,0.94,,,0.98,0.98,,,50.16548267969394,50.16548267969394,,,100.33096535938787,2407.943168625309,0.1547585279207891,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1941-06-23,1941-07-04,697.8704,0.8972206234519711,626.1437153766765,0.478,1941,6,23,1941.06,1940,9,266,38,0.05409881700854485,22.162821958318204,0.03539574288465941,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.2571294673190889,465.1437153766765,465.1437153766765,,2,232.57185768833824,232.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,529.1437153766765,966.4045748615068,990.0,0.2234166465951748,0.0630287430753353,989.7135546103295,0.3828123058521471,0.3828123058521471,,,22.926167442970677,22.926167442970677,,,,0.9302874307533531,0.9302874307533531,,,0.94,0.94,,,0.98,0.98,,,48.18496618151222,48.18496618151222,,,96.36993236302445,2312.8783767125865,0.15391024455950988,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1941-06-24,1941-07-05,691.4282,0.8964100209249521,619.803167230102,0.479,1941,6,24,1941.06,1940,9,267,39,0.053550993648680816,6.34054814657452,0.010229938280100126,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.2597598858997581,458.803167230102,458.803167230102,,2,229.40158361505095,229.40158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,522.803167230102,966.3792126689204,990.0,0.21974096651020406,0.0617606334460204,989.7184984000436,0.3724603669382255,0.3724603669382255,,,22.96682536418514,22.96682536418514,,,,0.917606334460204,0.917606334460204,,,0.94,0.94,,,0.98,0.98,,,47.61242662689718,47.61242662689718,,,95.22485325379436,2285.396478091065,0.15363724854675054,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1941-06-25,1941-07-06,685.0236,0.8943005987939278,612.617015667972,0.483,1941,6,25,1941.06,1940,9,268,39,0.05293011015371278,7.186151562129908,0.011730251328873762,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.2628069346465219,451.61701566797205,451.61701566797205,,2,225.80850783398603,225.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,515.617015667972,966.350468062672,990.0,0.21557508154665045,0.060323403133594425,989.7241015153198,0.3608984425000681,0.3608984425000681,,,23.01273501014787,23.01273501014787,,,,0.9032340313359442,0.9032340313359442,,,0.94,0.94,,,0.98,0.98,,,46.96036612327722,46.96036612327722,,,93.92073224655444,2254.0975739173073,0.15331068162406036,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1941-06-26,1941-07-07,666.0345,0.8891922297499859,592.2327021454171,0.493,1941,6,26,1941.06,1940,9,269,39,0.05116890546536404,20.384313522554976,0.03441943251142825,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.27185260019712315,431.2327021454171,431.2327021454171,,2,215.61635107270854,215.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,495.2327021454171,966.2650471596544,990.0,0.20642414462393924,0.05624654042908342,989.7373293149467,0.3290880841412432,0.3290880841412432,,,23.14319407115129,23.14319407115129,,,,0.8624654042908342,0.8624654042908342,,,0.94,0.94,,,0.98,0.98,,,45.094951687811225,45.094951687811225,,,90.18990337562245,2164.5576810149387,0.15228794872167864,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1941-06-27,1941-07-08,647.3805,0.8937580352708416,578.6015237526551,0.502,1941,6,27,1941.06,1940,9,270,39,0.0499911716522294,13.631178392761967,0.02355883597463377,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.2782571310144449,417.6015237526551,417.6015237526551,,2,208.80076187632758,208.80076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,481.6015237526551,966.2037068568867,990.0,0.20189718501010684,0.053520304750531024,989.7445825102393,0.3086299472435136,0.3086299472435136,,,23.23224570610886,23.23224570610886,,,,0.8352030475053103,0.8352030475053103,,,0.94,0.94,,,0.97,0.97,,,43.39022142824172,43.39022142824172,,,86.78044285648345,2082.7306285556024,0.14998308731309354,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1941-06-28,1941-07-09,635.1294,0.8997395729536994,571.4510551263394,0.507,1941,6,28,1941.06,1940,9,271,39,0.04937337116291572,7.150468626315727,0.012512827760436744,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.2817389145679419,410.4510551263393,410.4510551263393,,2,205.22552756316966,205.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,474.4510551263393,966.1715297480683,990.0,0.19952249063236366,0.05209021102526788,989.7483872983424,0.29815907073189696,0.29815907073189696,,,23.27869847954197,23.27869847954197,,,,0.8209021102526788,0.8209021102526788,,,0.94,0.94,,,0.97,0.97,,,42.732536386598284,42.732536386598284,,,85.46507277319654,2051.1617465567174,0.14955799277385445,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1941-06-29,1941-07-10,629.0591,0.8983016201826908,565.0848087206653,0.514,1941,6,29,1941.06,1940,9,272,39,0.04882332747346548,6.366246405674134,0.011266001682273357,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.2849129856534262,404.0848087206653,404.0848087206653,,2,202.04240436033265,202.04240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,468.0848087206653,966.142881639243,990.0,0.1974082390585235,0.050816961744133055,989.7517747991974,0.28898759870218416,0.28898759870218416,,,23.319905561252213,23.319905561252213,,,,0.8081696174413305,0.8081696174413305,,,0.94,0.94,,,0.97,0.97,,,42.14420935349482,42.14420935349482,,,84.28841870698966,2022.9220489677514,0.14916065235909642,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1941-06-30,1941-07-11,623.0255,0.8986760817668561,559.8981151808364,0.516,1941,6,30,1941.06,1940,9,273,39,0.04837519715162426,5.186693539828866,0.00926363814986886,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.2875523164567184,398.8981151808364,398.8981151808364,,2,199.4490575904182,199.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,462.8981151808364,966.1195415183136,990.0,0.19568572090876485,0.04977962303616728,989.7545346560553,0.28162060056937843,0.28162060056937843,,,23.353372537172014,23.353372537172014,,,,0.7977962303616728,0.7977962303616728,,,0.93,0.93,,,0.97,0.97,,,41.21974360980818,41.21974360980818,,,82.43948721961635,1978.5476932707925,0.14724015849381808,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1941-07-01,1941-07-12,617.0284,0.9016230362380232,556.3270194530895,0.52,1941,7,1,1941.07,1940,10,274,40,0.048066654480746936,3.571095727746865,0.00641905858043263,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2426630296200874,421.3270194530895,421.3270194530895,,2,210.6635097265448,210.6635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,480.3270194530895,966.1034715875387,990.0,0.20147391789955,0.05426540389061791,989.7442606782097,0.3141565323252611,0.3141565323252611,,,23.326632558345718,23.326632558345718,,,,0.8426540389061791,0.8426540389061791,,,0.94,0.94,,,0.97,0.97,,,43.955169492908105,43.955169492908105,,,87.91033898581621,2109.848135659589,0.1580191792090892,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1941-07-02,1941-07-13,611.0679,0.9037819743727112,552.2721531377864,0.523,1941,7,2,1941.07,1940,10,275,40,0.047716314031104747,4.054866315303117,0.007342152401248206,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2444446985657067,417.2721531377864,417.2721531377864,,2,208.6360765688932,208.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,476.2721531377864,966.0852246891199,990.0,0.20012728332989216,0.05345443062755728,989.7464182860423,0.3081436864357722,0.3081436864357722,,,23.35304991048677,23.35304991048677,,,,0.8345443062755729,0.8345443062755729,,,0.94,0.94,,,0.97,0.97,,,43.5814434102976,43.5814434102976,,,87.1628868205952,2091.909283694285,0.1578259673702015,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1941-07-03,1941-07-14,605.1438,0.9013534933782996,545.4484781262191,0.527,1941,7,3,1941.07,1940,10,276,40,0.047126748510105336,6.8236750115672775,0.012510210011051213,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2475027530808518,410.44847812621913,410.44847812621913,,2,205.2242390631096,205.2242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,469.44847812621913,966.054518151568,990.0,0.19786111819689933,0.052089695625243834,989.750049186178,0.29815532942075185,0.29815532942075185,,,23.397375705189233,23.397375705189233,,,,0.8208969562524383,0.8208969562524383,,,0.94,0.94,,,0.97,0.97,,,42.95012163866861,42.95012163866861,,,85.90024327733722,2061.605838656093,0.1574855311218955,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1941-07-04,1941-07-15,599.256,0.9049755562485899,542.3120319353051,0.53,1941,7,4,1941.07,1940,10,277,40,0.04685575955921036,3.1364461909140573,0.0057834715186408005,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2489341782040801,407.3120319353051,407.3120319353051,,2,203.65601596765254,203.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,466.3120319353051,966.0404041437088,990.0,0.1968194940006548,0.05146240638706102,989.7517180996124,0.29361908825095345,0.29361908825095345,,,23.41769486765244,23.41769486765244,,,,0.8146240638706101,0.8146240638706101,,,0.94,0.94,,,0.97,0.97,,,42.658932329461635,42.658932329461635,,,85.31786465892327,2047.628751814158,0.15732246314811846,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1941-07-05,1941-07-16,587.589,0.9034011913285348,530.8286026115426,0.537,1941,7,5,1941.07,1940,10,278,40,0.04586359126563728,11.483429323762493,0.02163302668180826,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2543193779231829,395.8286026115426,395.8286026115426,,2,197.9143013057713,197.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,454.8286026115426,965.9887287117521,990.0,0.19300580898538314,0.04916572052230852,989.7578284704924,0.27730524838975484,0.27730524838975484,,,23.49179451035061,23.49179451035061,,,,0.7916572052230851,0.7916572052230851,,,0.93,0.93,,,0.97,0.97,,,41.14499946239626,41.14499946239626,,,82.28999892479251,1974.9599741950205,0.1550217876729824,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1941-07-06,1941-07-17,576.0661,0.900130952321488,518.5349271931256,0.546,1941,7,6,1941.07,1940,10,279,40,0.044801417709486036,12.293675418417024,0.023708480902074915,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.26034890403770233,383.5349271931256,383.5349271931256,,2,191.7674635965628,191.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,442.5349271931256,965.9334071723689,990.0,0.1889230385512225,0.04670698543862512,989.76436997601,0.2603533396013578,0.2603533396013578,,,23.570609464039755,23.570609464039755,,,,0.7670698543862511,0.7670698543862511,,,0.93,0.93,,,0.97,0.97,,,40.000869021923826,40.000869021923826,,,80.00173804384765,1920.041713052344,0.15428418385797846,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1941-07-07,1941-07-18,564.6867,0.8934466484158033,504.51743951998014,0.551,1941,7,7,1941.07,1940,10,280,40,0.043590306774526286,14.01748767314541,0.027783950712352498,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.26758242515550085,369.51743951998014,369.51743951998014,,2,184.75871975999007,184.75871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,428.51743951998014,965.8703284778398,990.0,0.18426778434242885,0.04390348790399603,989.7718287277536,0.24167171648385816,0.24167171648385816,,,23.65982853342988,23.65982853342988,,,,0.7390348790399602,0.7390348790399602,,,0.93,0.93,,,0.97,0.97,,,38.6847885492677,38.6847885492677,,,77.3695770985354,1856.8698503648493,0.15335362276504885,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1941-07-08,1941-07-19,553.45,0.8984344302682933,497.238535431987,0.561,1941,7,8,1941.07,1940,10,281,41,0.04296140946132368,7.278904087993169,0.014638656438140822,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2714994723462367,362.238535431987,362.238535431987,,2,181.1192677159935,181.1192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,421.238535431987,965.837573409444,990.0,0.18185043612132407,0.0424477070863974,989.7757018567925,0.23224290264796166,0.23224290264796166,,,23.705885544700433,23.705885544700433,,,,0.7244770708639741,0.7244770708639741,,,0.93,0.93,,,0.97,0.97,,,37.99658163571585,37.99658163571585,,,75.9931632714317,1823.8359185143606,0.15283039800085274,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1941-07-09,1941-07-20,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1941,7,9,1941.07,1940,10,282,41,0.0419933358562162,11.204555614669856,0.02305302937642601,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2777583576579187,351.0339798173171,351.0339798173171,,2,175.51698990865856,175.51698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,410.0339798173171,965.7871529091777,990.0,0.1781293659909909,0.040206795963463424,989.7816638380457,0.2180924086964717,0.2180924086964717,,,23.77641852017114,23.77641852017114,,,,0.7020679596346342,0.7020679596346342,,,0.93,0.93,,,0.97,0.97,,,36.930848780801576,36.930848780801576,,,73.86169756160315,1772.6807414784757,0.15196817635953178,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1941-07-10,1941-07-21,525.9775,0.902386984931612,474.6352503668669,0.579,1941,7,10,1941.07,1940,10,283,41,0.041008485631697296,11.39872945045022,0.024015766721160358,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2844289375802839,339.6352503668669,339.6352503668669,,2,169.81762518343345,169.81762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,398.6352503668669,965.7358586266507,990.0,0.17434381008493732,0.03792705007337338,989.7877291398418,0.2041488616136297,0.2041488616136297,,,23.847721651577288,23.847721651577288,,,,0.6792705007337339,0.6792705007337339,,,0.92,0.92,,,0.97,0.97,,,35.453427396733524,35.453427396733524,,,70.90685479346703,1701.7645150432086,0.14939230648937252,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1941-07-11,1941-07-22,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1941,7,11,1941.07,1940,10,284,41,0.040635110341786566,4.321473262855761,0.009188489628063895,0.76,4,Mod_Dry,42,9,8,6,70,135.0,0.28704240992316155,335.3137771040112,335.3137771040112,,2,167.65688855200557,167.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.31377710401114,965.716411996968,990.0,0.17290863446258672,0.03706275542080223,989.7900286101166,0.19898182493732372,0.19898182493732372,,,23.874634788211278,23.874634788211278,,,,0.6706275542080222,0.6706275542080222,,,0.92,0.92,,,0.97,0.97,,,35.04182431678249,35.04182431678249,,,70.08364863356499,1682.0075672055598,0.14901466222212284,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1941-07-12,1941-07-23,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1941,7,12,1941.07,1940,10,285,41,0.03992860732734802,8.177118222668298,0.01769415618847895,0.76,4,Mod_Dry,42,9,8,6,70,135.0,0.2921213831570594,327.13665888134284,327.13665888134284,,2,163.56832944067142,163.56832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,386.13665888134284,965.6796149649659,990.0,0.1701929863443574,0.03542733177626857,989.7943796818794,0.18938409175335366,0.18938409175335366,,,23.92538062515997,23.92538062515997,,,,0.6542733177626857,0.6542733177626857,,,0.92,0.92,,,0.97,0.97,,,34.259943528880356,34.259943528880356,,,68.51988705776073,1644.4772893862573,0.14826758652650782,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1941-07-13,1941-07-24,504.6303,0.9029227850160232,455.6421958794713,0.595,1941,7,13,1941.07,1940,10,286,41,0.039367485723986316,6.494463001871568,0.014253427493334076,0.76,4,Mod_Dry,42,9,8,6,70,135.0,0.296285114111141,320.64219587947133,320.64219587947133,,2,160.3210979397356,160.3210979397356,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,379.6421958794713,965.6503898814577,990.0,0.16803615361310853,0.03412843917589425,989.797835407211,0.18192856584124675,0.18192856584124675,,,23.96551695991212,23.96551695991212,,,,0.6412843917589426,0.6412843917589426,,,0.92,0.92,,,0.97,0.97,,,33.636132066426725,33.636132066426725,,,67.27226413285345,1614.5343391884826,0.14764274411198,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1941-07-14,1941-07-25,494.165,0.906269201155406,447.8465197889612,0.602,1941,7,14,1941.07,1940,10,287,41,0.03869393930976625,7.795676090510085,0.017407026170893642,0.76,4,Mod_Dry,42,9,8,6,70,135.0,0.3014425568465198,312.8465197889612,312.8465197889612,,2,156.4232598944806,156.4232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,371.8465197889612,965.6153093390504,990.0,0.16544718369375094,0.032569303957792235,989.8019835123483,0.17317478014208498,0.17317478014208498,,,24.01349939315603,24.01349939315603,,,,0.6256930395779223,0.6256930395779223,,,0.92,0.92,,,0.97,0.97,,,32.884054108069,32.884054108069,,,65.768108216138,1578.4345971873124,0.1468541237009722,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1941-07-15,1941-07-26,488.9841,0.903846329229718,441.96648383669736,0.607,1941,7,15,1941.07,1940,10,288,42,0.038185904203490655,5.880035952263825,0.013304257601661136,0.76,4,Mod_Dry,42,9,8,6,70,135.0,0.3054530262749093,306.96648383669736,306.96648383669736,,2,153.48324191834868,153.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,365.96648383669736,965.5888491772653,990.0,0.16349440422620945,0.03139329676733947,989.8051122990064,0.1667131979244622,0.1667131979244622,,,24.04954992381689,24.04954992381689,,,,0.6139329676733948,0.6139329676733948,,,0.92,0.92,,,0.97,0.97,,,32.31442898425382,32.31442898425382,,,64.62885796850765,1551.0925912441833,0.14623022408275516,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
