Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1941-07-16,1941-07-27,483.8375,0.9046676919919062,437.7121544241339,0.612,1941,7,16,1941.07,1940,10,289,42,0.03781833014224517,4.254329412563436,0.009719468307112806,0.76,4,Mod_Dry,42,9,8,6,70,135.0,0.30842186728309995,302.71215442413387,302.71215442413387,,2,151.35607721206696,151.35607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,361.7121544241339,965.5697046949084,990.0,0.16208152729952785,0.03054243088482678,989.8073760418156,0.16211377428409735,0.16211377428409735,,,24.075557572623076,24.075557572623076,,,,0.6054243088482678,0.6054243088482678,,,0.92,0.92,,,0.97,0.97,,,31.901035926037878,31.901035926037878,,,63.802071852075755,1531.2497244498181,0.14576262323813124,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1941-07-17,1941-07-28,478.7252,0.9032161634332492,432.39233848281486,0.616,1941,7,17,1941.07,1940,10,290,42,0.037358698044915206,5.319815941319063,0.012303215084673606,0.76,4,Mod_Dry,42,9,8,6,70,135.0,0.3122164478531006,297.39233848281486,297.39233848281486,,2,148.69616924140743,148.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,356.39233848281486,965.5457655231728,990.0,0.1603147987581304,0.02947846769656297,989.8102067335452,0.1564518229717401,0.1564518229717401,,,24.1079893874009,24.1079893874009,,,,0.5947846769656298,0.5947846769656298,,,0.92,0.92,,,0.97,0.97,,,31.382630311303977,31.382630311303977,,,62.765260622607954,1506.3662549425906,0.1451581238530722,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1941-07-18,1941-07-29,473.647,0.90577073560875,429.0155916088776,0.62,1941,7,18,1941.07,1940,10,291,42,0.037066947115007035,3.376746873937236,0.007870918773077433,0.76,4,Mod_Dry,42,9,8,6,70,135.0,0.3146738781537711,294.0155916088776,294.0155916088776,,2,147.0077958044388,147.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0155916088776,965.53057016224,990.0,0.15919336990700733,0.028803118321775525,989.8120035117712,0.15290944356610947,0.15290944356610947,,,24.128523905965203,24.128523905965203,,,,0.5880311832177553,0.5880311832177553,,,0.92,0.92,,,0.97,0.97,,,31.052722988495194,31.052722988495194,,,62.10544597699039,1490.5307034477692,0.14476267807443768,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1941-07-19,1941-07-30,473.647,0.90577073560875,429.0155916088776,0.62,1941,7,19,1941.07,1940,10,292,42,0.037066947115007035,0.0,0.0,0.76,4,Mod_Dry,42,9,8,6,70,135.0,0.3146738781537711,294.0155916088776,294.0155916088776,,2,147.0077958044388,147.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0155916088776,965.53057016224,990.0,0.15919336990700733,0.028803118321775525,989.8120035117712,0.15290944356610947,0.15290944356610947,,,24.128523905965203,24.128523905965203,,,,0.5880311832177553,0.5880311832177553,,,0.92,0.92,,,0.97,0.97,,,31.052722988495194,31.052722988495194,,,62.10544597699039,1490.5307034477692,0.14476267807443768,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1941-07-20,1941-07-31,473.647,0.90577073560875,429.0155916088776,0.62,1941,7,20,1941.07,1940,10,293,42,0.037066947115007035,0.0,0.0,0.76,4,Mod_Dry,42,9,8,6,70,135.0,0.3146738781537711,294.0155916088776,294.0155916088776,,2,147.0077958044388,147.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0155916088776,965.53057016224,990.0,0.15919336990700733,0.028803118321775525,989.8120035117712,0.15290944356610947,0.15290944356610947,,,24.128523905965203,24.128523905965203,,,,0.5880311832177553,0.5880311832177553,,,0.92,0.92,,,0.97,0.97,,,31.052722988495194,31.052722988495194,,,62.10544597699039,1490.5307034477692,0.14476267807443768,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1941-07-21,1941-08-01,468.6029,0.9047178570238064,423.9534114831411,0.627,1941,7,21,1941.07,1940,10,294,42,0.03662957475214339,5.062180125736519,0.011940416066065362,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.31843121518404954,288.9534114831411,288.9534114831411,,2,144.47670574157056,144.47670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,347.9534114831411,965.5077903516741,990.0,0.15751220307558192,0.02779068229662822,989.8146971146277,0.14767393135340065,0.14767393135340065,,,24.159232831600253,24.159232831600253,,,,0.5779068229662823,0.5779068229662823,,,0.91,0.91,,,0.97,0.97,,,30.224776899778927,30.224776899778927,,,60.449553799557854,1450.7892911893887,0.14258536943501324,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1941-07-22,1941-08-02,463.5928,0.9085437496786656,421.1943408360317,0.629,1941,7,22,1941.07,1940,10,295,43,0.036391191048233136,2.759070647109412,0.006550588124315516,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.32051712692064555,286.1943408360317,286.1943408360317,,2,143.09717041801585,143.09717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,345.1943408360317,965.4953745337622,990.0,0.15659590655071162,0.027238868167206342,989.816165225282,0.14485826028863658,0.14485826028863658,,,24.175932431231324,24.175932431231324,,,,0.5723886816720634,0.5723886816720634,,,0.91,0.91,,,0.97,0.97,,,29.95686852141016,29.95686852141016,,,59.91373704282032,1437.9296890276873,0.14224725081513942,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1941-07-23,1941-08-03,453.6742,0.9106705857913724,413.14774947243217,0.639,1941,7,23,1941.07,1940,10,296,43,0.03569596555441814,8.046591363599532,0.01947630447914724,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3267596160753335,278.14774947243217,278.14774947243217,,2,139.07387473621608,139.07387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,337.14774947243217,965.459164872626,990.0,0.1539236068358631,0.02562954989448643,989.8204468432697,0.13679919374332414,0.13679919374332414,,,24.22448277690042,24.22448277690042,,,,0.5562954989448643,0.5562954989448643,,,0.91,0.91,,,0.97,0.97,,,29.173074545285434,29.173074545285434,,,58.34614909057087,1400.307578173701,0.14122344649117854,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1941-07-24,1941-08-04,453.6742,0.9106705857913724,413.14774947243217,0.639,1941,7,24,1941.07,1940,10,297,43,0.03569596555441814,0.0,0.0,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3267596160753335,278.14774947243217,278.14774947243217,,2,139.07387473621608,139.07387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,337.14774947243217,965.459164872626,990.0,0.1539236068358631,0.02562954989448643,989.8204468432697,0.13679919374332414,0.13679919374332414,,,24.22448277690042,24.22448277690042,,,,0.5562954989448643,0.5562954989448643,,,0.91,0.91,,,0.97,0.97,,,29.173074545285434,29.173074545285434,,,58.34614909057087,1400.307578173701,0.14122344649117854,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1941-07-25,1941-08-05,448.7655,0.9074387897559502,407.2272222042238,0.643,1941,7,25,1941.07,1940,10,298,43,0.03518443199844493,5.920527268208388,0.01453863333635209,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.33151025432258,272.22722220422384,272.22722220422384,,1,272.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.22722220422384,965.432522499919,990.0,0.1519573800678234,0.024445444440844757,989.8235971754912,0.5242213347396414,,,,23.86685334083268,,,,,1.0889088888168952,,,,0.95,,,,0.98,,,,59.33970793833311,,,,59.33970793833311,1424.1529905199948,0.14571645681529205,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1941-07-26,1941-08-06,443.8904,0.9062157470692864,402.26047045288436,0.648,1941,7,26,1941.07,1940,10,299,43,0.034755304647129205,4.966751751339416,0.01234710372050131,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3356034458171106,267.2604704528844,267.2604704528844,,1,267.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.26047045288436,965.410172117038,990.0,0.15030790531645605,0.023452094090576872,989.826240000593,0.5053006747204947,,,,23.91076720883451,,,,,1.0690418818115377,,,,0.95,,,,0.98,,,,58.364252567206144,,,,58.364252567206144,1400.7420616129473,0.1450906983266261,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1941-07-27,1941-08-07,439.0488,0.9057878471478402,397.6850673448427,0.657,1941,7,27,1941.07,1940,10,300,43,0.034359989818594415,4.575403108041655,0.011505091550430805,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3394645941858765,262.6850673448427,262.6850673448427,,1,262.6850673448427,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,321.6850673448427,965.3884253367239,990.0,0.14878839874920974,0.02253701346896854,989.8286745877817,0.4881773307329673,,,,23.95207192032474,,,,,1.0507402693793708,,,,0.95,,,,0.98,,,,57.46417299881338,,,,57.46417299881338,1379.140151971521,0.14449668272051247,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1941-07-28,1941-08-08,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1941,7,28,1941.07,1940,10,301,43,0.03377355775934996,6.787408093107104,0.017363644760881147,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3453589368082168,255.8976592517356,255.8976592517356,,1,255.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,314.8976592517356,965.3544882962588,990.0,0.14653427798028118,0.021179531850347117,989.8322861901694,0.4633170182087756,,,,24.01448087570197,,,,,1.0235906370069423,,,,0.95,,,,0.98,,,,56.125239151661816,,,,56.125239151661816,1347.0057396398836,0.14358039201129502,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1941-07-29,1941-08-09,424.724,0.9094702475352612,386.2738414141663,0.669,1941,7,29,1941.07,1940,10,302,44,0.033374059898183976,4.623817837569277,0.011970310546117404,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.34949299053168803,251.27384141416638,251.27384141416638,,1,251.27384141416638,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,310.27384141416627,965.3313692070708,990.0,0.14499869272057184,0.020254768282833263,989.8347465389966,0.4467517102306812,,,,24.05662562169509,,,,,1.0050953656566652,,,,0.95,,,,0.98,,,,55.20783000819214,,,,55.20783000819214,1324.9879201966114,0.14292407118761585,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1941-07-30,1941-08-10,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1941,7,30,1941.07,1940,10,303,44,0.03305210630954742,3.7263146832934235,0.00974078885083195,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.352897327957303,247.5475267308729,247.5475267308729,,1,247.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.5475267308729,965.3127376336544,990.0,0.14376117123903528,0.019509505346174582,989.8367293234147,0.4336202294388463,,,,24.090371460321613,,,,,0.9901901069234916,,,,0.94,,,,0.98,,,,53.892089818245296,,,,53.892089818245296,1293.4101556378869,0.14087684811032403,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1941-07-31,1941-08-11,415.3399,0.9146103777828084,379.8741828472738,0.68,1941,7,31,1941.07,1940,10,304,44,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3553808236930804,244.87418284727383,244.87418284727383,,1,244.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.8741828472738,965.2993709142364,990.0,0.14287334485702818,0.01897483656945476,989.8381518185736,0.4243195045945233,,,,24.11446139974275,,,,,0.9794967313890952,,,,0.94,,,,0.98,,,,53.36340126443671,,,,53.36340126443671,1280.721630346481,0.14047651478829545,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1941-08-01,1941-08-12,410.6973,0.9155125588126376,375.9985360204415,0.687,1941,8,1,1941.08,1940,11,305,44,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3058522546847042,260.9985360204415,260.9985360204415,,1,260.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,311.9985360204415,965.2799926801023,990.0,0.14557146952708389,0.0221997072040883,989.8322288232688,0.4819396627616072,,,,24.070296480405016,,,,,1.0439941440817662,,,,0.95,,,,0.98,,,,57.37704785602315,,,,57.37704785602315,1377.0491485445555,0.15259912568623352,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1941-08-02,1941-08-13,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1941,8,2,1941.08,1940,11,306,44,0.03222305603737795,3.046498550789352,0.00816860680386349,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.30835064149329866,257.9520374696521,257.9520374696521,,1,257.9520374696521,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,308.95203746965217,965.2647601873482,990.0,0.14455971724084388,0.021590407493930437,989.8338498752652,0.4707733528699832,,,,24.098316335046988,,,,,1.0318081498786087,,,,0.95,,,,0.98,,,,56.773327870162355,,,,56.773327870162355,1362.5598688838966,0.15222688755194722,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1941-08-03,1941-08-14,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1941,8,3,1941.08,1940,11,307,44,0.03168407076347461,6.238255484992294,0.017011238168445082,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.313596067695134,251.71378198465987,251.71378198465987,,1,251.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,302.7137819846599,965.2335689099233,990.0,0.1424879718768243,0.020342756396931973,989.8371692717262,0.4483149216349451,,,,24.15528544016799,,,,,1.0068551279386395,,,,0.95,,,,0.98,,,,55.53130212923837,,,,55.53130212923837,1332.7512511017208,0.1514295476671267,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1941-08-04,1941-08-15,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1941,8,4,1941.08,1940,11,308,44,0.03137550007297417,3.571420028940338,0.009834765654181172,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.31668021153098835,248.14236195571957,248.14236195571957,,1,248.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,299.1423619557196,965.2157118097786,990.0,0.1413018914244087,0.019628472391143903,989.8390696361844,0.4357033441918168,,,,24.18765448221412,,,,,0.992569447822878,,,,0.95,,,,0.98,,,,54.81675920633786,,,,54.81675920633786,1315.6022209521088,0.150951155660055,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1941-08-05,1941-08-16,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1941,8,5,1941.08,1940,11,309,45,0.030474497418131064,10.42827146809151,0.02956579209431185,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.32604311282549625,237.71409048762803,237.71409048762803,,1,237.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,288.71409048762797,965.1635704524381,990.0,0.13783862783721965,0.017542818097525604,989.8446185540653,0.3999033771451033,,,,24.28114472448198,,,,,0.9508563619505122,,,,0.94,,,,0.98,,,,52.16113339110637,,,,52.16113339110637,1251.8672013865528,0.14788502868993264,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1941-08-06,1941-08-17,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1941,8,6,1941.08,1940,11,310,45,0.030244835217834637,2.658127318245647,0.007593435330108783,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.32851890011756396,235.0559631693824,235.0559631693824,,1,235.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,286.0559631693824,965.1502798158471,990.0,0.13695585492710116,0.017011192633876474,989.8460329524389,0.3910222926069825,,,,24.304730843985105,,,,,0.9402238526775296,,,,0.94,,,,0.98,,,,51.62796726070582,,,,51.62796726070582,1239.07121425694,0.1474848958242842,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1941-08-07,1941-08-18,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1941,8,7,1941.08,1940,11,311,45,0.02988283046109572,4.1898698696634264,0.012114138826648696,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3324986236807661,230.8660932997189,230.8660932997189,,1,230.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,281.86609329971895,965.1293304664986,990.0,0.13556438522868894,0.01617321865994379,989.8482623961114,0.3772249135458829,,,,24.341707016066948,,,,,0.923464373198876,,,,0.94,,,,0.98,,,,50.78484384422983,,,,50.78484384422983,1218.8362522615155,0.14683383201781774,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1941-08-08,1941-08-19,374.7305,0.9126410588772004,341.99444031358274,0.721,1941,8,8,1941.08,1940,11,312,45,0.02954831964309355,3.871652986136212,0.011320806801964976,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.33626277636137536,226.99444031358277,226.99444031358277,,1,226.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.99444031358274,965.109972201568,990.0,0.13427859641410494,0.015398888062716547,989.8503225155232,0.36469453729298257,,,,24.37565577666235,,,,,0.9079777612543308,,,,0.94,,,,0.98,,,,50.00281625341775,,,,50.00281625341775,1200.067590082026,0.14620944190662571,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1941-08-09,1941-08-20,366.0613,0.9174101485614996,335.8283516156156,0.732,1941,8,9,1941.08,1940,11,313,45,0.029015569579589187,6.1660886979671545,0.018360834242562026,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.34243684146009024,220.8283516156156,220.8283516156156,,1,220.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.8283516156156,965.079141758078,990.0,0.13223081787972474,0.014165670323123115,989.8536035117971,0.34517284846539864,,,,24.42928890525364,,,,,0.8833134064624624,,,,0.94,,,,0.98,,,,48.751568494973746,,,,48.751568494973746,1170.0376438793699,0.1451681141882092,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1941-08-10,1941-08-21,361.7746,0.9216841006983292,333.4418968564978,0.736,1941,8,10,1941.08,1940,11,314,45,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372595,218.4418968564978,218.4418968564978,,1,218.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564978,965.0672094842823,990.0,0.1314382683287262,0.01368837937129956,989.8548733522999,0.3377606699859247,,,,24.449903198031677,,,,,0.8737675874259913,,,,0.94,,,,0.98,,,,48.265412227695435,,,,48.265412227695435,1158.3698934646904,0.14474909326846605,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1941-08-11,1941-08-22,357.5196,0.9238786600946952,330.3047290055915,0.742,1941,8,11,1941.08,1940,11,315,45,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3481633470589918,215.30472900559155,215.30472900559155,,1,215.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,266.3047290055915,965.051523645028,990.0,0.13039640446680162,0.013060945801118305,989.8565426497321,0.3281384701195063,,,,24.476880534584645,,,,,0.8612189160223661,,,,0.94,,,,0.98,,,,47.624735174766045,,,,47.624735174766045,1142.9936441943853,0.14418423653256215,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1941-08-12,1941-08-23,353.2963,0.9223127992632232,325.84969942233937,0.746,1941,8,12,1941.08,1940,11,316,46,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3529234496882151,210.84969942233937,210.84969942233937,,1,210.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.84969942233937,965.0292484971117,990.0,0.12891687434690235,0.012169939884467872,989.8589131857685,0.3147116164495071,,,,24.51495307220747,,,,,0.8433987976893574,,,,0.94,,,,0.97,,,,46.235190112027006,,,,46.235190112027006,1109.6445626886484,0.14189115470719152,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1941-08-13,1941-08-24,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1941,8,13,1941.08,1940,11,317,46,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.35645212900080925,207.62396726977863,207.62396726977863,,1,207.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.62396726977863,965.0131198363488,990.0,0.12784559798627335,0.011524793453955727,989.8606296085595,0.30516362624101684,,,,24.542346145969837,,,,,0.8304958690791145,,,,0.94,,,,0.97,,,,45.578723466214335,,,,45.578723466214335,1093.8893631891438,0.14127506971018472,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1941-08-14,1941-08-25,344.9443,0.9291696764623452,320.5117836285301,0.757,1941,8,14,1941.08,1940,11,318,46,0.027692218105505,2.112183641248521,0.006590034279976802,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3588011607500953,205.51178362853008,205.51178362853008,,1,205.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,256.5117836285301,965.0025589181427,990.0,0.1271441347843827,0.011102356725706022,989.86175350849,0.2989908266390331,,,,24.56020376370818,,,,,0.8220471345141205,,,,0.94,,,,0.97,,,,45.14787244181127,,,,45.14787244181127,1083.5489386034706,0.1408618177175576,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1941-08-15,1941-08-26,336.7179,0.924507804637652,311.29832651120034,0.765,1941,8,15,1941.08,1940,11,319,46,0.02689617541056771,9.213457117329767,0.029596873264907425,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1941-08-16,1941-08-27,336.7179,0.924507804637652,311.29832651120034,0.765,1941,8,16,1941.08,1940,11,320,46,0.02689617541056771,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1941-08-17,1941-08-28,336.7179,0.924507804637652,311.29832651120034,0.765,1941,8,17,1941.08,1940,11,321,46,0.02689617541056771,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1941-08-18,1941-08-29,336.7179,0.924507804637652,311.29832651120034,0.765,1941,8,18,1941.08,1940,11,322,46,0.02689617541056771,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1941-08-19,1941-08-30,336.7179,0.924507804637652,311.29832651120034,0.765,1941,8,19,1941.08,1940,11,323,47,0.02689617541056771,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1941-08-20,1941-08-31,336.7179,0.924507804637652,311.29832651120034,0.765,1941,8,20,1941.08,1940,11,324,47,0.02689617541056771,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1941-08-21,1941-09-01,336.7179,0.924507804637652,311.29832651120034,0.765,1941,8,21,1941.08,1940,11,325,47,0.02689617541056771,0.0,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1941-08-22,1941-09-02,336.7179,0.924507804637652,311.29832651120034,0.765,1941,8,22,1941.08,1940,11,326,47,0.02689617541056771,0.0,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1941-08-23,1941-09-03,328.6161,0.9297054095741052,305.5161658431452,0.779,1941,8,23,1941.08,1940,11,327,47,0.02639659672884774,5.782160668055155,0.018925874681943247,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3764121603275228,190.5161658431452,190.5161658431452,,1,190.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,241.5161658431452,964.9275808292157,990.0,0.12216404031691168,0.00905161658431452,989.8687843430988,0.2569674641736294,,,,24.684236049709487,,,,,0.7620646633725807,,,,0.93,,,,0.97,,,,41.617425783618934,,,,41.617425783618934,998.8182188068544,0.13622004475202046,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1941-08-24,1941-09-04,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1941,8,24,1941.08,1940,11,328,47,0.02608203138713373,3.6408025661344814,0.012060615104895336,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3809519225140352,186.87536327701068,186.87536327701068,,1,186.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,237.87536327701068,964.909376816385,990.0,0.1209549176934722,0.00868753632770107,989.8703575459787,0.2472408834139476,,,,24.713739846179923,,,,,0.7475014531080428,,,,0.93,,,,0.97,,,,40.87090090118685,,,,40.87090090118685,980.9016216284843,0.13538998498424126,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1941-08-25,1941-09-05,320.6383,0.9296005790427396,298.0655493432797,0.787,1941,8,25,1941.08,1940,11,329,47,0.02575286346325937,3.809813933730993,0.012781798977188272,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.38582117340758293,183.06554934327968,183.06554934327968,,1,183.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,234.06554934327968,964.892262197373,990.0,0.11968143727611807,0.008306554934327972,989.8720120077896,0.23726204653000602,,,,24.74248776388659,,,,,0.7322621973731188,,,,0.93,,,,0.97,,,,40.08424219499645,,,,40.08424219499645,962.021812679915,0.13448129877241113,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1941-08-26,1941-09-06,312.7836,0.9262282368820012,289.709002353605,0.797,1941,8,26,1941.08,1940,11,330,48,0.025030857803351472,8.356546989674712,0.028844623127986576,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3969500397493223,174.709002353605,174.709002353605,,1,174.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.709002353605,964.8588360094144,990.0,0.11683261443872894,0.0074709002353605,989.8756964853259,0.2160879156262028,,,,24.800772560285267,,,,,0.69883600941442,,,,0.93,,,,0.97,,,,38.34459751533959,,,,38.34459751533959,920.2703403681503,0.13235556093813752,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1941-08-27,1941-09-07,308.9022,0.9257032622046036,285.9517742421789,0.804,1941,8,27,1941.08,1940,11,331,48,0.02470623329452426,3.7572281114261163,0.01313937681059477,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.4021657158965692,170.95177424217889,170.95177424217889,,1,170.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,221.95177424217889,964.8438070969687,990.0,0.1155517412189246,0.007095177424217889,989.8773530813568,0.20688722049280414,,,,24.826658763895377,,,,,0.6838070969687156,,,,0.93,,,,0.97,,,,37.559134652724225,,,,37.559134652724225,901.4192316653813,0.1313477937049433,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1941-08-28,1941-09-08,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1941,8,28,1941.08,1940,11,332,48,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.8300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,24.850145666399513,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,36.443327208190105,,,,36.443327208190105,874.6398529965624,0.12899487929836947,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1941-08-29,1941-09-09,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1941,8,29,1941.08,1940,11,333,48,0.023762335383257744,7.490597207104997,0.02723585827131544,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.4181407189042799,160.02702989881647,160.02702989881647,,1,160.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,211.02702989881647,964.8001081195952,990.0,0.11182739655641467,0.006002702989881647,989.8821699004536,0.18126070677916928,,,,24.90080107407917,,,,,0.6401081195952658,,,,0.92,,,,0.97,,,,34.88471928908041,,,,34.88471928908041,837.2332629379297,0.12684105741139198,57.21832476080129,113.94891379621708,169.60418042226038,222.55569852318646,0.825
1941-08-30,1941-09-10,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1941,8,30,1941.08,1940,11,334,48,0.023497017903388786,3.0708041651499802,0.011291538396908387,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.7878249029345,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,24.92133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.24352804862158,,,,34.24352804862158,821.8446731669177,0.12591558790846405,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1941-08-31,1941-09-11,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1941,8,31,1941.08,1940,11,335,48,0.023497017903388786,0.0,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.7878249029345,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,24.92133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.24352804862158,,,,34.24352804862158,821.8446731669177,0.12591558790846405,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1941-09-01,1941-09-12,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1941,9,1,1941.09,1940,12,336,48,0.023497017903388786,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3346126743541388,180.95622573366646,180.95622573366646,,1,180.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.00809562257336665,989.8753283913812,0.2318248581198825,,,,24.855678630326604,,,,,0.7238249029346658,,,,0.93,,,,0.97,,,,39.80364504985933,,,,39.80364504985933,955.287481196624,0.1463604848261133,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1941-09-02,1941-09-13,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1941,9,2,1941.09,1940,12,337,49,0.023497017903388786,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3346126743541388,180.95622573366646,180.95622573366646,,1,180.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.00809562257336665,989.8753283913812,0.2318248581198825,,,,24.855678630326604,,,,,0.7238249029346658,,,,0.93,,,,0.97,,,,39.80364504985933,,,,39.80364504985933,955.287481196624,0.1463604848261133,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1941-09-03,1941-09-14,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1941,9,3,1941.09,1940,12,338,49,0.023497017903388786,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3346126743541388,180.95622573366646,180.95622573366646,,1,180.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.00809562257336665,989.8753283913812,0.2318248581198825,,,,24.855678630326604,,,,,0.7238249029346658,,,,0.93,,,,0.97,,,,39.80364504985933,,,,39.80364504985933,955.287481196624,0.1463604848261133,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1941-09-04,1941-09-15,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1941,9,4,1941.09,1940,12,339,49,0.023497017903388786,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3346126743541388,180.95622573366646,180.95622573366646,,1,180.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.00809562257336665,989.8753283913812,0.2318248581198825,,,,24.855678630326604,,,,,0.7238249029346658,,,,0.93,,,,0.97,,,,39.80364504985933,,,,39.80364504985933,955.287481196624,0.1463604848261133,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1941-09-05,1941-09-16,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1941,9,5,1941.09,1940,12,340,49,0.023497017903388786,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3346126743541388,180.95622573366646,180.95622573366646,,1,180.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.00809562257336665,989.8753283913812,0.2318248581198825,,,,24.855678630326604,,,,,0.7238249029346658,,,,0.93,,,,0.97,,,,39.80364504985933,,,,39.80364504985933,955.287481196624,0.1463604848261133,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1941-09-06,1941-09-17,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1941,9,6,1941.09,1940,12,341,49,0.023497017903388786,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3346126743541388,180.95622573366646,180.95622573366646,,1,180.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.00809562257336665,989.8753283913812,0.2318248581198825,,,,24.855678630326604,,,,,0.7238249029346658,,,,0.93,,,,0.97,,,,39.80364504985933,,,,39.80364504985933,955.287481196624,0.1463604848261133,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1941-09-07,1941-09-18,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1941,9,7,1941.09,1940,12,342,49,0.023497017903388786,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3346126743541388,180.95622573366646,180.95622573366646,,1,180.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.95622573366646,964.7878249029345,990.0,0.11657598604556813,0.00809562257336665,989.8753283913812,0.2318248581198825,,,,24.855678630326604,,,,,0.7238249029346658,,,,0.93,,,,0.97,,,,39.80364504985933,,,,39.80364504985933,955.287481196624,0.1463604848261133,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1941-09-08,1941-09-19,289.9506,0.9291736672508998,269.41446232359874,0.833,1941,9,8,1941.09,1940,12,343,49,0.02327740954475893,2.5417634100677446,0.009434398540249056,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3377695436806143,178.41446232359874,178.41446232359874,,1,178.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,222.41446232359874,964.7776578492944,990.0,0.11570947579213592,0.007841446232359875,989.8764490779756,0.2253559629021795,,,,24.873435265778898,,,,,0.713657849294395,,,,0.93,,,,0.97,,,,39.27258745044927,,,,39.27258745044927,942.5420988107824,0.1457701532120359,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1941-09-09,1941-09-20,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,9,1941.09,1940,12,344,50,0.022693080885385804,6.763063187188947,0.025749199164465542,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3464668389325371,171.65139913640982,171.65139913640982,,1,171.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,215.6513991364098,964.7506055965456,990.0,0.1134038860692306,0.00716513991364098,989.879430974017,0.20858544397969567,,,,24.92023993349165,,,,,0.6866055965456391,,,,0.93,,,,0.97,,,,37.85500059485353,,,,37.85500059485353,908.5200142764844,0.14412639993283746,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1941-09-10,1941-09-21,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,10,1941.09,1940,12,345,50,0.022693080885385804,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3464668389325371,171.65139913640982,171.65139913640982,,1,171.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,215.6513991364098,964.7506055965456,990.0,0.1134038860692306,0.00716513991364098,989.879430974017,0.20858544397969567,,,,24.92023993349165,,,,,0.6866055965456391,,,,0.93,,,,0.97,,,,37.85500059485353,,,,37.85500059485353,908.5200142764844,0.14412639993283746,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1941-09-11,1941-09-22,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,11,1941.09,1940,12,346,50,0.022693080885385804,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1941-09-12,1941-09-23,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,12,1941.09,1940,12,347,50,0.022693080885385804,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1941-09-13,1941-09-24,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,13,1941.09,1940,12,348,50,0.022693080885385804,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1941-09-14,1941-09-25,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,14,1941.09,1940,12,349,50,0.022693080885385804,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1941-09-15,1941-09-26,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,15,1941.09,1940,12,350,50,0.022693080885385804,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1941-09-16,1941-09-27,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,16,1941.09,1940,12,351,51,0.022693080885385804,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1941-09-17,1941-09-28,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,17,1941.09,1940,12,352,51,0.022693080885385804,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1941-09-18,1941-09-29,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,18,1941.09,1940,12,353,51,0.022693080885385804,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1941-09-19,1941-09-30,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,19,1941.09,1940,12,354,51,0.022693080885385804,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1941-09-20,1941-10-01,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,20,1941.09,1940,12,355,51,0.022693080885385804,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1941-09-21,1941-10-02,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,21,1941.09,1940,12,356,51,0.022693080885385804,0.0,0.0,0.58,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1941-09-22,1941-10-03,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1941,9,22,1941.09,1940,12,357,51,0.02237143592063284,3.7227426476038086,0.01437748412279253,0.58,3,Normal,40,6,4,3,65,118.0,0.4557239882218343,140.92865648880596,140.92865648880596,,1,140.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.928656488806,964.7357146259552,990.0,0.1049756783484566,0.0040928656488806,989.8909314560028,0.14048627315601475,,,,25.01473055689148,,,,,0.5637146259552239,,,,0.91,,,,0.97,,,,30.52651838911396,,,,30.52651838911396,732.6364413387349,0.11789548056622184,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1941-09-23,1941-10-04,268.1972,0.9570044142512908,256.6659042898363,0.866,1941,9,23,1941.09,1940,12,358,52,0.022175934130641856,2.26275219896968,0.008815943844315598,0.58,3,Normal,40,6,4,3,65,118.0,0.4597416253105056,138.6659042898363,138.6659042898363,,1,138.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.6659042898363,964.7266636171594,990.0,0.10420428555335327,0.003866590428983631,989.8919291240177,0.13599467877736846,,,,25.029270828080936,,,,,0.5546636171593452,,,,0.91,,,,0.97,,,,30.05384344325329,,,,30.05384344325329,721.2922426380791,0.11709324433414192,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1941-09-24,1941-10-05,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1941,9,24,1941.09,1940,12,359,52,0.0216767988824146,5.777028335963621,0.02302624344742076,0.58,3,Normal,40,6,4,3,65,118.0,0.4703277478978181,132.88887595387268,132.88887595387268,,1,132.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.88887595387268,964.7035555038157,990.0,0.10223484407518386,0.0032888875953872685,989.8944762683293,0.1248532489117652,,,,25.066067515602093,,,,,0.5315555038154908,,,,0.91,,,,0.97,,,,28.844098304005552,,,,28.844098304005552,692.2583592961332,0.11496762538530685,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1941-09-25,1941-10-06,257.7185,0.9485644394976528,244.4626045006759,0.884,1941,9,25,1941.09,1940,12,360,52,0.0211215690288584,6.42627145319679,0.02628733939214422,0.58,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1941-09-26,1941-10-07,254.284,0.9488110870725679,241.2674784651609,0.889,1941,9,26,1941.09,1940,12,361,52,0.020845510139389904,3.1951260355149884,0.013243086286809126,0.58,3,Normal,40,6,4,3,65,118.0,0.4890837370650402,123.2674784651609,123.2674784651609,,1,123.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.2674784651609,964.647604870791,990.0,0.09895482220403212,0.002326747846516091,989.8987184299493,0.10733771022569,,,,25.14377584893271,,,,,0.4930699138606437,,,,0.91,,,,0.97,,,,26.838679404381708,,,,26.838679404381708,644.128305705161,0.11124035272021636,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1941-09-27,1941-10-08,250.8784,0.9534127303453648,239.19066032867656,0.893,1941,9,27,1941.09,1940,12,362,52,0.020666073052397645,2.0768181364843485,0.008682689088405677,0.58,3,Normal,40,6,4,3,65,118.0,0.4933302990921714,121.19066032867657,121.19066032867657,,1,121.19066032867657,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.19066032867656,964.6351439619721,990.0,0.09824681602113973,0.002119066032867656,989.899634117946,0.10372746067823893,,,,25.16076269529569,,,,,0.4847626413147063,,,,0.9,,,,0.97,,,,26.114168652970672,,,,26.114168652970672,626.7400476712961,0.109177208746724,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1941-09-28,1941-10-09,244.1538,0.9655249064182304,235.7365748966553,0.905,1941,9,28,1941.09,1940,12,363,52,0.020367640071071016,3.45408543202126,0.014652310247298269,0.58,3,Normal,40,6,4,3,65,118.0,0.5005587276888624,117.7365748966553,117.7365748966553,,1,117.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,167.7365748966553,964.6144194493801,990.0,0.09706928689658703,0.00177365748966553,989.9011570556136,0.09785714165733753,,,,25.18888046457638,,,,,0.4709462995866212,,,,0.9,,,,0.97,,,,25.398233642289032,,,,25.398233642289032,609.5576074149368,0.10773989421634456,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1941-09-29,1941-10-10,240.8345,0.9738263713708579,234.53098723591492,0.907,1941,9,29,1941.09,1940,12,364,52,0.020263477297183047,1.2055876607404061,0.0051404195025525744,0.58,3,Normal,40,6,4,3,65,118.0,0.5031318095348472,116.53098723591488,116.53098723591488,,1,116.53098723591488,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,166.5309872359149,964.6071859234157,990.0,0.0966582911031528,0.0016530987235914894,989.9016886101732,0.0958476460988337,,,,25.198655040658878,,,,,0.4661239489436596,,,,0.9,,,,0.97,,,,25.147918146363853,,,,25.147918146363853,603.5500355127326,0.10722642002554462,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1941-09-30,1941-10-11,231.0479,0.9868601095689756,228.0119559096817,0.918,1941,9,30,1941.09,1940,12,365,53,0.0197002329905965,6.519031326233205,0.028590743411786138,0.58,3,Normal,40,6,4,3,65,118.0,0.5175167220035656,110.01195590968169,110.01195590968169,,1,110.01195590968169,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,160.0119559096817,964.568071735458,990.0,0.09443589406011876,0.001001195590968169,989.9045629103488,0.08533511184892721,,,,25.251156063041805,,,,,0.4400478236387267,,,,0.9,,,,0.96,,,,23.545282307274483,,,,23.545282307274483,565.0867753745878,0.1032633671043156,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
