Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1943-10-01,1943-10-12,209.197,0.9983115025153172,208.8437713916968,0.944,1943,10,1,1943.1,1943,1,1,1,0.018044101848242605,0.5967647873184205,0.002857469884505957,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3495435823321008,135.8437713916968,135.8437713916968,,1,135.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.8437713916968,964.4530626283504,990.0,0.09915128570171483,0.003584377139169681,989.8972643371593,0.13049344453713466,,,,25.313708264271785,,,,,0.5433750855667873,,,,0.91,,,,0.97,,,,29.77677332330737,,,,29.77677332330737,714.6425597593767,0.14257917832492864,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1943-10-02,1943-10-13,206.1864,1.0043631021565194,207.086012326485,0.949,1943,10,2,1943.1,1943,1,2,1,0.017892231465008304,1.757759065211815,0.008488062740039581,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1943-10-03,1943-10-14,203.2033,0.9987999936834916,202.95945475646462,0.956,1943,10,3,1943.1,1943,1,3,1,0.017535696890958543,4.126557570020367,0.02033193070493765,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3596777498618838,129.95945475646462,129.95945475646462,,1,129.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.95945475646462,964.4177567285388,990.0,0.09714526866697656,0.0029959454756464626,989.8998587858574,0.11938268582467387,,,,25.362719371494013,,,,,0.5198378190258585,,,,0.91,,,,0.97,,,,28.54209392726685,,,,28.54209392726685,685.0102542544046,0.14062953589186136,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1943-10-04,1943-10-15,203.2033,0.9987999936834916,202.95945475646462,0.956,1943,10,4,1943.1,1943,1,4,1,0.017535696890958543,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3596777498618838,129.95945475646462,129.95945475646462,,1,129.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.95945475646462,964.4177567285388,990.0,0.09714526866697656,0.0029959454756464626,989.8998587858574,0.11938268582467387,,,,25.362719371494013,,,,,0.5198378190258585,,,,0.91,,,,0.97,,,,28.54209392726685,,,,28.54209392726685,685.0102542544046,0.14062953589186136,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1943-10-05,1943-10-16,200.2476,1.0105948160925071,202.36918649496602,0.958,1943,10,5,1943.1,1943,1,5,1,0.017484697713165062,0.5902682614986077,0.00291678921935722,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.36760895080993,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1943-10-06,1943-10-17,200.2476,1.0105948160925071,202.36918649496602,0.958,1943,10,6,1943.1,1943,1,6,1,0.017484697713165062,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.36760895080993,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1943-10-07,1943-10-18,200.2476,1.0105948160925071,202.36918649496602,0.958,1943,10,7,1943.1,1943,1,7,1,0.017484697713165062,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.36760895080993,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1943-10-08,1943-10-19,200.2476,1.0105948160925071,202.36918649496602,0.958,1943,10,8,1943.1,1943,1,8,2,0.017484697713165062,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.36760895080993,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1943-10-09,1943-10-20,197.3191,1.0171868437915792,200.71039254879486,0.963,1943,10,9,1943.1,1943,1,9,2,0.017341377916215886,1.65879394617113,0.008264614129374787,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3637081222999099,127.71039254879486,127.71039254879486,,1,127.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.71039254879489,964.4042623552929,990.0,0.09637854291436188,0.002771039254879486,989.9008504178308,0.11526442278020645,,,,25.38132363975777,,,,,0.5108415701951794,,,,0.91,,,,0.97,,,,28.06872209499485,,,,28.06872209499485,673.6493302798765,0.13984687956888453,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1943-10-10,1943-10-21,197.3191,1.0171868437915792,200.71039254879486,0.963,1943,10,10,1943.1,1943,1,10,2,0.017341377916215886,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3637081222999099,127.71039254879486,127.71039254879486,,1,127.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.71039254879489,964.4042623552929,990.0,0.09637854291436188,0.002771039254879486,989.9008504178308,0.11526442278020645,,,,25.38132363975777,,,,,0.5108415701951794,,,,0.91,,,,0.97,,,,28.06872209499485,,,,28.06872209499485,673.6493302798765,0.13984687956888453,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1943-10-11,1943-10-22,197.3191,1.0171868437915792,200.71039254879486,0.963,1943,10,11,1943.1,1943,1,11,2,0.017341377916215886,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3637081222999099,127.71039254879486,127.71039254879486,,1,127.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.71039254879489,964.4042623552929,990.0,0.09637854291436188,0.002771039254879486,989.9008504178308,0.11526442278020645,,,,25.38132363975777,,,,,0.5108415701951794,,,,0.91,,,,0.97,,,,28.06872209499485,,,,28.06872209499485,673.6493302798765,0.13984687956888453,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1943-10-12,1943-10-23,197.3191,1.0171868437915792,200.71039254879486,0.963,1943,10,12,1943.1,1943,1,12,2,0.017341377916215886,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3637081222999099,127.71039254879486,127.71039254879486,,1,127.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.71039254879489,964.4042623552929,990.0,0.09637854291436188,0.002771039254879486,989.9008504178308,0.11526442278020645,,,,25.38132363975777,,,,,0.5108415701951794,,,,0.91,,,,0.97,,,,28.06872209499485,,,,28.06872209499485,673.6493302798765,0.13984687956888453,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1943-10-13,1943-10-24,194.4177,1.023091466614805,198.9070898288772,0.965,1943,10,13,1943.1,1943,1,13,2,0.017185572561214987,1.803302719917696,0.00906605552104304,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3670055203301351,125.9070898288772,125.9070898288772,,1,125.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.9070898288772,964.4021858203424,990.0,0.09576378062348086,0.0025907089828877197,989.9016455103937,0.11201369060921304,,,,25.387445999442267,,,,,0.5036283593155088,,,,0.91,,,,0.97,,,,27.679059709262,,,,27.679059709262,664.297433022288,0.13915572206639149,57.690311856822994,114.93658978199892,171.19512169091382,224.93783212413013,0.965
1943-10-14,1943-10-25,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1943,10,14,1943.1,1943,1,14,2,0.017111264834287054,0.8600431357400282,0.004342620352590347,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1943-10-15,1943-10-26,188.6959,1.0234607389599857,193.1228452527196,0.971,1943,10,15,1943.1,1943,1,15,3,0.016685813829834972,4.9242014404175904,0.02549776767204214,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3779977449300344,120.1228452527196,120.1228452527196,,1,120.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1228452527196,964.4137543094944,990.0,0.09379187906342712,0.00201228452527196,989.9041958364113,0.10189479015561943,,,,25.388546736761192,,,,,0.4804913810108784,,,,0.9,,,,0.97,,,,26.11840811515264,,,,26.11840811515264,626.8417947636633,0.13524245710534255,57.67723776676542,114.90915067600031,171.15072948344311,224.87092844749645,0.97
1943-10-16,1943-10-27,185.8753,1.0331337858538572,192.03405238572148,0.973,1943,10,16,1943.1,1943,1,16,3,0.016591742126126338,1.0887928669980909,0.0056697906099025105,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3801409129948031,119.0340523857215,119.0340523857215,,1,119.0340523857215,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.03405238572148,964.4159318952284,990.0,0.09342069967695048,0.001903405238572148,989.9046758950847,0.10004259951022028,,,,25.38870140034585,,,,,0.4761362095428859,,,,0.9,,,,0.97,,,,25.881828662602032,,,,25.881828662602032,621.1638879024488,0.1347772873668027,57.67477239250623,114.90397706777054,171.14236075651522,224.8583189623897,0.975
1943-10-17,1943-10-28,180.3141,1.0349262771007506,186.61180022177246,0.976,1943,10,17,1943.1,1943,1,17,3,0.016123259539161137,5.422252163949026,0.029056319897804606,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3911864089690236,113.61180022177246,113.61180022177246,,1,113.61180022177246,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.61180022177246,964.4267763995564,990.0,0.09157220462105878,0.0013611800221772455,989.9070666153567,0.09106641954335283,,,,25.389223796257085,,,,,0.4544472008870898,,,,0.9,,,,0.97,,,,24.703365058668272,,,,24.703365058668272,592.8807614080384,0.1323783652979629,57.662474020824185,114.87817151393558,171.1006246345277,224.79544792519508,0.975
1943-10-18,1943-10-29,180.3141,1.0349262771007506,186.61180022177246,0.976,1943,10,18,1943.1,1943,1,18,3,0.016123259539161137,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3911864089690236,113.61180022177246,113.61180022177246,,1,113.61180022177246,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.61180022177246,964.4267763995564,990.0,0.09157220462105878,0.0013611800221772455,989.9070666153567,0.09106641954335283,,,,25.389223796257085,,,,,0.4544472008870898,,,,0.9,,,,0.97,,,,24.703365058668272,,,,24.703365058668272,592.8807614080384,0.1323783652979629,57.662474020824185,114.87817151393558,171.1006246345277,224.79544792519508,0.975
1943-10-19,1943-10-30,177.5733,1.036955307924798,184.1355759807225,0.9790000000000001,1943,10,19,1943.1,1943,1,19,3,0.015909313764734426,2.476224241049948,0.013447831728667082,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3964470179713805,111.1355759807225,111.1355759807225,,1,111.1355759807225,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1355759807225,964.4317288480388,990.0,0.0907280372661554,0.0011135575980722508,989.908158405136,0.08710449398627082,,,,25.38932506311101,,,,,0.44454230392289,,,,0.9,,,,0.96,,,,23.91591551001645,,,,23.91591551001645,573.9819722403946,0.12988210117810284,57.656846180934494,114.86636415417057,171.0815317833183,224.7666945320736,0.98
1943-10-20,1943-10-31,177.5733,1.036955307924798,184.1355759807225,0.9790000000000001,1943,10,20,1943.1,1943,1,20,3,0.015909313764734426,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3964470179713805,111.1355759807225,111.1355759807225,,1,111.1355759807225,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1355759807225,964.4317288480388,990.0,0.0907280372661554,0.0011135575980722508,989.908158405136,0.08710449398627082,,,,25.38932506311101,,,,,0.44454230392289,,,,0.9,,,,0.96,,,,23.91591551001645,,,,23.91591551001645,573.9819722403946,0.12988210117810284,57.656846180934494,114.86636415417057,171.0815317833183,224.7666945320736,0.98
1943-10-21,1943-11-01,172.1708,1.037006194513076,178.54218611427189,0.982,1943,10,21,1943.1,1943,1,21,3,0.01542604488027309,5.593389866450622,0.0313281134738134,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.4088669551367429,105.54218611427187,105.54218611427187,,1,105.54218611427187,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.54218611427186,964.4429156277713,990.0,0.0888211998116836,0.0005542186114271887,989.9106245815767,0.07847200347235651,,,,25.389236950333057,,,,,0.4221687444570875,,,,0.89,,,,0.96,,,,22.459805002856527,,,,22.459805002856527,539.0353200685566,0.12579550800661551,57.64410624737845,114.83963899252113,171.03832495636254,224.70164518876584,0.98
1943-10-22,1943-11-02,172.1708,1.037006194513076,178.54218611427189,0.982,1943,10,22,1943.1,1943,1,22,4,0.01542604488027309,0.0,0.0,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.4088669551367429,105.54218611427187,105.54218611427187,,1,105.54218611427187,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.54218611427186,964.4429156277713,990.0,0.0888211998116836,0.0005542186114271887,989.9106245815767,0.07847200347235651,,,,25.389236950333057,,,,,0.4221687444570875,,,,0.89,,,,0.96,,,,22.459805002856527,,,,22.459805002856527,539.0353200685566,0.12579550800661551,57.64410624737845,114.83963899252113,171.03832495636254,224.70164518876584,0.98
1943-10-23,1943-11-03,172.1708,1.037006194513076,178.54218611427189,0.982,1943,10,23,1943.1,1943,1,23,4,0.01542604488027309,0.0,0.0,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.4088669551367429,105.54218611427187,105.54218611427187,,1,105.54218611427187,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.54218611427186,964.4429156277713,990.0,0.0888211998116836,0.0005542186114271887,989.9106245815767,0.07847200347235651,,,,25.389236950333057,,,,,0.4221687444570875,,,,0.89,,,,0.96,,,,22.459805002856527,,,,22.459805002856527,539.0353200685566,0.12579550800661551,57.64410624737845,114.83963899252113,171.03832495636254,224.70164518876584,0.98
1943-10-24,1943-11-04,172.1708,1.037006194513076,178.54218611427189,0.982,1943,10,24,1943.1,1943,1,24,4,0.01542604488027309,0.0,0.0,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.4088669551367429,105.54218611427187,105.54218611427187,,1,105.54218611427187,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.54218611427186,964.4429156277713,990.0,0.0888211998116836,0.0005542186114271887,989.9106245815767,0.07847200347235651,,,,25.389236950333057,,,,,0.4221687444570875,,,,0.89,,,,0.96,,,,22.459805002856527,,,,22.459805002856527,539.0353200685566,0.12579550800661551,57.64410624737845,114.83963899252113,171.03832495636254,224.70164518876584,0.98
1943-10-25,1943-11-05,169.5089,1.0374447354574303,175.85611591818005,0.983,1943,10,25,1943.1,1943,1,25,4,0.015193968415330756,2.6860701960918334,0.015274249531028943,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.4151120910344935,102.85611591818005,102.85611591818005,,1,102.85611591818005,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,140.85611591818002,964.4482877681636,990.0,0.08790549406301593,0.00028561159181800515,989.9118088943452,0.07448260882439281,,,,25.38903851735721,,,,,0.4114244636727202,,,,0.89,,,,0.96,,,,21.888027307447523,,,,21.888027307447523,525.3126553787406,0.1244655449892416,57.637975998824025,114.8267808603898,171.01754088490625,224.67036255896312,0.985
1943-10-26,1943-11-06,169.5089,1.0374447354574303,175.85611591818005,0.983,1943,10,26,1943.1,1943,1,26,4,0.015193968415330756,0.0,0.0,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.4151120910344935,102.85611591818005,102.85611591818005,,1,102.85611591818005,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,140.85611591818002,964.4482877681636,990.0,0.08790549406301593,0.00028561159181800515,989.9118088943452,0.07448260882439281,,,,25.38903851735721,,,,,0.4114244636727202,,,,0.89,,,,0.96,,,,21.888027307447523,,,,21.888027307447523,525.3126553787406,0.1244655449892416,57.637975998824025,114.8267808603898,171.01754088490625,224.67036255896312,0.985
1943-10-27,1943-11-07,169.5089,1.0374447354574303,175.85611591818005,0.983,1943,10,27,1943.1,1943,1,27,4,0.015193968415330756,0.0,0.0,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.4151120910344935,102.85611591818005,102.85611591818005,,1,102.85611591818005,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,140.85611591818002,964.4482877681636,990.0,0.08790549406301593,0.00028561159181800515,989.9118088943452,0.07448260882439281,,,,25.38903851735721,,,,,0.4114244636727202,,,,0.89,,,,0.96,,,,21.888027307447523,,,,21.888027307447523,525.3126553787406,0.1244655449892416,57.637975998824025,114.8267808603898,171.01754088490625,224.67036255896312,0.985
1943-10-28,1943-11-08,169.5089,1.0374447354574303,175.85611591818005,0.983,1943,10,28,1943.1,1943,1,28,4,0.015193968415330756,0.0,0.0,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.4151120910344935,102.85611591818005,102.85611591818005,,1,102.85611591818005,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,140.85611591818002,964.4482877681636,990.0,0.08790549406301593,0.00028561159181800515,989.9118088943452,0.07448260882439281,,,,25.38903851735721,,,,,0.4114244636727202,,,,0.89,,,,0.96,,,,21.888027307447523,,,,21.888027307447523,525.3126553787406,0.1244655449892416,57.637975998824025,114.8267808603898,171.01754088490625,224.67036255896312,0.985
1943-10-29,1943-11-09,169.5089,1.0374447354574303,175.85611591818005,0.983,1943,10,29,1943.1,1943,1,29,5,0.015193968415330756,0.0,0.0,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.4151120910344935,102.85611591818005,102.85611591818005,,1,102.85611591818005,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,140.85611591818002,964.4482877681636,990.0,0.08790549406301593,0.00028561159181800515,989.9118088943452,0.07448260882439281,,,,25.38903851735721,,,,,0.4114244636727202,,,,0.89,,,,0.96,,,,21.888027307447523,,,,21.888027307447523,525.3126553787406,0.1244655449892416,57.637975998824025,114.8267808603898,171.01754088490625,224.67036255896312,0.985
1943-10-30,1943-11-10,169.5089,1.0374447354574303,175.85611591818005,0.983,1943,10,30,1943.1,1943,1,30,5,0.015193968415330756,0.0,0.0,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.4151120910344935,102.85611591818005,102.85611591818005,,1,102.85611591818005,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,140.85611591818002,964.4482877681636,990.0,0.08790549406301593,0.00028561159181800515,989.9118088943452,0.07448260882439281,,,,25.38903851735721,,,,,0.4114244636727202,,,,0.89,,,,0.96,,,,21.888027307447523,,,,21.888027307447523,525.3126553787406,0.1244655449892416,57.637975998824025,114.8267808603898,171.01754088490625,224.67036255896312,0.985
1943-10-31,1943-11-11,174.8589,1.036582243153435,181.25563079734212,0.98,1943,10,31,1943.1,1943,1,31,5,0.015660486500890358,5.399514879162099,0.029789501464918208,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.40274610879051626,108.25563079734215,108.25563079734215,,1,108.25563079734215,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,146.25563079734212,964.4374887384052,990.0,0.08974623777182117,0.0008255630797342121,989.9094281991484,0.08260490716884858,,,,25.389334553574358,,,,,0.4330225231893685,,,,0.89,,,,0.96,,,,23.037325591415485,,,,23.037325591415485,552.8958141939717,0.12709853751894198,57.650291765245896,114.852613979355,171.05930014181197,224.73322045795024,0.98
1943-11-01,1943-11-12,180.3141,1.0349262771007506,186.61180022177246,0.976,1943,11,1,1943.11,1943,2,32,5,0.016123259539161137,5.3561694244303055,0.028702201136610588,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.35903410138252845,119.61180022177246,119.61180022177246,,1,119.61180022177246,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,154.61180022177246,964.4267763995564,990.0,0.09259493189378606,0.0019611800221772447,989.9054438880839,0.10102335759403497,,,,25.37764413093363,,,,,0.4784472008870898,,,,0.9,,,,0.97,,,,25.99612286438584,,,,25.99612286438584,623.9069487452601,0.13930588973200853,57.662474020824185,114.87817151393558,171.1006246345277,224.79544792519508,0.975
1943-11-02,1943-11-13,185.8753,1.0331337858538572,192.03405238572148,0.973,1943,11,2,1943.11,1943,2,33,5,0.016591742126126338,5.422252163949026,0.02823588887796752,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.34889645439249045,125.0340523857215,125.0340523857215,,1,125.0340523857215,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.03405238572148,964.4159318952284,990.0,0.09444342694967778,0.0025034052385721484,989.9030531678118,0.11045630808319347,,,,25.376664964500108,,,,,0.5001362095428861,,,,0.91,,,,0.97,,,,27.47546093029625,,,,27.47546093029625,659.41106232711,0.14307598360268298,57.67477239250623,114.90397706777054,171.14236075651522,224.8583189623897,0.975
1943-11-03,1943-11-14,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1943,11,3,1943.11,1943,2,34,5,0.017111264834287054,6.012994307415682,0.030361443948883925,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3383034542484885,131.04704669313716,131.04704669313716,,1,131.04704669313716,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,166.04704669313716,964.4039059066137,990.0,0.0964933113726604,0.0031047046693137162,989.900401983958,0.121399652957282,,,,25.375096424387035,,,,,0.5241881867725486,,,,0.91,,,,0.97,,,,28.794999360774945,,,,28.794999360774945,691.0799846585987,0.14539474251989826,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1943-11-04,1943-11-15,197.3191,1.0171868437915792,200.71039254879486,0.963,1943,11,4,1943.11,1943,2,35,5,0.017341377916215886,2.6633458556577243,0.013269596167075579,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3338143040286844,133.71039254879486,133.71039254879486,,1,133.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0033710392548794857,989.8992276905581,0.12640902624851694,,,,25.36855630901679,,,,,0.5348415701951794,,,,0.91,,,,0.97,,,,29.372644606381307,,,,29.372644606381307,704.9434705531512,0.1463434166680756,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1943-11-05,1943-11-16,203.2033,0.9987999936834916,202.95945475646462,0.956,1943,11,5,1943.11,1943,2,36,6,0.017535696890958543,2.2490622076697377,0.011081337454165095,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.33011519507871523,135.95945475646462,135.95945475646462,,1,135.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.95945475646462,964.4177567285388,990.0,0.09816799593970384,0.0035959454756464625,989.8982360585846,0.13071675029335847,,,,25.34976257975255,,,,,0.5438378190258585,,,,0.91,,,,0.97,,,,29.844578138486558,,,,29.844578138486558,716.2698753236774,0.14704699603326046,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1943-11-06,1943-11-17,203.2033,0.9987999936834916,202.95945475646462,0.956,1943,11,6,1943.11,1943,2,37,6,0.017535696890958543,0.0,0.0,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.33011519507871523,135.95945475646462,135.95945475646462,,1,135.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.95945475646462,964.4177567285388,990.0,0.09816799593970384,0.0035959454756464625,989.8982360585846,0.13071675029335847,,,,25.34976257975255,,,,,0.5438378190258585,,,,0.91,,,,0.97,,,,29.844578138486558,,,,29.844578138486558,716.2698753236774,0.14704699603326046,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1943-11-07,1943-11-18,200.2476,1.0105948160925071,202.36918649496602,0.958,1943,11,7,1943.11,1943,2,38,6,0.017484697713165062,0.5902682614986077,0.00291678921935722,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3310780715208668,135.36918649496602,135.36918649496602,,1,135.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.36918649496604,964.4142151189698,990.0,0.09796676812328386,0.0035369186494966023,989.8984963132273,0.12957931099058634,,,,25.35470188326692,,,,,0.5414767459798641,,,,0.91,,,,0.97,,,,29.720797693856344,,,,29.720797693856344,713.2991446525522,0.14686424454542962,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1943-11-08,1943-11-19,194.4177,1.023091466614805,198.9070898288772,0.965,1943,11,8,1943.11,1943,2,39,6,0.017185572561214987,3.4620966660888257,0.017405597100974734,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.33684068304272674,131.9070898288772,131.9070898288772,,1,131.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,166.9070898288772,964.4021858203424,990.0,0.09678650789620813,0.003190708982887719,989.9000227831207,0.1230063838563976,,,,25.37483057892231,,,,,0.5276283593155088,,,,0.91,,,,0.97,,,,28.98367319326508,,,,28.98367319326508,695.608156638362,0.14571463097771012,57.690311856822994,114.93658978199892,171.19512169091382,224.93783212413013,0.965
1943-11-09,1943-11-20,194.4177,1.023091466614805,198.9070898288772,0.965,1943,11,9,1943.11,1943,2,40,6,0.017185572561214987,0.0,0.0,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.33684068304272674,131.9070898288772,131.9070898288772,,1,131.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,166.9070898288772,964.4021858203424,990.0,0.09678650789620813,0.003190708982887719,989.9000227831207,0.1230063838563976,,,,25.37483057892231,,,,,0.5276283593155088,,,,0.91,,,,0.97,,,,28.98367319326508,,,,28.98367319326508,695.608156638362,0.14571463097771012,57.690311856822994,114.93658978199892,171.19512169091382,224.93783212413013,0.965
1943-11-10,1943-11-21,197.3191,1.0171868437915792,200.71039254879486,0.963,1943,11,10,1943.11,1943,2,41,6,0.017341377916215886,1.803302719917696,0.00898460063287103,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3338143040286844,133.71039254879486,133.71039254879486,,1,133.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0033710392548794857,989.8992276905581,0.12640902624851694,,,,25.36855630901679,,,,,0.5348415701951794,,,,0.91,,,,0.97,,,,29.372644606381307,,,,29.372644606381307,704.9434705531512,0.1463434166680756,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1943-11-11,1943-11-22,197.3191,1.0171868437915792,200.71039254879486,0.963,1943,11,11,1943.11,1943,2,42,6,0.017341377916215886,0.0,0.0,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.3338143040286844,133.71039254879486,133.71039254879486,,1,133.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0033710392548794857,989.8992276905581,0.12640902624851694,,,,25.36855630901679,,,,,0.5348415701951794,,,,0.91,,,,0.97,,,,29.372644606381307,,,,29.372644606381307,704.9434705531512,0.1463434166680756,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1943-11-12,1943-11-23,200.2476,1.0105948160925071,202.36918649496602,0.958,1943,11,12,1943.11,1943,2,43,7,0.017484697713165062,1.65879394617113,0.008196870160430244,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.3310780715208668,135.36918649496602,135.36918649496602,,1,135.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.36918649496604,964.4142151189698,990.0,0.09796676812328386,0.0035369186494966023,989.8984963132273,0.12957931099058634,,,,25.35470188326692,,,,,0.5414767459798641,,,,0.91,,,,0.97,,,,29.720797693856344,,,,29.720797693856344,713.2991446525522,0.14686424454542962,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1943-11-13,1943-11-24,200.2476,1.0105948160925071,202.36918649496602,0.958,1943,11,13,1943.11,1943,2,44,7,0.017484697713165062,0.0,0.0,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.3310780715208668,135.36918649496602,135.36918649496602,,1,135.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.36918649496604,964.4142151189698,990.0,0.09796676812328386,0.0035369186494966023,989.8984963132273,0.12957931099058634,,,,25.35470188326692,,,,,0.5414767459798641,,,,0.91,,,,0.97,,,,29.720797693856344,,,,29.720797693856344,713.2991446525522,0.14686424454542962,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1943-11-14,1943-11-25,203.2033,0.9987999936834916,202.95945475646462,0.956,1943,11,14,1943.11,1943,2,45,7,0.017535696890958543,0.5902682614986077,0.002908306302886373,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.33011519507871523,135.95945475646462,135.95945475646462,,1,135.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.95945475646462,964.4177567285388,990.0,0.09816799593970384,0.0035959454756464625,989.8982360585846,0.13071675029335847,,,,25.34976257975255,,,,,0.5438378190258585,,,,0.91,,,,0.97,,,,29.844578138486558,,,,29.844578138486558,716.2698753236774,0.14704699603326046,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1943-11-15,1943-11-26,206.1864,1.0043631021565194,207.086012326485,0.949,1943,11,15,1943.11,1943,2,46,7,0.017892231465008304,4.126557570020367,0.019926780778967205,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545757,140.086012326485,140.086012326485,,1,140.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.004008601232648499,989.8964166218381,0.13880521239813098,,,,25.31509533548089,,,,,0.56034404930594,,,,0.91,,,,0.97,,,,30.70834945214877,,,,30.70834945214877,737.0003868515706,0.14828789789884506,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1943-11-16,1943-11-27,209.197,0.9983115025153172,208.8437713916968,0.944,1943,11,16,1943.11,1943,2,47,7,0.018044101848242605,1.757759065211815,0.008416621925080307,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.32081397282535273,141.8437713916968,141.8437713916968,,1,141.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.8437713916968,964.4530626283504,990.0,0.10017401297444208,0.004184377139169681,989.8956416098863,0.1423232038391712,,,,25.300255777697085,,,,,0.5673750855667872,,,,0.91,,,,0.97,,,,31.075442081800087,,,,31.075442081800087,745.8106099632022,0.14879755270994685,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1943-11-17,1943-11-28,212.2351,0.9868326972259313,209.44053617901523,0.938,1943,11,17,1943.11,1943,2,48,7,0.018095662325866915,0.5967647873184205,0.002849328015510557,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.31989986858481423,142.44053617901525,142.44053617901525,,1,142.44053617901525,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.44053617901523,964.456643217074,990.0,0.10037745551557337,0.004244053617901523,989.8953784908664,0.1435274368910416,,,,25.29520783690137,,,,,0.5697621447160609,,,,0.91,,,,0.97,,,,31.19995631073896,,,,31.19995631073896,748.798951457735,0.1489680884127961,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1943-11-18,1943-11-29,218.3943,0.9791058374345843,213.83113399243985,0.9359999999999999,1943,11,18,1943.11,1943,2,49,7,0.0184750099769468,4.39059781342462,0.02053301468054625,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.3133313598868574,146.83113399243985,146.83113399243985,,1,146.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.83113399243985,964.4829868039546,990.0,0.1018742502246954,0.004683113399243985,989.893442636376,0.1525411020474026,,,,25.25791473037406,,,,,0.5873245359697594,,,,0.92,,,,0.97,,,,32.46715352664725,,,,32.46715352664725,779.211684639534,0.15183548307701136,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1943-11-19,1943-11-30,221.5156,0.9794590217451584,216.96545287729182,0.93,1943,11,19,1943.11,1943,2,50,8,0.018745815128598013,3.1343188848519787,0.014446165706503703,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.3088049231408877,149.96545287729182,149.96545287729182,,1,149.96545287729182,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.96545287729182,964.5017927172637,990.0,0.10294276802634947,0.004996545287729182,989.8920606866859,0.159141263119021,,,,25.23112670630319,,,,,0.5998618115091673,,,,0.92,,,,0.97,,,,33.12504194764984,,,,33.12504194764984,795.0010067435962,0.1526742691445178,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1943-11-20,1943-12-01,244.1538,0.9655249064182304,235.7365748966553,0.905,1943,11,20,1943.11,1943,2,51,8,0.020367640071071016,18.771122019363478,0.07962753351953365,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.2842155487724897,168.7365748966553,168.7365748966553,,1,168.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,203.7365748966553,964.6144194493801,990.0,0.1093420141693143,0.0068736574896655295,989.8837843283412,0.2015555187463386,,,,25.067809360214692,,,,,0.6749462995866212,,,,0.92,,,,0.97,,,,37.030040032903145,,,,37.030040032903145,888.7209607896752,0.15708228580625114,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1943-11-21,1943-12-02,237.5439,0.9795616307386402,232.68889005601648,0.909,1943,11,21,1943.11,1943,2,52,8,0.020104320100839825,3.047684840638824,0.013097680941729264,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2879381133489902,165.68889005601648,165.68889005601648,,1,165.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,200.68889005601648,964.596133340336,990.0,0.10830303070091472,0.006568889005601647,989.8851280802936,0.1943327288743698,,,,25.09466201108302,,,,,0.6627555602240659,,,,0.92,,,,0.97,,,,36.40016131814061,,,,36.40016131814061,873.6038716353745,0.1564327429185716,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1943-11-22,1943-12-03,237.5439,0.9795616307386402,232.68889005601648,0.909,1943,11,22,1943.11,1943,2,53,8,0.020104320100839825,0.0,0.0,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2879381133489902,165.68889005601648,165.68889005601648,,1,165.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,200.68889005601648,964.596133340336,990.0,0.10830303070091472,0.006568889005601647,989.8851280802936,0.1943327288743698,,,,25.09466201108302,,,,,0.6627555602240659,,,,0.92,,,,0.97,,,,36.40016131814061,,,,36.40016131814061,873.6038716353745,0.1564327429185716,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1943-11-23,1943-12-04,244.1538,0.9655249064182304,235.7365748966553,0.905,1943,11,23,1943.11,1943,2,54,8,0.020367640071071016,3.047684840638824,0.012928349544294938,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2842155487724897,168.7365748966553,168.7365748966553,,1,168.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,203.7365748966553,964.6144194493801,990.0,0.1093420141693143,0.0068736574896655295,989.8837843283412,0.2015555187463386,,,,25.067809360214692,,,,,0.6749462995866212,,,,0.92,,,,0.97,,,,37.030040032903145,,,,37.030040032903145,888.7209607896752,0.15708228580625114,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1943-11-24,1943-12-05,247.5017,0.9653614473232645,238.92859932696842,0.897,1943,11,24,1943.11,1943,2,55,8,0.020643430981850074,3.192024430313125,0.013359741945102655,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2804185023841035,171.92859932696842,171.92859932696842,,1,171.92859932696842,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,206.92859932696842,964.6335715959616,990.0,0.11043020431601196,0.007192859932696844,989.8823769357512,0.2092602023520817,,,,25.039545137437358,,,,,0.6877143973078736,,,,0.93,,,,0.97,,,,38.097655520331095,,,,38.097655520331095,914.3437324879463,0.15945205231875698,57.42140847885143,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1943-11-25,1943-12-06,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1943,11,25,1943.11,1943,2,56,8,0.020845510139389904,2.338879138192482,0.009694133469920674,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2777000879945567,174.2674784651609,174.2674784651609,,1,174.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,209.2674784651609,964.647604870791,990.0,0.1112275494767594,0.007426747846516091,989.8813457026766,0.21499643550588385,,,,25.01874439637983,,,,,0.6970699138606437,,,,0.93,,,,0.97,,,,38.58384885639854,,,,38.58384885639854,926.0123725535652,0.15992146600881418,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1943-11-26,1943-12-07,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1943,11,26,1943.11,1943,2,57,9,0.0216767988824146,9.621397488711779,0.038349239088945206,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.26705050092503235,183.88887595387268,183.88887595387268,,1,183.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,218.88887595387268,964.7035555038157,990.0,0.11450757134791112,0.008388887595387268,989.8771035410568,0.2394012796497761,,,,24.9341467575914,,,,,0.7355555038154907,,,,0.93,,,,0.97,,,,40.576413688307255,,,,40.576413688307255,973.8339285193739,0.1617306209134894,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1943-11-27,1943-12-08,278.9403,0.9416043473689883,262.6513991364098,0.853,1943,11,27,1943.11,1943,2,58,9,0.022693080885385804,11.762523182537107,0.044783782691476016,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.25509096932395586,195.6513991364098,195.6513991364098,,1,195.6513991364098,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,230.6513991364098,964.7506055965456,990.0,0.11851752243286695,0.009565139913640979,989.8719173376537,0.27100285943270025,,,,24.850308881675076,,,,,0.7826055965456392,,,,0.93,,,,0.97,,,,43.0267397227114,,,,43.0267397227114,1032.6417533450738,0.1638169066077016,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1943-11-28,1943-12-09,289.9506,0.9291736672508998,269.41446232359874,0.833,1943,11,28,1943.11,1943,2,59,9,0.02327740954475893,6.763063187188947,0.02510282161120848,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.24868746622638635,202.41446232359874,202.41446232359874,,1,202.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,237.41446232359874,964.7776578492944,990.0,0.1208018509561767,0.010482892464719748,989.8687152565793,0.2900522601267393,,,,24.80100514715804,,,,,0.809657849294395,,,,0.94,,,,0.97,,,,44.90341972094061,,,,44.90341972094061,1077.6820733025747,0.1666704130641891,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1943-11-29,1943-12-10,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1943,11,29,1943.11,1943,2,60,9,0.02301697983155701,3.0142327916889826,0.01131467790769277,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2515012848064181,199.40022953190976,199.40022953190976,,1,199.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,234.40022953190976,964.7656009181276,990.0,0.11979553279496925,0.009940022953190977,989.8702644442516,0.2814827989017759,,,,24.823180727222336,,,,,0.797600918127639,,,,0.93,,,,0.97,,,,43.80329427284792,,,,43.80329427284792,1051.27906254835,0.16442663863246074,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1943-11-30,1943-12-11,278.9403,0.9416043473689883,262.6513991364098,0.853,1943,11,30,1943.11,1943,2,61,9,0.022693080885385804,3.748830395499965,0.014273026558495447,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.25509096932395586,195.6513991364098,195.6513991364098,,1,195.6513991364098,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,230.6513991364098,964.7506055965456,990.0,0.11851752243286695,0.009565139913640979,989.8719173376537,0.27100285943270025,,,,24.850308881675076,,,,,0.7826055965456392,,,,0.93,,,,0.97,,,,43.0267397227114,,,,43.0267397227114,1032.6417533450738,0.1638169066077016,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1943-12-01,1943-12-12,275.3297,0.9482284887768966,261.0754653463963,0.856,1943,12,1,1943.12,1943,3,62,9,0.02255692020592864,1.5759337900134938,0.0060363151624475185,0.66,3,Normal,38,5,4,3,54,104.0,0.3983522536750523,157.0754653463963,157.0754653463963,,1,157.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,204.0754653463963,964.7443018613857,990.0,0.10945754500445327,0.0057075465346396285,989.8848349084607,0.17462464659139515,,,,24.96590840048395,,,,,0.6283018613855852,,,,0.92,,,,0.97,,,,34.330829485048326,,,,34.330829485048326,823.9399076411603,0.13149772399906673,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1943-12-02,1943-12-13,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1943,12,2,1943.12,1943,3,63,9,0.02301697983155701,5.324764185513459,0.01998783632757964,0.66,3,Normal,38,5,4,3,54,104.0,0.3903900540278729,162.40022953190976,162.40022953190976,,1,162.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,209.40022953190976,964.7656009181276,990.0,0.11127280552224196,0.006240022953190975,989.8824871715243,0.18668512766453949,,,,24.930201125732303,,,,,0.6496009181276391,,,,0.92,,,,0.97,,,,35.443858160777886,,,,35.443858160777886,850.6525958586693,0.13304740098406098,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1943-12-03,1943-12-14,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1943,12,3,1943.12,1943,3,64,10,0.024409522981951613,16.117397574011704,0.05704917508729099,0.66,3,Normal,38,5,4,3,54,104.0,0.3681186234832998,178.51762710592152,178.51762710592152,,1,178.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,225.51762710592143,964.8300705084237,990.0,0.11676737287701867,0.007851762710592146,989.8753808644124,0.22561675555583016,,,,24.819693600432874,,,,,0.7140705084236858,,,,0.93,,,,0.97,,,,39.2103944719809,,,,39.2103944719809,941.0494673275416,0.13878919653137306,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1943-12-04,1943-12-15,308.9022,0.9257032622046036,285.9517742421789,0.804,1943,12,4,1943.12,1943,3,65,10,0.02470623329452426,3.4341471362574225,0.012009532535192342,0.66,3,Normal,38,5,4,3,54,104.0,0.3636976908977669,181.95177424217889,181.95177424217889,,1,181.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,228.95177424217889,964.8438070969687,990.0,0.11793810485528824,0.008195177424217891,989.8738667177204,0.23438329250676626,,,,24.79567632824502,,,,,0.7278070969687156,,,,0.93,,,,0.97,,,,39.92601298260867,,,,39.92601298260867,958.224311582608,0.13962498777431764,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1943-12-05,1943-12-16,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1943,12,5,1943.12,1943,3,66,10,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.66,3,Normal,38,5,4,3,54,104.0,0.3681186234832998,178.51762710592152,178.51762710592152,,1,178.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,225.51762710592143,964.8300705084237,990.0,0.11676737287701867,0.007851762710592146,989.8753808644124,0.22561675555583016,,,,24.819693600432874,,,,,0.7140705084236858,,,,0.93,,,,0.97,,,,39.2103944719809,,,,39.2103944719809,941.0494673275416,0.13878919653137306,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1943-12-06,1943-12-17,316.6956,0.9272088489413712,293.6429627407972,0.794,1943,12,6,1943.12,1943,3,67,10,0.025370751980804858,11.125335634875569,0.03788728846431122,0.66,3,Normal,38,5,4,3,54,104.0,0.35417160700630274,189.64296274079715,189.64296274079715,,1,189.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,236.64296274079715,964.8745718509633,990.0,0.12054563338255254,0.008964296274079716,989.8704900703433,0.25461769463670386,,,,24.74130052474349,,,,,0.7585718509631886,,,,0.93,,,,0.97,,,,41.522447658719344,,,,41.522447658719344,996.5387438092642,0.14140453859734348,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1943-12-07,1943-12-18,357.5196,0.9238786600946952,330.3047290055915,0.742,1943,12,7,1943.12,1943,3,68,10,0.02853832858608311,36.661766264794494,0.11099376740735027,0.66,3,Normal,38,5,4,3,54,104.0,0.3148607660359578,226.30472900559155,226.30472900559155,,1,226.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,273.3047290055915,965.051523645028,990.0,0.13272112771403408,0.015260945801118303,989.8520179264847,0.36248441246712987,,,,24.43800986898972,,,,,0.905218916022366,,,,0.94,,,,0.98,,,,49.97840613172858,,,,49.97840613172858,1199.4817471614858,0.15130999269127182,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1943-12-08,1943-12-19,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1943,12,8,1943.12,1943,3,69,10,0.02988283046109572,15.56136429412743,0.04499245400341206,0.66,3,Normal,38,5,4,3,54,104.0,0.3006944075026059,241.8660932997189,241.8660932997189,,1,241.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,288.86609329971895,965.1293304664986,990.0,0.13788910847592142,0.01837321865994379,989.8437376728641,0.4139741529950916,,,,24.300433053370448,,,,,0.9674643731988758,,,,0.94,,,,0.98,,,,53.11435838426807,,,,53.11435838426807,1274.7446012224334,0.15356913965613994,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1943-12-09,1943-12-20,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1943,12,9,1943.12,1943,3,70,10,0.03137550007297417,17.276268656000582,0.04757436880389955,0.66,3,Normal,38,5,4,3,54,104.0,0.28638906086280685,259.1423619557196,259.1423619557196,,1,259.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,306.14236195571965,965.2157118097786,990.0,0.14362661467164115,0.02182847239114391,989.8345449129373,0.4751207305722582,,,,24.14371237258638,,,,,1.0365694478228782,,,,0.95,,,,0.98,,,,57.142751688486975,,,,57.142751688486975,1371.4260405236873,0.1573563364536765,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1943-12-10,1943-12-21,374.7305,0.9126410588772004,341.99444031358274,0.721,1943,12,10,1943.12,1943,3,71,11,0.02954831964309355,21.1479216421368,0.06183703344050204,0.66,3,Normal,38,5,4,3,54,104.0,0.30409851079637423,237.9944403135828,237.9944403135828,,1,237.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.99444031358274,965.109972201568,990.0,0.13660331966133746,0.017598888062716547,989.845797792276,0.4008458386550123,,,,24.334979752053016,,,,,0.9519777612543308,,,,0.94,,,,0.98,,,,52.33843563646011,,,,52.33843563646011,1256.1224552750427,0.15303884936980194,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1943-12-11,1943-12-22,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1943,12,11,1943.12,1943,3,72,11,0.030244835217834637,8.061522855799637,0.023029240190086092,0.56,3,Normal,38,5,4,3,54,104.0,0.29709535314979696,246.0559631693824,246.0559631693824,,1,246.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.0559631693824,965.1502798158473,990.0,0.13928057817433362,0.019211192633876474,989.8415082291916,0.42841861555886185,,,,24.26280979778604,,,,,0.9842238526775297,,,,0.94,,,,0.98,,,,53.950804479912605,,,,53.950804479912605,1294.8193075179024,0.15412051259303164,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
