Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1943-12-12,1943-12-23,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1943,12,12,1943.12,1943,3,73,11,0.030474497418131064,2.658127318245647,0.007536209609802603,0.56,3,Normal,38,5,4,3,54,104.0,0.29485638029436184,248.71409048762803,248.71409048762803,,1,248.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,295.71409048762797,965.1635704524381,990.0,0.1401633510844521,0.019742818097525604,989.840093830818,0.4377102212800125,,,,24.2388131571,,,,,0.9948563619505121,,,,0.95,,,,0.98,,,,55.05926752964908,,,,55.05926752964908,1321.4224207115778,0.15610169543703092,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1943-12-13,1943-12-24,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1943,12,13,1943.12,1943,3,74,11,0.03137550007297417,10.42827146809151,0.02871675838624165,0.56,3,Normal,38,5,4,3,54,104.0,0.28638906086280685,259.1423619557196,259.1423619557196,,1,259.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,306.14236195571965,965.2157118097786,990.0,0.14362661467164115,0.02182847239114391,989.8345449129373,0.4751207305722582,,,,24.14371237258638,,,,,1.0365694478228782,,,,0.95,,,,0.98,,,,57.142751688486975,,,,57.142751688486975,1371.4260405236873,0.1573563364536765,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1943-12-14,1943-12-25,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1943,12,14,1943.12,1943,3,75,11,0.03168407076347461,3.571420028940338,0.00973898501881158,0.56,3,Normal,38,5,4,3,54,104.0,0.2835999220895125,262.71378198465993,262.71378198465993,,1,262.71378198465993,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,309.7137819846599,965.2335689099233,990.0,0.14481269512405678,0.022542756396931967,989.832644548479,0.488283878124656,,,,24.110791760431088,,,,,1.0508551279386396,,,,0.95,,,,0.98,,,,57.85128593592239,,,,57.85128593592239,1388.4308624621374,0.1577559633096702,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1943-12-15,1943-12-26,406.0875,0.9184031457990021,372.95203746965217,0.6890000000000001,1943,12,15,1943.12,1943,3,76,11,0.03222305603737795,6.238255484992294,0.01672669635301272,0.56,3,Normal,38,5,4,3,54,104.0,0.27885623230698314,268.9520374696521,268.9520374696521,,1,268.9520374696521,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,315.95203746965217,965.2647601873482,990.0,0.14688444048807636,0.02379040749393043,989.829325152018,0.5117057455367963,,,,24.052859219132987,,,,,1.0758081498786087,,,,0.95,,,,0.98,,,,59.08268675350927,,,,59.08268675350927,1417.984482084222,0.15841899444862784,56.610465322194,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1943-12-16,1943-12-27,410.6973,0.9155125588126376,375.9985360204415,0.687,1943,12,16,1943.12,1943,3,77,11,0.032486273512166146,3.046498550789352,0.008102421310022671,0.56,3,Normal,38,5,4,3,54,104.0,0.2765968216279064,271.9985360204415,271.9985360204415,,1,271.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.9985360204415,965.2799926801024,990.0,0.14789619277431634,0.0243997072040883,989.8277041000217,0.5233425566646042,,,,24.02436886325483,,,,,1.087994144081766,,,,0.95,,,,0.98,,,,59.6811581320606,,,,59.6811581320606,1432.3477951694547,0.15872710240769652,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1943-12-17,1943-12-28,415.3399,0.9146103777828084,379.8741828472738,0.68,1943,12,17,1943.12,1943,3,78,12,0.03282112939800446,3.8756468268323374,0.010202448604912215,0.56,3,Normal,38,5,4,3,54,104.0,0.27377485677096564,275.8741828472738,275.8741828472738,,2,137.9370914236369,137.9370914236369,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,322.8741828472738,965.2993709142364,990.0,0.14918330795665918,0.02517483656945476,989.8256418554739,0.13456328081178778,0.13456328081178778,,,24.391707660425826,24.391707660425826,,,,0.5517483656945475,0.5517483656945475,,,0.91,0.91,,,0.97,0.97,,,29.13435477094881,29.13435477094881,,,58.26870954189762,1398.4490290055426,0.15338949624098094,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1943-12-18,1943-12-29,424.724,0.9094702475352612,386.2738414141663,0.669,1943,12,18,1943.12,1943,3,79,12,0.033374059898183976,6.3996585668924695,0.016567672673518417,0.56,3,Normal,38,5,4,3,54,104.0,0.2692390445577449,282.27384141416627,282.27384141416627,,2,141.13692070708314,141.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.27384141416627,965.3313692070708,990.0,0.15130865582020284,0.026454768282833267,989.8222365758968,0.14090329316941558,0.14090329316941558,,,24.3499640756567,24.3499640756567,,,,0.5645476828283327,0.5645476828283327,,,0.91,0.91,,,0.97,0.97,,,29.75918934595741,29.75918934595741,,,59.51837869191482,1428.4410886059554,0.15408337896766525,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1943-12-19,1943-12-30,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1943,12,19,1943.12,1943,3,80,12,0.03377355775934996,4.623817837569277,0.011828717128724395,0.56,3,Normal,38,5,4,3,54,104.0,0.2660542920596633,286.8976592517356,286.8976592517356,,2,143.4488296258678,143.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.8976592517356,965.3544882962588,990.0,0.15284424107991218,0.027379531850347118,989.8197762270695,0.1455734693291112,0.1455734693291112,,,24.319714461481976,24.319714461481976,,,,0.5737953185034712,0.5737953185034712,,,0.91,0.91,,,0.97,0.97,,,30.209088034607145,30.209088034607145,,,60.41817606921429,1450.036225661143,0.15456264482337398,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1943-12-20,1943-12-31,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1943,12,20,1943.12,1943,3,81,12,0.03377355775934996,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.2660542920596633,286.8976592517356,286.8976592517356,,2,143.4488296258678,143.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.8976592517356,965.3544882962588,990.0,0.15284424107991218,0.027379531850347118,989.8197762270695,0.1455734693291112,0.1455734693291112,,,24.319714461481976,24.319714461481976,,,,0.5737953185034712,0.5737953185034712,,,0.91,0.91,,,0.97,0.97,,,30.209088034607145,30.209088034607145,,,60.41817606921429,1450.036225661143,0.15456264482337398,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1943-12-21,1944-01-01,453.6742,0.9106705857913724,413.14774947243217,0.639,1943,12,21,1943.12,1943,3,82,12,0.03569596555441814,22.250090220696567,0.05385504398634327,0.64,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1943-12-22,1944-01-02,468.6029,0.9047178570238064,423.9534114831411,0.627,1943,12,22,1943.12,1943,3,83,12,0.03662957475214339,10.805662010708943,0.02548785248102348,0.64,3,Normal,38,5,4,3,54,104.0,0.2453099731788233,319.9534114831411,319.9534114831411,,2,159.97670574157056,159.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.9534114831411,965.5077903516741,990.0,0.1638221661752129,0.033990682296628216,989.8021871515283,0.18114653705688125,0.18114653705688125,,,24.113250262797212,24.113250262797212,,,,0.6399068229662822,0.6399068229662822,,,0.92,0.92,,,0.97,0.97,,,33.770778479708945,33.770778479708945,,,67.54155695941789,1620.9973670260295,0.15931363005933433,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1943-12-23,1944-01-03,478.7252,0.9032161634332492,432.39233848281486,0.616,1943,12,23,1943.12,1943,3,84,12,0.037358698044915206,8.438926999673754,0.019516828233553805,0.64,3,Normal,38,5,4,3,54,104.0,0.24052230056831456,328.39233848281486,328.39233848281486,,2,164.19616924140743,164.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,375.39233848281486,965.5457655231728,990.0,0.16662476185776134,0.035678467696562965,989.7976967704456,0.1908426683220552,0.1908426683220552,,,24.06108857895093,24.06108857895093,,,,0.6567846769656297,0.6567846769656297,,,0.92,0.92,,,0.97,0.97,,,34.58651959108275,34.58651959108275,,,69.1730391821655,1660.1529403719721,0.1599774857826597,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1943-12-24,1944-01-04,499.3804,0.9040455652308316,451.46263598319877,0.599,1943,12,24,1943.12,1943,3,85,13,0.03900637174894837,19.07029750038389,0.04224114241226733,0.64,3,Normal,38,5,4,3,54,104.0,0.2303623638166822,347.46263598319877,347.46263598319877,,2,173.73131799159938,173.73131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,394.46263598319877,965.6315818619245,990.0,0.1729580709907302,0.03949252719663975,989.7875494018126,0.21367468651320254,0.21367468651320254,,,23.942292853375047,23.942292853375047,,,,0.6949252719663975,0.6949252719663975,,,0.93,0.93,,,0.97,0.97,,,36.81014627353447,36.81014627353447,,,73.62029254706894,1766.8870211296546,0.16307062130786995,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1943-12-25,1944-01-05,515.2343,0.9068984701816172,467.2651984550963,0.585,1943,12,25,1943.12,1943,3,86,13,0.04037171314652031,15.802562471897545,0.033819258365795364,0.64,3,Normal,38,5,4,3,54,104.0,0.22257167951701048,363.2651984550963,363.2651984550963,,2,181.63259922754816,181.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.2651984550963,965.702693393048,990.0,0.17820615446848215,0.04265303969101926,989.7791408058403,0.23356153739593424,0.23356153739593424,,,23.842885875396682,23.842885875396682,,,,0.7265303969101926,0.7265303969101926,,,0.93,0.93,,,0.97,0.97,,,38.32448328402321,38.32448328402321,,,76.64896656804642,1839.575197633114,0.1640373963682046,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1943-12-26,1944-01-06,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1943,12,26,1943.12,1943,3,87,13,0.04167127545761165,15.041230452445859,0.03118604594700365,0.64,3,Normal,38,5,4,3,54,104.0,0.2156305488930912,378.30642890754217,378.30642890754217,,2,189.15321445377108,189.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,425.30642890754217,965.7703789300841,990.0,0.18320139705416527,0.04566128578150844,989.7711373171643,0.253304479091865,0.253304479091865,,,23.74745390798853,23.74745390798853,,,,0.7566128578150844,0.7566128578150844,,,0.93,0.93,,,0.97,0.97,,,39.7515868188414,39.7515868188414,,,79.5031736376828,1908.0761673043871,0.16483954779073348,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1943-12-27,1944-01-07,553.45,0.8984344302682933,497.238535431987,0.561,1943,12,27,1943.12,1943,3,88,13,0.04296140946132368,14.932106524444805,0.030030066980774543,0.64,3,Normal,38,5,4,3,54,104.0,0.20915514906673047,393.238535431987,393.238535431987,,2,196.6192677159935,196.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,440.238535431987,965.837573409444,990.0,0.18816039922095507,0.0486477070863974,989.7631918936928,0.2736896626883161,0.2736896626883161,,,23.65192882156041,23.65192882156041,,,,0.7864770708639741,0.7864770708639741,,,0.93,0.93,,,0.97,0.97,,,41.15440506640413,41.15440506640413,,,82.30881013280826,1975.4114431873984,0.1655318408926224,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1943-12-28,1944-01-08,564.6867,0.8934466484158033,504.51743951998014,0.551,1943,12,28,1943.12,1943,3,89,13,0.043590306774526286,7.278904087993169,0.01442745783955186,0.64,3,Normal,38,5,4,3,54,104.0,0.2061375719716451,400.51743951998014,400.51743951998014,,2,200.25871975999007,200.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,447.51743951998014,965.8703284778398,990.0,0.1905777474420598,0.05010348790399603,989.7593187646539,0.2839104940780272,0.2839104940780272,,,23.60507979273605,23.60507979273605,,,,0.8010348790399603,0.8010348790399603,,,0.94,0.94,,,0.97,0.97,,,42.28297180009937,42.28297180009937,,,84.56594360019874,2029.5826464047693,0.16761748351188505,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1943-12-29,1944-01-09,581.8096,0.8996393412940712,523.4188053025672,0.541,1943,12,29,1943.12,1943,3,90,13,0.045223384778141806,18.901365782587053,0.03611136166890476,0.64,3,Normal,38,5,4,3,54,104.0,0.19869366355662715,419.4188053025672,419.4188053025672,,2,209.7094026512836,209.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,466.4188053025672,965.9553846238617,990.0,0.19685495379052048,0.05388376106051344,989.7492612851488,0.31131970689673205,0.31131970689673205,,,23.482556954390677,23.482556954390677,,,,0.8388376106051344,0.8388376106051344,,,0.94,0.94,,,0.97,0.97,,,44.04857697798651,44.04857697798651,,,88.09715395597301,2114.3316949433524,0.16831102181177388,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1943-12-30,1944-01-10,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1943,12,30,1943.12,1943,3,91,13,0.0464561033692713,14.267576286221015,0.02653512674816557,0.64,3,Normal,38,5,4,3,54,104.0,0.19342130201009464,433.6863815887882,433.6863815887882,,2,216.8431907943941,216.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,480.6863815887882,966.0195887171496,990.0,0.20159326325826915,0.056737276317757636,989.7416694604241,0.3328399145722191,0.3328399145722191,,,23.38924082870221,23.38924082870221,,,,0.8673727631775764,0.8673727631775764,,,0.94,0.94,,,0.98,0.98,,,45.83369300528314,45.83369300528314,,,91.66738601056628,2200.017264253591,0.1704848572502468,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1943-12-31,1944-01-11,611.0679,0.9037819743727112,552.2721531377864,0.523,1943,12,31,1943.12,1943,3,92,14,0.047716314031104747,14.585771548998196,0.02641047799735648,0.64,3,Normal,38,5,4,3,54,104.0,0.1883129529691369,448.2721531377864,448.2721531377864,,2,224.1360765688932,224.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,495.2721531377864,966.0852246891201,990.0,0.2064372464295232,0.059654430627557285,989.7339083229429,0.35557865441869474,0.35557865441869474,,,23.29310497940419,23.29310497940419,,,,0.8965443062755728,0.8965443062755728,,,0.94,0.94,,,0.98,0.98,,,47.180450798578605,47.180450798578605,,,94.36090159715721,2264.6616383317732,0.17085942331337334,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1944-01-01,1944-01-12,623.0255,0.8986760817668561,559.8981151808364,0.516,1944,1,1,1944.01,1943,4,93,14,0.048375197151624263,7.625962043049983,0.013620267395590252,0.42,3,Normal,41,6,4,3,66,120.0,0.2143247079180509,439.8981151808364,439.8981151808364,,2,219.9490575904182,219.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,490.8981151808364,966.1195415183136,990.0,0.2049846138976948,0.057979623036167285,989.7370357630659,0.3424325133250526,0.3424325133250526,,,23.275061731427325,23.275061731427325,,,,0.8797962303616728,0.8797962303616728,,,0.94,0.94,,,0.98,0.98,,,46.2632228295431,46.2632228295431,,,92.5264456590862,2220.634695818069,0.16525586200482553,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1944-01-02,1944-01-13,635.1294,0.8997395729536994,571.4510551263394,0.507,1944,1,2,1944.01,1943,4,94,14,0.04937337116291572,11.552939945502999,0.02021684944294803,0.42,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1944-01-03,1944-01-14,653.5614,0.8949481661930335,584.9035764245518,0.499,1944,1,3,1944.01,1943,4,95,14,0.050535669003081284,13.452521298212444,0.02299955384175655,0.42,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1944-01-04,1944-01-15,672.3268,0.8921244228803702,599.7991584370061,0.491,1944,1,4,1944.01,1943,4,96,14,0.051822647288957316,14.89558201245427,0.02483428294776222,0.42,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.7991584370062,479.7991584370062,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.2243763237315977,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1944-01-05,1944-01-16,672.3268,0.8921244228803702,599.7991584370061,0.491,1944,1,5,1944.01,1943,4,97,14,0.051822647288957316,0.0,0.0,0.42,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.7991584370062,479.7991584370062,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.2243763237315977,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1944-01-06,1944-01-17,678.6565,0.8882731187136144,602.832325790266,0.48700000000000004,1944,1,6,1944.01,1943,4,98,14,0.05208471294827899,3.0331673532599552,0.005031527380824693,0.42,3,Normal,41,6,4,3,66,120.0,0.1990603271692329,482.83232579026605,482.83232579026605,,2,241.41616289513303,241.41616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.832325790266,966.3113293031613,990.0,0.2261346816175455,0.06656646515805321,989.7072988532243,0.4124376850092517,0.4124376850092517,,,22.983531865054086,22.983531865054086,,,,0.9656646515805322,0.9656646515805322,,,0.94,0.94,,,0.98,0.98,,,50.14250734775203,50.14250734775203,,,100.28501469550406,2406.840352692097,0.1663563986288198,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1944-01-07,1944-01-18,710.868,0.9026403630498192,641.6581496004989,0.471,1944,1,7,1944.01,1943,4,99,15,0.05543926412548311,38.82582381023281,0.06050858051815605,0.42,3,Normal,41,6,4,3,66,120.0,0.18701546933474286,521.6581496004989,521.6581496004989,,2,260.82907480024943,260.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.6581496004989,966.4666325984019,990.0,0.2486424055655065,0.07866325984019955,989.6726943345944,0.4813151151583554,0.4813151151583554,,,22.72474662103393,22.72474662103393,,,,1.0433162992009977,1.0433162992009977,,,0.95,0.95,,,0.98,0.98,,,54.13445125293851,54.13445125293851,,,108.26890250587702,2598.453660141049,0.16873299680411766,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1944-01-08,1944-01-19,744.0263,0.9126580349939859,679.0415809418463,0.457,1944,1,8,1944.01,1943,4,100,15,0.0586691925933755,37.38343134134721,0.05505322853645507,0.42,3,Normal,41,6,4,3,66,120.0,0.17671966396160488,559.0415809418463,559.0415809418463,,3,186.3471936472821,186.3471936472821,186.3471936472821,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,610.0415809418463,966.6161663237673,990.0,0.2703139599662877,0.09361663237673852,989.6360694076567,0.2458453101237164,0.2458453101237164,0.2458453101237164,,22.77405777376591,22.77405777376591,22.77405777376591,,,0.7453887745891283,0.7453887745891283,0.7453887745891283,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.55666021498589,37.55666021498589,37.55666021498589,,112.66998064495766,2704.079535478984,0.16592500931781204,54.51676736480147,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1944-01-09,1944-01-20,778.1427,0.91994408895877,715.8477772314177,0.442,1944,1,9,1944.01,1943,4,101,15,0.06184924795279448,36.806196289571524,0.051416233255513616,0.42,3,Normal,41,6,4,3,66,120.0,0.16763340449851905,595.8477772314178,595.8477772314178,,3,198.61592574380592,198.61592574380592,198.61592574380592,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,646.8477772314178,966.7633911089256,990.0,0.2916508853515465,0.10833911089256708,989.600010003756,0.2792739379397216,0.2792739379397216,0.2792739379397216,,22.55734495689056,22.55734495689056,22.55734495689056,,,0.7944637029752235,0.7944637029752235,0.7944637029752235,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.648406746844,39.648406746844,39.648406746844,,118.94522024053202,2854.685285772769,0.16615993514788785,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1944-01-10,1944-01-21,717.4235,0.9036594665981734,648.3065373349947,0.469,1944,1,10,1944.01,1943,4,102,15,0.05601368482574354,67.5412398964229,0.10418102549770034,0.42,3,Normal,41,6,4,3,66,120.0,0.1850976244868456,528.3065373349947,528.3065373349947,,2,264.15326866749734,264.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.3065373349947,966.4932261493401,990.0,0.25249654338260563,0.08132261493399788,989.6661808416834,0.4936400161815541,0.4936400161815541,,,22.67931467616185,22.67931467616185,,,,1.056613074669989,1.056613074669989,,,0.95,0.95,,,0.98,0.98,,,54.71477332396204,54.71477332396204,,,109.42954664792408,2626.309119550177,0.16879290944336006,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1944-01-11,1944-01-22,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1944,1,11,1944.01,1943,4,103,15,0.05769462532715493,19.45532987744661,0.029135131598128694,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.5710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,22.59555980884932,22.59555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,54.559693981724045,54.559693981724045,,,109.11938796344809,2618.865311122754,0.16341063082707133,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1944-01-12,1944-01-23,744.0263,0.9126580349939859,679.0415809418463,0.457,1944,1,12,1944.01,1943,4,104,15,0.0586691925933755,11.279713729404762,0.016611226832029258,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.20470027742219232,540.0415809418463,540.0415809418463,,2,270.02079047092315,270.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,599.0415809418463,966.6161663237673,990.0,0.2639371483720848,0.08601663237673852,989.6500462192513,0.515773258347409,0.515773258347409,,,22.518106637136484,22.518106637136484,,,,1.0800831618836926,1.0800831618836926,,,0.95,0.95,,,0.98,0.98,,,55.53256890076921,55.53256890076921,,,111.06513780153843,2665.563307236923,0.16356161525114346,54.51676736480147,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1944-01-13,1944-01-24,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1944,1,13,1944.01,1943,4,105,15,0.05947639789075013,9.342653904799024,0.013571859191226731,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.20192211408061334,549.3842348466451,549.3842348466451,,2,274.69211742332254,274.69211742332254,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,608.3842348466451,966.6535369393864,990.0,0.2693531796212435,0.08975369393865804,989.64089312644,0.5337398573428922,0.5337398573428922,,,22.453616329710695,22.453616329710695,,,,1.0987684696932902,1.0987684696932902,,,0.94,0.94,,,0.98,0.98,,,55.738519783789044,55.738519783789044,,,111.47703956757809,2675.448949621874,0.16194014029448595,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1944-01-14,1944-01-25,757.5572,0.9152736175579952,693.3721189511058,0.451,1944,1,14,1944.01,1943,4,106,16,0.059907351077375534,4.987884104460592,0.007193661193077653,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.2004695548045274,554.3721189511058,554.3721189511058,,3,184.7907063170353,184.7907063170353,184.7907063170353,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,613.3721189511057,966.6734884758044,990.0,0.2722447066383222,0.09174884758044233,989.6360064457813,0.24175540921348165,0.24175540921348165,0.24175540921348165,,22.72076256076345,22.72076256076345,22.72076256076345,,,0.7391628252681411,0.7391628252681411,0.7391628252681411,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.1558087550175,37.1558087550175,37.1558087550175,,111.46742626505251,2675.2182303612603,0.1607613332270616,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1944-01-15,1944-01-26,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1944,1,15,1944.01,1943,4,107,16,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.19844663202282686,561.4402069369013,561.4402069369013,,3,187.14673564563373,187.14673564563373,187.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.4402069369013,966.7017608277476,990.0,0.2763421489489283,0.09457608277476053,989.6290817682764,0.2479594489884452,0.2479594489884452,0.2479594489884452,,22.67936149154027,22.67936149154027,22.67936149154027,,,0.748586942582535,0.748586942582535,0.748586942582535,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56096745355172,37.56096745355172,37.56096745355172,,112.68290236065515,2704.3896566557237,0.1608744061872595,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1944-01-16,1944-01-27,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1944,1,16,1944.01,1943,4,108,16,0.0627768066741919,26.143203644023398,0.03598100818613674,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.19130632213150234,587.5834105809248,587.5834105809248,,3,195.86113686030828,195.86113686030828,195.86113686030828,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.5834105809248,966.8063336423236,990.0,0.2914976293222752,0.10503336423236988,989.6034690064453,0.2715839751306414,0.2715839751306414,0.2715839751306414,,22.52555138899105,22.52555138899105,22.52555138899105,,,0.7834445474412329,0.7834445474412329,0.7834445474412329,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.04337857539849,39.04337857539849,39.04337857539849,,117.13013572619543,2811.123257428691,0.16120673004706573,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1944-01-17,1944-01-28,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1944,1,17,1944.01,1943,4,109,16,0.0627768066741919,0.0,0.0,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.19130632213150234,587.5834105809248,587.5834105809248,,3,195.86113686030828,195.86113686030828,195.86113686030828,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.5834105809248,966.8063336423236,990.0,0.2914976293222752,0.10503336423236988,989.6034690064453,0.2715839751306414,0.2715839751306414,0.2715839751306414,,22.52555138899105,22.52555138899105,22.52555138899105,,,0.7834445474412329,0.7834445474412329,0.7834445474412329,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.04337857539849,39.04337857539849,39.04337857539849,,117.13013572619543,2811.123257428691,0.16120673004706573,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1944-01-18,1944-01-29,792.06,0.9206113917432992,729.1794589441977,0.436,1944,1,18,1944.01,1943,4,110,16,0.06300110525277867,2.5960483632729847,0.0035602324385712756,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.190625227157746,590.1794589441978,590.1794589441978,,3,196.7264863147325,196.7264863147325,196.7264863147325,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,649.1794589441978,966.8167178357768,990.0,0.29300258489518705,0.10607178357767907,989.6009256315273,0.2739881107179054,0.2739881107179054,0.2739881107179054,,22.510219685032467,22.510219685032467,22.510219685032467,,,0.7869059452589303,0.7869059452589303,0.7869059452589303,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.189187445347606,39.189187445347606,39.189187445347606,,117.56756233604284,2821.621496065028,0.16123268544381747,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1944-01-19,1944-01-30,806.1332,0.9169522878458136,739.1856820484668,0.43,1944,1,19,1944.01,1943,4,111,16,0.06386564292898753,10.006223104269113,0.013536819431539024,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1944-01-20,1944-01-31,806.1332,0.9169522878458136,739.1856820484668,0.43,1944,1,20,1944.01,1943,4,112,16,0.06386564292898753,0.0,0.0,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1944-01-21,1944-02-01,820.3628,0.9212730355954843,755.7781270456113,0.423,1944,1,21,1944.01,1943,4,113,17,0.06529923017674083,16.592444997144526,0.02195412172353484,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1839164101551345,616.7781270456113,616.7781270456113,,3,205.5927090152037,205.5927090152037,205.5927090152037,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,675.7781270456113,966.9231125081824,990.0,0.308422102635137,0.1150334381136834,989.5765444592513,0.2992261749441544,0.2992261749441544,0.2992261749441544,,22.35420577612464,22.35420577612464,22.35420577612464,,,0.8223708360608151,0.8223708360608151,0.8223708360608151,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.671542503233866,40.671542503233866,40.671542503233866,,122.01462750970164,2928.351060232839,0.16144239048921036,53.9779394590948,107.25943250549429,159.04870860135316,207.24525005906693,0.425
1944-01-22,1944-02-02,834.7498,0.9266671393845559,773.5352092678302,0.41700000000000004,1944,1,22,1944.01,1943,4,114,17,0.06683344208074052,17.757082222218855,0.022955751734980958,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1796944707036243,634.5352092678303,634.5352092678303,,3,211.51173642261008,211.51173642261008,211.51173642261008,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,693.5352092678302,966.9941408370712,990.0,0.31871606334366964,0.12036056278034905,989.560923373876,0.31668927805721114,0.31668927805721114,0.31668927805721114,,22.25009325874747,22.25009325874747,22.25009325874747,,,0.8460469456904403,0.8460469456904403,0.8460469456904403,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.09542528444615,42.09542528444615,42.09542528444615,,126.28627585333841,3030.870620480122,0.16325860069494633,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1944-01-23,1944-02-03,856.6266,0.9204268935690436,788.4621603866118,0.408,1944,1,23,1944.01,1943,4,115,17,0.06812313065740326,14.92695111878163,0.018931727949331647,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.17629254387026413,649.4621603866118,649.4621603866118,,3,216.4873867955373,216.4873867955373,216.4873867955373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,708.4621603866118,967.0538486415463,990.0,0.3273693683400648,0.12483864811598355,989.547791983544,0.33174964549382385,0.33174964549382385,0.33174964549382385,,22.162193696503643,22.162193696503643,22.162193696503643,,,0.8659495471821491,0.8659495471821491,0.8659495471821491,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.35790416148571,43.35790416148571,43.35790416148571,,130.07371248445713,3121.7690996269707,0.16497140765852006,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1944-01-24,1944-02-04,878.8611,0.9265360667890472,814.2965068478958,0.4,1944,1,24,1944.01,1943,4,116,17,0.0703552181916582,25.834346461283868,0.03172596989429249,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.17069949193084788,675.2965068478958,675.2965068478958,,3,225.09883561596527,225.09883561596527,225.09883561596527,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,734.2965068478958,967.1571860273916,990.0,0.3423458010712439,0.13258895205436874,989.5250652468744,0.3586362703663681,0.3586362703663681,0.3586362703663681,,22.009242949116544,22.009242949116544,22.009242949116544,,,0.9003953424638611,0.9003953424638611,0.9003953424638611,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.771463360119846,44.771463360119846,44.771463360119846,,134.31439008035954,3223.545361928629,0.16494531040085675,53.55224183068568,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1944-01-25,1944-02-05,893.8841,0.9191395355838059,821.6042165397482,0.396,1944,1,25,1944.01,1943,4,117,17,0.07098660430903425,7.307709691852665,0.008894440345778245,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.16918121548281434,682.6042165397482,682.6042165397482,,3,227.5347388465828,227.5347388465828,227.5347388465828,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,741.6042165397482,967.1864168661592,990.0,0.34658215451579605,0.13478126496192447,989.5186365805223,0.3664305461082428,0.3664305461082428,0.3664305461082428,,21.965789168255053,21.965789168255053,21.965789168255053,,,0.9101389553863308,0.9101389553863308,0.9101389553863308,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.16660623795169,45.16660623795169,45.16660623795169,,135.49981871385506,3251.9956491325206,0.16492103617058268,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1944-01-26,1944-02-06,916.7204,0.9323009893305656,854.6593358595118,0.384,1944,1,26,1944.01,1943,4,118,17,0.07384256661826183,33.055119319763435,0.038676368387786514,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1626379004685075,715.6593358595118,715.6593358595118,,3,238.5531119531706,238.5531119531706,238.5531119531706,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,774.6593358595118,967.318637343438,990.0,0.3657445425272532,0.1478296679297559,989.486425789543,0.402727234574322,0.402727234574322,0.402727234574322,,21.765061211530643,21.765061211530643,21.765061211530643,,,0.9542124478126824,0.9542124478126824,0.9542124478126824,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.92107092941346,46.92107092941346,46.92107092941346,,140.76321278824037,3378.3171069177693,0.16470095964806605,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1944-01-27,1944-02-07,932.1467,0.9418638351561232,877.955265790124,0.37799999999999995,1944,1,27,1944.01,1943,4,119,17,0.07585533496426672,23.295929930612264,0.02653430173306936,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1583224173442432,738.955265790124,738.955265790124,,3,246.31842193004127,246.31842193004127,246.31842193004127,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,797.955265790124,967.4118210631603,990.0,0.3846203630746157,0.15947763289506206,989.4559020040303,0.429331638246546,0.429331638246546,0.429331638246546,,21.614749302623224,21.614749302623224,21.614749302623224,,,0.9852736877201654,0.9852736877201654,0.9852736877201654,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.113841477343776,48.113841477343776,48.113841477343776,,144.34152443203138,3464.1965863687524,0.1644064681383622,53.075005355949145,105.4113503522434,156.17151729665215,203.1614111852216,0.38
1944-01-28,1944-02-08,939.9208,0.9394044269109342,882.9657604656668,0.376,1944,1,28,1944.01,1943,4,120,18,0.07628824170423361,5.010494675542759,0.005674619447191562,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1574239978758552,743.9657604656668,743.9657604656668,,3,247.98858682188893,247.98858682188893,247.98858682188893,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,802.9657604656668,967.4318630418626,990.0,0.389211653016348,0.1619828802328334,989.4488054667507,0.4351643470839564,0.4351643470839564,0.4351643470839564,,21.581778077804323,21.581778077804323,21.581778077804323,,,0.9919543472875556,0.9919543472875556,0.9919543472875556,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.36618724451961,48.36618724451961,48.36618724451961,,145.0985617335588,3482.365481605412,0.16433090413045615,53.03682809580266,105.3333112124021,156.05026894141753,202.98988926582058,0.375
1944-01-29,1944-02-09,963.4877,0.9349079094156828,900.7722713547246,0.368,1944,1,29,1944.01,1943,4,121,18,0.07782672424504819,17.80651088905779,0.01976804954517253,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.15431203248624614,761.7722713547246,761.7722713547246,,3,253.92409045157487,253.92409045157487,253.92409045157487,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,820.7722713547246,967.5030890854187,990.0,0.4055283761417795,0.1708861356773623,989.4235854881807,0.4562097851093022,0.4562097851093022,0.4562097851093022,,21.464286617652654,21.464286617652654,21.464286617652654,,,1.0156963618062995,1.0156963618062995,1.0156963618062995,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.254203580722894,49.254203580722894,49.254203580722894,,147.7626107421687,3546.3026578120475,0.16403991934602935,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1944-01-30,1944-02-10,971.4252,0.934067963185034,907.3771579506143,0.364,1944,1,30,1944.01,1943,4,122,18,0.07839738644693307,6.604886595889753,0.007279097272855567,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.15318878019140672,768.3771579506143,768.3771579506143,,3,256.1257193168714,256.1257193168714,256.1257193168714,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,827.3771579506143,967.5295086318024,990.0,0.4115806626639095,0.17418857897530718,989.4142307583608,0.4641418348629988,0.4641418348629988,0.4641418348629988,,21.42058029169536,21.42058029169536,21.42058029169536,,,1.0245028772674858,1.0245028772674858,1.0245028772674858,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.5800955772441,49.5800955772441,49.5800955772441,,148.74028673173228,3569.766881561575,0.1639233315809651,52.84956040554186,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1944-01-31,1944-02-11,987.4235,0.9354088004533838,923.6446316744818,0.358,1944,1,31,1944.01,1943,4,123,18,0.07980289617667523,16.26747372386751,0.01761226468060134,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1504907788485772,784.6446316744818,784.6446316744818,,3,261.54821055816063,261.54821055816063,261.54821055816063,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,843.6446316744818,967.594578526698,990.0,0.42648711268976425,0.18232231583724093,989.391190571473,0.4839682576191796,0.4839682576191796,0.4839682576191796,,21.31264378715591,21.31264378715591,21.31264378715591,,,1.0461928422326423,1.0461928422326423,1.0461928422326423,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.37464702545689,50.37464702545689,50.37464702545689,,151.1239410763706,3626.9745858328947,0.16361697550539214,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1944-02-01,1944-02-12,1003.5869,0.9324029395654212,935.7473756693485,0.354,1944,2,1,1944.02,1943,5,124,18,0.08084857325783171,12.102743994866614,0.01293377284249332,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.1731236487669762,773.7473756693485,773.7473756693485,,3,257.91579188978284,257.91579188978284,257.91579188978284,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,837.7473756693485,967.6429895026773,990.0,0.42108325260537904,0.17687368783467422,989.4020430595599,0.4706412865845256,0.4706412865845256,0.4706412865845256,,21.288412270298053,21.288412270298053,21.288412270298053,,,1.0316631675591317,1.0316631675591317,1.0316631675591317,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.618558496859464,49.618558496859464,49.618558496859464,,148.85567549057845,3572.536211773883,0.1590767758061845,52.62930574438175,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1944-02-02,1944-02-13,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1944,2,2,1944.02,1943,5,125,18,0.08252501116271782,19.403216491737567,0.020314300855780884,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.1696067628806733,793.150592161086,793.150592161086,,3,264.383530720362,264.383530720362,264.383530720362,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,857.150592161086,967.7206023686444,990.0,0.43886309241852506,0.18657529608054305,989.374561611501,0.4944994896333106,0.4944994896333106,0.4944994896333106,,21.159459753223363,21.159459753223363,21.159459753223363,,,1.0575341228814479,1.0575341228814479,1.0575341228814479,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.55474333035298,50.55474333035298,50.55474333035298,,151.66422999105896,3639.941519785415,0.15878567341711994,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1944-02-03,1944-02-14,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1944,2,3,1944.02,1943,5,126,18,0.08443526546181272,22.109424758042678,0.0226238916718848,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.16576959785044187,815.2600169191287,815.2600169191287,,3,271.7533389730429,271.7533389730429,271.7533389730429,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,879.2600169191287,967.8090400676764,990.0,0.4591227246669306,0.20220801353530296,989.3386692617978,0.5224011475713828,0.5224011475713828,0.5224011475713828,,21.007228046549915,21.007228046549915,21.007228046549915,,,1.0870133558921715,1.0870133558921715,1.0870133558921715,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.59012445347671,51.59012445347671,51.59012445347671,,154.77037336043009,3714.488960650323,0.15837174414272376,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1944-02-04,1944-02-15,1069.9044,0.9305885435178748,995.6407772993657,0.33299999999999996,1944,2,4,1944.02,1943,5,127,19,0.0860233631586652,18.380760380237007,0.01846123702375274,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.1627092860131927,833.6407772993657,833.6407772993657,,4,208.41019432484143,208.41019432484143,208.41019432484143,208.41019432484143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,897.6407772993657,967.8825631091977,990.0,0.4759656525053949,0.2169126218394926,989.3071217256552,0.3074773507972685,0.3074773507972685,0.3074773507972685,0.3074773507972685,21.11708126566045,21.11708126566045,21.11708126566045,21.11708126566045,,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.8336407772993657,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.94722683483636,38.94722683483636,38.94722683483636,38.94722683483636,155.78890733934543,3738.9337761442894,0.15647099927136007,52.15522832699921,103.53319746468591,153.25836278732837,199.0518342454201,0.335
1944-02-05,1944-02-16,1086.9032,0.9262205169466052,1006.7120437749194,0.32799999999999996,1944,2,5,1944.02,1943,5,128,19,0.08697992058215302,11.07126647555367,0.010997451102342216,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.1609198985963656,844.7120437749194,844.7120437749194,,4,211.17801094372984,211.17801094372984,211.17801094372984,211.17801094372984,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,908.7120437749194,967.9210949947212,990.0,0.4861106377220377,0.2257696350199355,989.288119727258,0.315691591712781,0.315691591712781,0.315691591712781,0.315691591712781,21.051333140824166,21.051333140824166,21.051333140824166,21.051333140824166,,0.8447120437749194,0.8447120437749194,0.8447120437749194,0.8447120437749194,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.341597358593155,39.341597358593155,39.341597358593155,39.341597358593155,157.36638943437262,3776.793346424943,0.15631718166824335,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1944-02-06,1944-02-17,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1944,2,6,1944.02,1943,5,129,19,0.08902815549501106,23.706422602523503,0.02300659719916144,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.15721767930802913,868.4184663774429,868.4184663774429,,4,217.10461659436072,217.10461659436072,217.10461659436072,217.10461659436072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,932.4184663774428,967.9956008943292,990.0,0.5078336544494496,0.2447347731019543,989.2474315724486,0.3336421188824127,0.3336421188824127,0.3336421188824127,0.3336421188824127,20.918188559237105,20.918188559237105,20.918188559237105,20.918188559237105,,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.0408237091859,41.0408237091859,41.0408237091859,41.0408237091859,164.1632948367436,3939.919076081847,0.15931711260365794,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1944-02-07,1944-02-18,1130.1421,0.9321639202112424,1053.477690331766,0.316,1944,2,7,1944.02,1943,5,130,19,0.0910204724446646,23.059223954323212,0.021888668517566136,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.15377639364055465,891.4776903317661,891.4776903317661,,4,222.86942258294152,222.86942258294152,222.86942258294152,222.86942258294152,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,955.4776903317661,968.0680727410428,990.0,0.5289636206227338,0.2631821522654129,989.207854227112,0.35157572559432165,0.35157572559432165,0.35157572559432165,0.35157572559432165,20.78820576047486,20.78820576047486,20.78820576047486,20.78820576047486,,0.891477690331766,0.891477690331766,0.891477690331766,0.891477690331766,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.86879205413189,41.86879205413189,41.86879205413189,41.86879205413189,167.47516821652755,4019.4040371966603,0.15897362588075828,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1944-02-08,1944-02-19,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1944,2,8,1944.02,1943,5,131,19,0.09492761557979344,45.22156406399131,0.04115918335528628,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.1474470828589884,936.6992543957574,936.6992543957574,,4,234.1748135989393,234.1748135989393,234.1748135989393,234.1748135989393,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1000.6992543957574,968.2101976566723,990.0,0.5704017072152359,0.29935940351660595,989.1302388892682,0.3881001714858803,0.3881001714858803,0.3881001714858803,0.3881001714858803,20.53194106110997,20.53194106110997,20.53194106110997,20.53194106110997,,0.9366992543957574,0.9366992543957574,0.9366992543957574,0.9366992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.45033495993132,43.45033495993132,43.45033495993132,43.45033495993132,173.80133983972527,4171.232156153405,0.15818827503920474,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117126,0.31
