Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1944-02-09,1944-02-20,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1944,2,9,1944.02,1943,5,132,19,0.09867184627968742,43.33600347099514,0.03794629208904108,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.14185201278514414,980.0352578667523,980.0352578667523,,4,245.00881446668808,245.00881446668808,245.00881446668808,245.00881446668808,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1044.0352578667523,968.346396524724,990.0,0.6159271763025295,0.334028206293402,989.0500446174041,0.4247854967579599,0.4247854967579599,0.4247854967579599,0.4247854967579599,20.278862595922085,20.278862595922085,20.278862595922085,20.278862595922085,,0.9800352578667524,0.9800352578667524,0.9800352578667524,0.9800352578667524,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.900196135319625,44.900196135319625,44.900196135319625,44.900196135319625,179.6007845412785,4310.418828990684,0.15726378262328,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1944-02-10,1944-02-21,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1944,2,10,1944.02,1943,5,133,19,0.09963975794109203,11.202681266257287,0.009714110927255245,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.14047404659769486,991.2379391330098,991.2379391330098,,4,247.8094847832525,247.8094847832525,247.8094847832525,247.8094847832525,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1055.2379391330098,968.3816049515608,990.0,0.6320959946249626,0.3429903513064079,989.0249136540688,0.4345369951860332,0.4345369951860332,0.4345369951860332,0.4345369951860332,20.208771707321702,20.208771707321702,20.208771707321702,20.208771707321702,,0.9912379391330098,0.9912379391330098,0.9912379391330098,0.9912379391330098,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.256480758416394,45.256480758416394,45.256480758416394,45.256480758416394,181.02592303366558,4344.622152807971,0.15697187621988798,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1944-02-11,1944-02-22,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1944,2,11,1944.02,1943,5,134,20,0.10193760549347823,26.59545778224765,0.022541706186469217,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.13730752191246526,1017.8333969152576,1017.8333969152576,,4,254.4583492288144,254.4583492288144,254.4583492288144,254.4583492288144,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1081.8333969152575,968.4651906760192,990.0,0.6704811914240829,0.3731834159898347,988.9563353925861,0.4581283643294513,0.4581283643294513,0.4581283643294513,0.4581283643294513,20.03301635223729,20.03301635223729,20.03301635223729,20.03301635223729,,1.0178333969152575,1.0178333969152575,1.0178333969152575,1.0178333969152575,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.06658173369508,46.06658173369508,46.06658173369508,46.06658173369508,184.26632693478032,4422.391846434728,0.1561799550822644,50.952599825417366,101.08297103830152,149.47147355052104,193.74152723850202,0.285
1944-02-12,1944-02-23,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1944,2,12,1944.02,1943,5,135,20,0.1036600819370616,19.936069948881368,0.016616583851720004,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.13502593996113488,1037.7694668641388,1037.7694668641388,,4,259.4423667160347,259.4423667160347,259.4423667160347,259.4423667160347,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1101.7694668641388,968.5278468958587,990.0,0.6992549006286539,0.3991003069233805,988.901644792448,0.4762195654465654,0.4762195654465654,0.4762195654465654,0.4762195654465654,19.897578331142714,19.897578331142714,19.897578331142714,19.897578331142714,,1.0377694668641388,1.0377694668641388,1.0377694668641388,1.0377694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.65133295177292,46.65133295177292,46.65133295177292,46.65133295177292,186.6053318070917,4478.527963370199,0.15553432301859266,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1944-02-13,1944-02-24,1313.8865,0.921125596044422,1210.2544854472196,0.278,1944,2,13,1944.02,1943,5,136,20,0.1045659875426398,10.485018583080773,0.008663482523021836,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.13385614509012694,1048.2544854472196,1048.2544854472196,,4,262.0636213618049,262.0636213618049,262.0636213618049,262.0636213618049,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1112.2544854472196,968.5607998114057,990.0,0.7143879171403169,0.4127308310813855,988.8728812517784,0.4858742545331832,0.4858742545331832,0.4858742545331832,0.4858742545331832,19.826207185839525,19.826207185839525,19.826207185839525,19.826207185839525,,1.0482544854472196,1.0482544854472196,1.0482544854472196,1.0482544854472196,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.95364531970127,46.95364531970127,46.95364531970127,46.95364531970127,187.81458127880504,4507.549950691322,0.1551860237141801,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1944-02-14,1944-02-25,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1944,2,14,1944.02,1943,5,137,20,0.10738545013389154,32.63266888022872,0.02625553636676447,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.13034168020479825,1080.8871543274483,1080.8871543274483,,4,270.2217885818621,270.2217885818621,270.2217885818621,270.2217885818621,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1144.8871543274483,968.6633596278864,990.0,0.7614866144932244,0.4551533006256828,988.783360084881,0.5165400184849839,0.5165400184849839,0.5165400184849839,0.5165400184849839,19.60346043850973,19.60346043850973,19.60346043850973,19.60346043850973,,1.0808871543274483,1.0808871543274483,1.0808871543274483,1.0808871543274483,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.87139039414814,47.87139039414814,47.87139039414814,47.87139039414814,191.48556157659257,4595.653477838222,0.15406512241266934,50.52812217072493,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1944-02-15,1944-02-26,1382.3614,0.9154651887962216,1265.5037400356093,0.265,1944,2,15,1944.02,1943,5,138,20,0.10933952313907663,22.616585708160983,0.01787160716532105,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.12801226489891018,1103.5037400356093,1100.0,,4,275.0,275.0,275.0,275.0,3.5037400356093262,1.0597732206472652,0.17302419928934942,0.15139617437818073,0.1081401245558434,2.011406316738687,50.05977322064728,8.17302419928935,7.15139617437818,5.1081401245558435,95.01140631673869,1165.3841935943146,968.7344403258264,990.0,0.7910699701361246,0.48,988.7289300298636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.459554924037626,19.459554924037626,19.459554924037626,19.459554924037626,,1.1,1.1,1.1,1.1,0.9314534364456704,0.9314534364456704,0.9314534364456704,0.9314534364456704,0.98,0.98,0.98,0.98,47.920553882058115,47.920553882058115,47.920553882058115,47.920553882058115,191.6822155282325,4600.3731726775795,0.15146712685561786,50.37402377836254,99.90608499930984,147.65727560399634,191.2085828718924,0.265
1944-02-16,1944-02-27,1402.3296,0.9154254558881856,1283.7282133854974,0.261,1944,2,16,1944.02,1943,5,139,20,0.11091411763650698,18.22447334988805,0.014196520073221556,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.12619493621065425,1121.7282133854974,1100.0,,4,275.0,275.0,275.0,275.0,21.728213385497387,6.572113925243036,1.0729981918764142,0.9388734178918622,0.6706238699227587,12.473603980563311,55.57211392524304,9.072998191876414,7.9388734178918625,5.670623869922759,105.47360398056331,1172.5839855350114,968.7917172420688,990.0,0.8014614224216658,0.48,988.7185385775784,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.391886555509654,19.391886555509654,19.391886555509654,19.391886555509654,,1.1,1.1,1.1,1.1,0.9315736941136614,0.9315736941136614,0.9315736941136614,0.9315736941136614,0.98,0.98,0.98,0.98,47.76008104752336,47.76008104752336,47.76008104752336,47.76008104752336,191.0403241900935,4584.967780562243,0.14881679953599727,50.249152401528214,99.65222971916558,147.26631555612386,190.6635918025277,0.26
1944-02-17,1944-02-28,1432.6212,0.9229795554429376,1322.2800782941279,0.255,1944,2,17,1944.02,1943,5,140,20,0.11424499876461265,38.55186490863048,0.029155596867470164,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.12251564752378033,1160.2800782941279,1100.0,,4,275.0,275.0,275.0,275.0,60.280078294127854,18.232863187730032,2.9767939898334745,2.6046947411042902,1.8604962436459216,34.60523013181414,67.23286318773003,10.976793989833476,9.60469474110429,6.860496243645923,127.60523013181414,1187.814351918668,968.9128802460672,990.0,0.8234433945217887,0.48,988.6965566054782,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.24874157941095,19.24874157941095,19.24874157941095,19.24874157941095,,1.1,1.1,1.1,1.1,0.9317828206503026,0.9317828206503026,0.9317828206503026,0.9317828206503026,0.98,0.98,0.98,0.98,47.4181731275904,47.4181731275904,47.4181731275904,47.4181731275904,189.6726925103616,4552.1446202486795,0.14344365889188782,49.98296745194915,99.1112589870776,146.4335836277283,189.5037521538496,0.255
1944-02-18,1944-02-29,1468.7585,0.9412299069783912,1382.4394263287213,0.25,1944,2,18,1944.02,1943,5,141,21,0.11944276643480152,60.15934803459345,0.04351680579188614,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.11718415788402076,1220.4394263287213,1100.0,,4,275.0,275.0,275.0,275.0,120.43942632872131,36.429209198193476,5.947625991541793,5.204172742599068,3.7172662447136213,69.14115215167334,85.42920919819349,13.947625991541793,12.204172742599068,8.71726624471362,162.14115215167334,1211.5810079323344,969.1048043004466,990.0,0.8577457846446064,0.48,988.6622542153552,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.02251513490872,19.02251513490872,19.02251513490872,19.02251513490872,,1.1,1.1,1.1,1.1,0.9319879820355956,0.9319879820355956,0.9319879820355956,0.9319879820355956,0.98,0.98,0.98,0.98,46.871195130797474,46.871195130797474,46.871195130797474,46.871195130797474,187.4847805231899,4499.634732556557,0.1356188032202498,49.555760666105115,98.24349619991881,145.09894106987215,187.64751702774063,0.25
1944-02-19,1944-03-01,1504.8959,0.941009776702538,1416.1217548195648,0.242,1944,2,19,1944.02,1943,5,142,21,0.1223529196164104,33.682328490843474,0.02378491000241368,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.11439694323504072,1254.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,154.1217548195648,46.617073988633784,7.6109508552871485,6.6595819983762565,4.756844284554468,88.47730369271312,95.6170739886338,15.610950855287152,13.659581998376256,9.756844284554468,181.47730369271312,1224.8876068422971,969.2136241309556,990.0,0.8769511851332124,0.48,988.6430488148668,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.894489903911293,18.894489903911293,18.894489903911293,18.894489903911293,,1.1,1.1,1.1,1.1,0.9320360564774792,0.9320360564774792,0.9320360564774792,0.9320360564774792,0.98,0.98,0.98,0.98,46.55814433081053,46.55814433081053,46.55814433081053,46.55814433081053,186.2325773232421,4469.5818557578095,0.13150887392939664,49.31056633420054,97.74568788212729,144.33390073510859,186.58491673319241,0.24
1944-02-20,1944-03-02,1525.9589,0.9423119009933428,1437.9292318967105,0.239,1944,2,20,1944.02,1943,5,143,21,0.1242370856358758,21.80747707714568,0.01516589036052934,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.1126620117363584,1275.9292318967105,1100.0,,4,275.0,275.0,275.0,275.0,175.92923189671046,51.0,8.687863303541256,7.6018803905986,5.429914564713285,103.2095736378573,100.0,16.687863303541256,14.6018803905986,10.429914564713288,196.20957363785732,1231.2897436941398,969.2840790568973,990.0,0.8912517867387274,0.48,988.6287482132612,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.809734376364148,18.809734376364148,18.809734376364148,18.809734376364148,,1.1,1.1,1.1,1.1,0.9320408313005116,0.9320408313005116,0.9320408313005116,0.9320408313005116,0.98,0.98,0.98,0.98,46.349534643340476,46.349534643340476,46.349534643340476,46.349534643340476,185.3981385733619,4449.555325760686,0.1289341189126611,49.150684880182354,97.42117894313,143.83541893868554,185.89309502833282,0.24
1944-02-21,1944-03-03,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1944,2,21,1944.02,1943,5,144,21,0.12963506220841567,62.47658070069315,0.04163978849997777,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.10797078939567442,1338.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,238.4058125974036,51.0,10.0,10.30148572951744,7.358204092512457,159.7461227753737,100.0,18.0,17.301485729517438,12.358204092512455,252.7461227753737,1235.3014857295175,969.4859264714688,990.0,0.9017743887987344,0.48,988.6182256112013,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.597364359732712,18.597364359732712,18.597364359732712,18.597364359732712,,1.1,1.1,1.1,1.1,0.9319581446319136,0.9319581446319136,0.9319581446319136,0.9319581446319136,0.98,0.98,0.98,0.98,45.82216289294633,45.82216289294633,45.82216289294633,45.82216289294633,183.28865157178527,4398.927637722848,0.12215938516959494,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1944-02-22,1944-03-04,1634.0591,0.9499386396027996,1552.2558784845749,0.223,1944,2,22,1944.02,1943,5,145,21,0.13411490790106725,51.85006588717124,0.03340304044317168,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.10436423675080952,1390.2558784845749,1100.0,,4,275.0,275.0,275.0,275.0,290.2558784845748,51.00000000000002,10.000000000000002,12.541920675259409,8.958514768042432,207.755443041273,100.0,18.0,19.541920675259405,13.95851476804243,300.755443041273,1237.5419206752595,969.6534420689502,990.0,0.9076509394760904,0.48,988.612349060524,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42397221157371,18.42397221157371,18.42397221157371,18.42397221157371,,1.1,1.1,1.1,1.1,0.9317903018746544,0.9317903018746544,0.9317903018746544,0.9317903018746544,0.98,0.98,0.98,0.98,45.38676540230275,45.38676540230275,45.38676540230275,45.38676540230275,181.547061609211,4357.129478621064,0.11695691678516976,48.298324333998394,95.69231867502995,141.1825935996593,182.21822163766063,0.225
1944-02-23,1944-03-05,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1944,2,23,1944.02,1943,5,146,21,0.14032999959446205,71.93393163651376,0.04428911644948127,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.0997420369161917,1462.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,362.1898101210886,51.0,10.0,15.650176980540865,11.178697843243476,274.3609352973043,100.0,18.0,22.650176980540863,16.178697843243476,367.3609352973043,1240.650176980541,969.8858440019296,990.0,0.9158037428997794,0.48,988.6041962571002,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.183417475170547,18.183417475170547,18.183417475170547,18.183417475170547,,1.1,1.1,1.1,1.1,0.9314080807326296,0.9314080807326296,0.9314080807326296,0.9314080807326296,0.98,0.98,0.98,0.98,44.77579321589374,44.77579321589374,44.77579321589374,44.77579321589374,179.10317286357497,4298.4761487258,0.11027231654052938,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1944-02-24,1944-03-06,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1944,2,24,1944.02,1943,5,147,21,0.1466374773146096,73.00321435355956,0.04301409050167235,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.09545172391345748,1535.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,435.1930244746482,51.0,10.0,18.0,13.431883471439756,342.76114100320837,100.0,18.0,25.0,18.43188347143976,435.76114100320837,1243.0,970.1217005406104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1944-02-25,1944-03-07,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1944,2,25,1944.02,1943,5,148,22,0.1498914032614472,37.661179940250115,0.021708556168241144,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.09337960480352674,1572.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,472.8542044148983,51.0,10.0,18.0,14.594265568361056,379.25993884653724,100.0,18.0,25.0,19.59426556836106,472.25993884653724,1243.0,970.243375121956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.83745777582418,43.83745777582418,43.83745777582418,43.83745777582418,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001246996,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1944-02-26,1944-03-08,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1944,2,26,1944.02,1943,5,149,22,0.1498914032614472,0.0,0.0,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.09337960480352674,1572.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,472.8542044148983,51.0,10.0,18.0,14.594265568361056,379.25993884653724,100.0,18.0,25.0,19.59426556836106,472.25993884653724,1243.0,970.243375121956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.83745777582418,43.83745777582418,43.83745777582418,43.83745777582418,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001246996,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1944-02-27,1944-03-09,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1944,2,27,1944.02,1943,5,150,22,0.1574494264237043,87.47711993353096,0.048002862467838116,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.08889711647684201,1660.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,560.3313243484287,51.0,10.000000000000004,18.0,17.294176677420634,464.0371476710079,100.0,18.0,25.0,22.294176677420634,557.0371476710078,1243.0,970.5259935094334,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1944-02-28,1944-03-10,1876.4759,0.9918944973310316,1861.266119584295,0.192,1944,2,28,1944.02,1943,5,151,22,0.1608133927320831,38.93479523586575,0.02091844622657273,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.08703752692612378,1699.266119584295,1100.0,,4,275.0,275.0,275.0,275.0,599.266119584295,51.0,10.0,18.0,18.49586788840417,501.7702516958908,100.0,18.0,25.0,23.495867888404174,594.7702516958907,1243.0,970.6517828478876,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.41131515899754,17.41131515899754,17.41131515899754,17.41131515899754,,1.1,1.1,1.1,1.1,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.98,0.98,0.98,0.98,42.764069230131184,42.764069230131184,42.764069230131184,42.764069230131184,171.05627692052474,4105.3506460925955,0.09190318091575717,45.88304299650052,90.80275495860188,133.7033128832274,171.91314355483487,0.19
1944-02-29,1944-03-11,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1944,2,29,1944.02,1943,5,152,22,0.16239171512873474,18.267620331616854,0.009719229798148836,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.08619158920086621,1717.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,617.5337399159117,51.0,9.999999999999996,17.999999999999996,19.059683330738014,519.4740565851738,100.0,18.0,25.0,24.05968333073801,612.4740565851737,1243.0,970.7108013135744,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1944-03-01,1944-03-12,1937.3349,1.0005308252325822,1938.363286248882,0.184,1944,3,1,1944.03,1943,6,153,22,0.16747458793190342,58.829546332970274,0.03035011380493959,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.12329990033112548,1699.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,599.3632862488821,41.0,7.0,13.000000000000005,32.60135029805635,505.76193595082566,100.0,18.0,25.0,45.60135029805635,649.7619359508258,1243.0,970.9008660017273,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1944-03-02,1944-03-13,1974.4395,1.001264098139045,1976.9353852976071,0.18,1944,3,2,1944.03,1943,6,154,22,0.17080721728971324,38.57209904872502,0.019511057030788283,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.12089418894387435,1737.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,637.9353852976071,41.0,6.9999999999999964,13.0,34.69941426304976,542.2359710345575,100.0,18.0,25.0,47.699414263049746,686.2359710345575,1243.0,971.0254835525,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.03761445438529,17.03761445438529,17.03761445438529,17.03761445438529,,1.1,1.1,1.1,1.1,0.9272047572283508,0.9272047572283508,0.9272047572283508,0.9272047572283508,0.98,0.98,0.98,0.98,41.76497390964646,41.76497390964646,41.76497390964646,41.76497390964646,167.05989563858583,4009.437495326059,0.0845044794488499,44.94081976294572,88.89855622992953,130.79873345283607,167.93065882697599,0.18
1944-03-03,1944-03-14,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1944,3,3,1944.03,1943,6,155,23,0.17599830029639224,60.08197924396973,0.029495074656612438,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.11732840581542416,1798.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,698.0173645415769,41.0,7.0,13.0,37.96747171146652,599.0498928301104,100.0,18.0,25.0,50.96747171146652,743.0498928301104,1243.0,971.1893522592385,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1944-03-04,1944-03-15,2037.2697,1.0125994135570566,2062.9381034775606,0.173,1944,3,4,1944.03,1943,6,156,23,0.17823785214046126,25.920738935983767,0.012564962027841915,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.11585417885156615,1823.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,723.9381034775606,41.0,7.0,13.0,39.37738638162464,623.560717095936,100.0,18.0,25.0,52.37738638162464,767.560717095936,1243.0,971.2519195601184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1944-03-05,1944-03-16,2062.7498,1.0096633060127025,2082.682782545041,0.17,1944,3,5,1944.03,1943,6,157,23,0.1799437924118915,19.74467906748032,0.009480406345584851,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.11475583415921925,1843.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,743.6827825450409,41.0,7.0,13.0,40.451364740943646,642.2314178040972,100.0,18.0,25.0,53.45136474094365,786.2314178040973,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1944-03-06,1944-03-17,2062.7498,1.0096633060127025,2082.682782545041,0.17,1944,3,6,1944.03,1943,6,158,23,0.1799437924118915,0.0,0.0,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.11475583415921925,1843.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,743.6827825450409,41.0,7.0,13.0,40.451364740943646,642.2314178040972,100.0,18.0,25.0,53.45136474094365,786.2314178040973,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1944-03-07,1944-03-18,2062.7498,1.0096633060127025,2082.682782545041,0.17,1944,3,7,1944.03,1943,6,159,23,0.1799437924118915,0.0,0.0,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.11475583415921925,1843.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,743.6827825450409,41.0,7.0,13.0,40.451364740943646,642.2314178040972,100.0,18.0,25.0,53.45136474094365,786.2314178040973,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1944-03-08,1944-03-19,2062.7498,1.0096633060127025,2082.682782545041,0.17,1944,3,8,1944.03,1943,6,160,23,0.1799437924118915,0.0,0.0,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.11475583415921925,1843.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,743.6827825450409,41.0,7.0,13.0,40.451364740943646,642.2314178040972,100.0,18.0,25.0,53.45136474094365,786.2314178040973,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1944-03-09,1944-03-20,2062.7498,1.0096633060127025,2082.682782545041,0.17,1944,3,9,1944.03,1943,6,161,23,0.1799437924118915,0.0,0.0,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.11475583415921925,1843.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,743.6827825450409,41.0,7.0,13.0,40.451364740943646,642.2314178040972,100.0,18.0,25.0,53.45136474094365,786.2314178040973,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1944-03-10,1944-03-21,2062.7498,1.0096633060127025,2082.682782545041,0.17,1944,3,10,1944.03,1943,6,162,24,0.1799437924118915,0.0,0.0,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.11475583415921925,1843.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,743.6827825450409,41.0,7.0,13.0,40.451364740943646,642.2314178040972,100.0,18.0,25.0,53.45136474094365,786.2314178040973,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1944-03-11,1944-03-22,2049.9848,1.0094913415348463,2069.441905878044,0.172,1944,3,11,1944.03,1943,6,163,24,0.178799780667863,13.240876666996884,0.006398283822023459,0.46,3,Normal,49,9,9,9,107,183.0,0.08842963867707844,1886.441905878044,1100.0,,4,275.0,275.0,275.0,275.0,786.4419058780438,50.99999999999997,9.0,16.0,38.67747078088741,671.7644350971567,100.0,18.0,25.0,47.677470780887404,778.7644350971567,1243.0,971.2676183934987,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.79547961338649,16.79547961338649,16.79547961338649,16.79547961338649,,1.1,1.1,1.1,1.1,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.98,0.98,0.98,0.98,41.10959307641265,41.10959307641265,41.10959307641265,41.10959307641265,164.4383723056506,3946.520935335616,0.0794602505335278,44.32007128996575,87.64494665919969,128.8887904528958,165.31733833615655,0.17
1944-03-12,1944-03-23,2037.2697,1.0125994135570566,2062.9381034775606,0.173,1944,3,12,1944.03,1943,6,164,24,0.17823785214046126,6.503802400483438,0.003152689064940809,0.46,3,Normal,49,9,9,9,107,183.0,0.08870842983195233,1879.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,779.9381034775606,51.0,9.0,16.0,38.357611646437405,665.5804918311231,100.0,18.0,25.0,47.357611646437405,772.5804918311233,1243.0,971.2519195601184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1944-03-13,1944-03-24,2037.2697,1.0125994135570566,2062.9381034775606,0.173,1944,3,13,1944.03,1943,6,165,24,0.17823785214046126,0.0,0.0,0.46,3,Normal,49,9,9,9,107,183.0,0.08870842983195233,1879.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,779.9381034775606,51.0,9.0,16.0,38.357611646437405,665.5804918311231,100.0,18.0,25.0,47.357611646437405,772.5804918311233,1243.0,971.2519195601184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1944-03-14,1944-03-25,2037.2697,1.0125994135570566,2062.9381034775606,0.173,1944,3,14,1944.03,1943,6,166,24,0.17823785214046126,0.0,0.0,0.46,3,Normal,49,9,9,9,107,183.0,0.08870842983195233,1879.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,779.9381034775606,51.0,9.0,16.0,38.357611646437405,665.5804918311231,100.0,18.0,25.0,47.357611646437405,772.5804918311233,1243.0,971.2519195601184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1944-03-15,1944-03-26,2037.2697,1.0125994135570566,2062.9381034775606,0.173,1944,3,15,1944.03,1943,6,167,24,0.17823785214046126,0.0,0.0,0.46,3,Normal,49,9,9,9,107,183.0,0.08870842983195233,1879.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,779.9381034775606,51.0,9.0,16.0,38.357611646437405,665.5804918311231,100.0,18.0,25.0,47.357611646437405,772.5804918311233,1243.0,971.2519195601184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1944-03-16,1944-03-27,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1944,3,16,1944.03,1943,6,168,24,0.17599830029639224,25.920738935983767,0.012724849275802384,0.46,3,Normal,49,9,9,9,107,183.0,0.08983723123105701,1854.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,754.0173645415769,51.0,9.0,16.0,37.0828212069628,640.934543334614,100.0,18.0,25.0,46.0828212069628,747.934543334614,1243.0,971.1893522592385,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1944-03-17,1944-03-28,2011.9887,1.0086895688986297,2029.4720144319144,0.17600000000000002,1944,3,17,1944.03,1943,6,169,25,0.1753463820469174,7.545350109662423,0.0037178882270887093,0.46,3,Normal,49,9,9,9,107,183.0,0.0901712360154052,1846.4720144319144,1100.0,,4,275.0,275.0,275.0,275.0,746.4720144319142,51.0,9.0,16.0,36.71173841468431,633.7602760172301,100.0,18.0,25.0,45.71173841468431,740.7602760172301,1243.0,971.1711393451803,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.891958661704805,16.891958661704805,16.891958661704805,16.891958661704805,,1.1,1.1,1.1,1.1,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.98,0.98,0.98,0.98,41.37145843709569,41.37145843709569,41.37145843709569,41.37145843709569,165.48583374838276,3971.660009961186,0.08154132334498104,44.56834100300994,88.14624809579918,129.6523438229923,166.36158959634918,0.175
1944-03-18,1944-03-29,2037.2697,1.0125994135570566,2062.9381034775606,0.173,1944,3,18,1944.03,1943,6,170,25,0.17823785214046126,33.466089045646186,0.016222536676806412,0.46,3,Normal,49,9,9,9,107,183.0,0.08870842983195233,1879.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,779.9381034775606,51.0,9.0,16.0,38.357611646437405,665.5804918311231,100.0,18.0,25.0,47.357611646437405,772.5804918311233,1243.0,971.2519195601184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1944-03-19,1944-03-30,2062.7498,1.0096633060127025,2082.682782545041,0.17,1944,3,19,1944.03,1943,6,171,25,0.1799437924118915,19.74467906748032,0.009480406345584851,0.46,3,Normal,49,9,9,9,107,183.0,0.08786743787086662,1899.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,799.6827825450409,51.00000000000003,9.0,16.0,39.32866143664136,684.3541211083997,100.0,18.0,25.0,48.32866143664136,791.3541211083998,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1944-03-20,1944-03-31,2062.7498,1.0096633060127025,2082.682782545041,0.17,1944,3,20,1944.03,1943,6,172,25,0.1799437924118915,0.0,0.0,0.46,3,Normal,49,9,9,9,107,183.0,0.08786743787086662,1899.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,799.6827825450409,51.00000000000003,9.0,16.0,39.32866143664136,684.3541211083997,100.0,18.0,25.0,48.32866143664136,791.3541211083998,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1944-03-21,1944-04-01,2075.5648,1.0121431912625691,2100.768780344257,0.168,1944,3,21,1944.03,1943,6,173,25,0.1815064226217438,18.085997799215875,0.008609228187526706,0.62,3,Normal,49,9,9,9,107,183.0,0.087110967047983,1917.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,817.7687803442567,51.00000000000003,9.0,16.0,40.21813673824214,701.5506436060147,100.0,18.0,25.0,49.21813673824214,808.5506436060147,1243.0,971.3432349870379,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1944-03-22,1944-04-02,2101.345,1.0060703110441789,2114.1008177611293,0.16699999999999998,1944,3,22,1944.03,1943,6,174,25,0.1826583106545616,13.33203741687248,0.006306244860635997,0.62,3,Normal,49,9,9,9,107,183.0,0.08656162395973163,1931.100817761129,1100.0,,4,275.0,275.0,275.0,275.0,831.1008177611293,51.0,9.0,16.0,40.873810709563735,714.2270070515656,100.0,18.0,25.0,49.87381070956374,821.2270070515656,1243.0,971.3754157670096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.687682239875656,16.687682239875656,16.687682239875656,16.687682239875656,,1.1,1.1,1.1,1.1,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.98,0.98,0.98,0.98,40.81589750807211,40.81589750807211,40.81589750807211,40.81589750807211,163.26359003228845,3918.3261607749214,0.07722601905295487,44.04125232076961,87.08208843495696,128.03179780237292,164.14606792489843,0.165
1944-03-23,1944-04-03,2101.345,1.0060703110441789,2114.1008177611293,0.16699999999999998,1944,3,23,1944.03,1943,6,175,25,0.1826583106545616,0.0,0.0,0.62,3,Normal,49,9,9,9,107,183.0,0.08656162395973163,1931.100817761129,1100.0,,4,275.0,275.0,275.0,275.0,831.1008177611293,51.0,9.0,16.0,40.873810709563735,714.2270070515656,100.0,18.0,25.0,49.87381070956374,821.2270070515656,1243.0,971.3754157670096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.687682239875656,16.687682239875656,16.687682239875656,16.687682239875656,,1.1,1.1,1.1,1.1,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.98,0.98,0.98,0.98,40.81589750807211,40.81589750807211,40.81589750807211,40.81589750807211,163.26359003228845,3918.3261607749214,0.07722601905295487,44.04125232076961,87.08208843495696,128.03179780237292,164.14606792489843,0.165
1944-03-24,1944-04-04,2114.3104,1.0052030192939163,2125.311197804528,0.165,1944,3,24,1944.03,1943,6,176,26,0.1836268874903112,11.2103800433988,0.005274700502674271,0.62,3,Normal,49,9,9,9,107,183.0,0.08610503731831894,1942.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,842.3111978045282,51.0,9.0,16.0,41.42514087563253,724.8860569288955,100.0,18.0,25.0,50.42514087563254,831.8860569288955,1243.0,971.4024753050453,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.2313113683795,0.07667958060700178,43.97103073979542,86.94035144108926,127.81604541725581,163.85132077643706,0.165
1944-03-25,1944-04-05,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1944,3,25,1944.03,1943,6,177,26,0.1851861595128408,18.047129890388533,0.008420024620800291,0.62,3,Normal,49,9,9,9,107,183.0,0.08538003078412376,1960.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,860.3583276949167,51.0,9.0,16.0,42.31270464073361,742.045623054183,100.0,18.0,25.0,51.312704640733614,849.045623054183,1243.0,971.446037342712,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1944-03-26,1944-04-06,2166.6756,1.004236067700878,2175.8537845274404,0.159,1944,3,26,1944.03,1943,6,178,26,0.18799376698317088,32.49545683252381,0.01493457743511993,0.62,3,Normal,49,9,9,9,107,183.0,0.08410491610296532,1992.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,892.8537845274402,50.99999999999997,9.0,16.0,43.91084186200526,772.9429426654352,100.0,18.0,25.0,52.91084186200526,879.9429426654352,1243.0,971.5244746523076,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1944-03-27,1944-04-07,2166.6756,1.004236067700878,2175.8537845274404,0.159,1944,3,27,1944.03,1943,6,179,26,0.18799376698317088,0.0,0.0,0.62,3,Normal,49,9,9,9,107,183.0,0.08410491610296532,1992.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,892.8537845274402,50.99999999999997,9.0,16.0,43.91084186200526,772.9429426654352,100.0,18.0,25.0,52.91084186200526,879.9429426654352,1243.0,971.5244746523076,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1944-03-28,1944-04-08,2179.8933,1.002477893715166,2185.2948439078027,0.158,1944,3,28,1944.03,1943,6,180,26,0.1888094745136341,9.441059380362276,0.004320267998015097,0.62,3,Normal,49,9,9,9,107,183.0,0.08374156032544995,2002.2948439078027,1100.0,,4,275.0,275.0,275.0,275.0,902.2948439078027,51.00000000000003,9.0,16.0,44.37515625776079,781.9196876500419,100.0,18.0,25.0,53.37515625776079,888.9196876500419,1243.0,971.5472634163292,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.515834590556054,16.515834590556054,16.515834590556054,16.515834590556054,,1.1,1.1,1.1,1.1,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.98,0.98,0.98,0.98,40.345345743931134,40.345345743931134,40.345345743931134,40.345345743931134,161.3813829757245,3873.153191417389,0.07384879135445997,43.59372472588622,86.17893070202156,126.65736848031315,162.26927537381238,0.16
1944-03-29,1944-04-09,2193.1616,1.003385573007351,2200.5867087137194,0.156,1944,3,29,1944.03,1943,6,181,26,0.19013069163286536,15.291864805916704,0.006948994441057521,0.62,3,Normal,49,9,9,9,107,183.0,0.08315964068826291,2017.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,917.5867087137192,51.0,9.0,16.0,45.127215182641926,796.4594935310776,100.0,18.0,25.0,54.127215182641926,903.4594935310776,1243.0,971.5841748141363,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
