Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1944-03-30,1944-04-10,2206.4807,1.0034144590688847,2214.014638036434,0.155,1944,3,30,1944.03,1943,6,182,26,0.19129086472634804,13.427929322714592,0.0060649686284926976,0.62,3,Normal,49,9,9,9,107,183.0,0.08265528007633187,2031.014638036434,1100.0,,4,275.0,275.0,275.0,275.0,931.014638036434,51.0,9.0,16.0,45.78760514933282,809.2270328871015,100.0,18.0,25.0,54.78760514933282,916.2270328871016,1243.0,971.6165870573293,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.446510949555954,16.446510949555954,16.446510949555954,16.446510949555954,,1.1,1.1,1.1,1.1,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.98,0.98,0.98,0.98,40.15472982316165,40.15472982316165,40.15472982316165,40.15472982316165,160.6189192926466,3854.8540630235193,0.07254645770323198,43.412155432355604,85.81259995087234,126.10012384320268,161.5089296468966,0.155
1944-03-31,1944-04-11,2233.2716,1.008811210708514,2252.94942663694,0.152,1944,3,31,1944.03,1943,6,183,27,0.1946548304614316,38.93478860050618,0.017281696668453656,0.62,3,Normal,49,9,9,9,107,183.0,0.08122685659800663,2069.94942663694,1100.0,,4,275.0,275.0,275.0,275.0,969.9494266369403,51.0,9.0,16.0,47.70243081821018,846.2469958187297,100.0,18.0,25.0,56.70243081821018,953.2469958187296,1243.0,971.7105675815376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1944-04-01,1944-04-12,2273.8406,1.0091162618538574,2294.569526323532,0.147,1944,4,1,1944.04,1943,7,184,27,0.1982508070743532,41.62009968659186,0.018138521935867225,0.64,3,Normal,54,13,14,19,117,217.0,0.09457111563217163,2077.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,977.5695263235319,46.0,5.0,10.999999999999993,61.0,854.5695263235318,100.0,18.0,25.0,80.0,971.5695263235319,1243.0,971.8110298911258,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1944-04-02,1944-04-13,2273.8406,1.0091162618538574,2294.569526323532,0.147,1944,4,2,1944.04,1943,7,185,27,0.1982508070743532,0.0,0.0,0.64,3,Normal,54,13,14,19,117,217.0,0.09457111563217163,2077.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,977.5695263235319,46.0,5.0,10.999999999999993,61.0,854.5695263235318,100.0,18.0,25.0,80.0,971.5695263235319,1243.0,971.8110298911258,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1944-04-03,1944-04-14,2273.8406,1.0091162618538574,2294.569526323532,0.147,1944,4,3,1944.04,1943,7,186,27,0.1982508070743532,0.0,0.0,0.64,3,Normal,54,13,14,19,117,217.0,0.09457111563217163,2077.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,977.5695263235319,46.0,5.0,10.999999999999993,61.0,854.5695263235318,100.0,18.0,25.0,80.0,971.5695263235319,1243.0,971.8110298911258,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1944-04-04,1944-04-15,2301.1428,1.005887659400258,2314.6911450377565,0.145,1944,4,4,1944.04,1943,7,187,27,0.19998931493126207,20.121618714224496,0.008693003711255948,0.64,3,Normal,54,13,14,19,117,217.0,0.09374900857300353,2097.6911450377565,1100.0,,4,275.0,275.0,275.0,275.0,997.6911450377563,46.0,4.999999999999994,11.0,61.0,874.6911450377565,100.0,18.0,25.0,80.0,991.6911450377563,1243.0,971.8595993156084,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.203498691276835,16.203498691276835,16.203498691276835,16.203498691276835,,1.1,1.1,1.1,1.1,0.921667621299826,0.921667621299826,0.921667621299826,0.921667621299826,0.98,0.98,0.98,0.98,39.48306929334578,39.48306929334578,39.48306929334578,39.48306929334578,157.9322771733831,3790.374652161196,0.06823038897088234,42.7711145604634,84.51967488199385,124.13446139292328,158.82941962539797,0.145
1944-04-05,1944-04-16,2314.871,1.0102455056208746,2338.5880238421,0.14300000000000002,1944,4,5,1944.04,1943,7,188,27,0.20205400525995745,23.89687880434349,0.010218507304712422,0.64,3,Normal,54,13,14,19,117,217.0,0.09279103364409076,2121.5880238421,1100.0,,4,275.0,275.0,275.0,275.0,1021.5880238421,46.0,4.999999999999994,11.0,61.0,898.5880238421,100.0,18.0,25.0,80.0,1015.5880238421,1243.0,971.9172814368602,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.145816570025048,16.145816570025048,16.145816570025048,16.145816570025048,,1.1,1.1,1.1,1.1,0.9212075471370721,0.9212075471370721,0.9212075471370721,0.9212075471370721,0.98,0.98,0.98,0.98,39.32287642301417,39.32287642301417,39.32287642301417,39.32287642301417,157.29150569205666,3774.99613660936,0.06725917694286324,42.61793988191805,84.21083095275479,123.66516159791266,158.19027423509775,0.145
1944-04-06,1944-04-17,2314.871,1.0102455056208746,2338.5880238421,0.14300000000000002,1944,4,6,1944.04,1943,7,189,27,0.20205400525995745,0.0,0.0,0.64,3,Normal,54,13,14,19,117,217.0,0.09279103364409076,2121.5880238421,1100.0,,4,275.0,275.0,275.0,275.0,1021.5880238421,46.0,4.999999999999994,11.0,61.0,898.5880238421,100.0,18.0,25.0,80.0,1015.5880238421,1243.0,971.9172814368602,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.145816570025048,16.145816570025048,16.145816570025048,16.145816570025048,,1.1,1.1,1.1,1.1,0.9212075471370721,0.9212075471370721,0.9212075471370721,0.9212075471370721,0.98,0.98,0.98,0.98,39.32287642301417,39.32287642301417,39.32287642301417,39.32287642301417,157.29150569205666,3774.99613660936,0.06725917694286324,42.61793988191805,84.21083095275479,123.66516159791266,158.19027423509775,0.145
1944-04-07,1944-04-18,2314.871,1.0102455056208746,2338.5880238421,0.14300000000000002,1944,4,7,1944.04,1943,7,190,28,0.20205400525995745,0.0,0.0,0.64,3,Normal,54,13,14,19,117,217.0,0.09279103364409076,2121.5880238421,1100.0,,4,275.0,275.0,275.0,275.0,1021.5880238421,46.0,4.999999999999994,11.0,61.0,898.5880238421,100.0,18.0,25.0,80.0,1015.5880238421,1243.0,971.9172814368602,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.145816570025048,16.145816570025048,16.145816570025048,16.145816570025048,,1.1,1.1,1.1,1.1,0.9212075471370721,0.9212075471370721,0.9212075471370721,0.9212075471370721,0.98,0.98,0.98,0.98,39.32287642301417,39.32287642301417,39.32287642301417,39.32287642301417,157.29150569205666,3774.99613660936,0.06725917694286324,42.61793988191805,84.21083095275479,123.66516159791266,158.19027423509775,0.145
1944-04-08,1944-04-19,2356.3647,1.0072308567466204,2373.403235588493,0.14,1944,4,8,1944.04,1943,7,191,28,0.20506203955484573,34.81521174639282,0.014668898746049062,0.64,3,Normal,54,13,14,19,117,217.0,0.09142989136702437,2156.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,1056.4032355884926,46.0,5.000000000000006,11.0,61.0,933.4032355884926,100.0,18.0,25.0,80.0,1050.4032355884926,1243.0,972.0013181548687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1944-04-09,1944-04-20,2356.3647,1.0072308567466204,2373.403235588493,0.14,1944,4,9,1944.04,1943,7,192,28,0.20506203955484573,0.0,0.0,0.64,3,Normal,54,13,14,19,117,217.0,0.09142989136702437,2156.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,1056.4032355884926,46.0,5.000000000000006,11.0,61.0,933.4032355884926,100.0,18.0,25.0,80.0,1050.4032355884926,1243.0,972.0013181548687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1944-04-10,1944-04-21,2356.3647,1.0072308567466204,2373.403235588493,0.14,1944,4,10,1944.04,1943,7,193,28,0.20506203955484573,0.0,0.0,0.64,3,Normal,54,13,14,19,117,217.0,0.09142989136702437,2156.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,1056.4032355884926,46.0,5.000000000000006,11.0,61.0,933.4032355884926,100.0,18.0,25.0,80.0,1050.4032355884926,1243.0,972.0013181548687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1944-04-11,1944-04-22,2356.3647,1.0072308567466204,2373.403235588493,0.14,1944,4,11,1944.04,1943,7,194,28,0.20506203955484573,0.0,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.09142989136702437,2156.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,1056.4032355884926,46.0,5.000000000000006,11.0,61.0,933.4032355884926,100.0,18.0,25.0,80.0,1050.4032355884926,1243.0,972.0013181548687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1944-04-12,1944-04-23,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1944,4,12,1944.04,1943,7,195,28,0.2091624966678106,47.45899436301852,0.019604169859748315,0.65,3,Normal,54,13,14,19,117,217.0,0.08963748424640687,2203.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,1103.8622299515114,46.0,5.0,11.0,61.0,980.8622299515113,100.0,18.0,25.0,80.0,1097.8622299515114,1243.0,972.1158743481587,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.087698696894094,83.14199254795435,122.04172496595415,155.9809923431781,0.135
1944-04-13,1944-04-24,2426.5566,1.011398080199254,2454.2146867348292,0.131,1944,4,13,1944.04,1943,7,196,28,0.2120441489338893,33.352456783317855,0.013589869282255454,0.65,3,Normal,54,13,14,19,117,217.0,0.08841932255270797,2237.2146867348292,1100.0,,4,275.0,275.0,275.0,275.0,1137.2146867348292,46.0,5.0,11.0,61.0,1014.2146867348292,100.0,18.0,25.0,80.0,1131.2146867348292,1243.0,972.1963802783257,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1944-04-14,1944-04-25,2426.5566,1.011398080199254,2454.2146867348292,0.131,1944,4,14,1944.04,1943,7,197,29,0.2120441489338893,0.0,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.08841932255270797,2237.2146867348292,1100.0,,4,275.0,275.0,275.0,275.0,1137.2146867348292,46.0,5.0,11.0,61.0,1014.2146867348292,100.0,18.0,25.0,80.0,1131.2146867348292,1243.0,972.1963802783257,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1944-04-15,1944-04-26,2454.9977,1.0129181291505327,2486.7116773528605,0.129,1944,4,15,1944.04,1943,7,198,29,0.2148518889232872,32.496990618031305,0.013068258340518514,0.65,3,Normal,54,13,14,19,117,217.0,0.08726383600329554,2269.7116773528605,1100.0,,4,275.0,275.0,275.0,275.0,1169.7116773528605,46.0,5.0,11.0,61.0,1046.7116773528603,100.0,18.0,25.0,80.0,1163.7116773528605,1243.0,972.2748212901621,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.78827671672316,15.78827671672316,15.78827671672316,15.78827671672316,,1.1,1.1,1.1,1.1,0.9181331119691246,0.9181331119691246,0.9181331119691246,0.9181331119691246,0.98,0.98,0.98,0.98,38.32376396713757,38.32376396713757,38.32376396713757,38.32376396713757,153.29505586855024,3679.0813408452063,0.061645689472023965,41.66014959272965,82.28046968105518,120.73396372747692,154.20320727527198,0.13
1944-04-16,1944-04-27,2469.2967,1.0151512415735742,2506.709610818529,0.127,1944,4,16,1944.04,1943,7,199,29,0.21657971037472093,19.997933465668662,0.007977762314135236,0.65,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1944-04-17,1944-04-28,2469.2967,1.0151512415735742,2506.709610818529,0.127,1944,4,17,1944.04,1943,7,200,29,0.21657971037472093,0.0,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1944-04-18,1944-04-29,2469.2967,1.0151512415735742,2506.709610818529,0.127,1944,4,18,1944.04,1943,7,201,29,0.21657971037472093,0.0,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1944-04-19,1944-04-30,2469.2967,1.0151512415735742,2506.709610818529,0.127,1944,4,19,1944.04,1943,7,202,29,0.21657971037472093,0.0,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1944-04-20,1944-05-01,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1944,4,20,1944.04,1943,7,203,29,0.2202563100494408,42.55323697592439,0.016692369330506742,0.65,3,Normal,54,13,14,19,117,217.0,0.08512264641040918,2332.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1232.2628477944534,46.0,5.0,11.0,61.0,1109.2628477944534,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1944-04-21,1944-05-02,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1944,4,21,1944.04,1943,7,204,30,0.2202563100494408,0.0,0.0,0.66,3,Normal,54,13,14,19,117,217.0,0.08512264641040918,2332.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1232.2628477944534,46.0,5.0,11.0,61.0,1109.2628477944534,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1944-04-22,1944-05-03,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1944,4,22,1944.04,1943,7,205,30,0.2202563100494408,0.0,0.0,0.66,3,Normal,54,13,14,19,117,217.0,0.08512264641040918,2332.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1232.2628477944534,46.0,5.0,11.0,61.0,1109.2628477944534,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1944-04-23,1944-05-04,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1944,4,23,1944.04,1943,7,206,30,0.2202563100494408,0.0,0.0,0.66,3,Normal,54,13,14,19,117,217.0,0.08512264641040918,2332.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1232.2628477944534,46.0,5.0,11.0,61.0,1109.2628477944534,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1944-04-24,1944-05-05,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1944,4,24,1944.04,1943,7,207,30,0.2202563100494408,0.0,0.0,0.66,3,Normal,54,13,14,19,117,217.0,0.08512264641040918,2332.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1232.2628477944534,46.0,5.0,11.0,61.0,1109.2628477944534,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1944-04-25,1944-05-06,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1944,4,25,1944.04,1943,7,208,30,0.2202563100494408,0.0,0.0,0.66,3,Normal,54,13,14,19,117,217.0,0.08512264641040918,2332.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1232.2628477944534,46.0,5.0,11.0,61.0,1109.2628477944534,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1944-04-26,1944-05-07,2483.6479999999997,1.0126150162696577,2514.979259928103,0.126,1944,4,26,1944.04,1943,7,209,30,0.21729420805778807,34.283587866350445,0.013631757689854876,0.66,3,Normal,54,13,14,19,117,217.0,0.08628301770019506,2297.979259928103,1100.0,,4,275.0,275.0,275.0,275.0,1197.9792599281031,46.0,5.0,11.0,61.0,1074.979259928103,100.0,18.0,25.0,80.0,1191.979259928103,1243.0,972.3430533860334,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.720044620851883,15.720044620851883,15.720044620851883,15.720044620851883,,1.1,1.1,1.1,1.1,0.91750281675577,0.91750281675577,0.91750281675577,0.91750281675577,0.98,0.98,0.98,0.98,38.1319449664838,38.1319449664838,38.1319449664838,38.1319449664838,152.5277798659352,3660.6667167824453,0.06064772870941909,41.47584782119053,81.9091738216544,120.17054403827326,153.43775833440878,0.125
1944-04-27,1944-05-08,2469.2967,1.0151512415735742,2506.709610818529,0.127,1944,4,27,1944.04,1943,7,210,30,0.21657971037472093,8.269649109573947,0.0032990056262933525,0.66,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1944-04-28,1944-05-09,2469.2967,1.0151512415735742,2506.709610818529,0.127,1944,4,28,1944.04,1943,7,211,31,0.21657971037472093,0.0,0.0,0.66,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1944-04-29,1944-05-10,2440.7511,1.0095129172694002,2463.969763289497,0.13,1944,4,29,1944.04,1943,7,212,31,0.21288698754821253,42.73984752903198,0.01734593020004133,0.66,3,Normal,54,13,14,19,117,217.0,0.0880692625506477,2246.969763289497,1100.0,,4,275.0,275.0,275.0,275.0,1146.9697632894972,46.0,5.0,11.0,61.0,1023.9697632894972,100.0,18.0,25.0,80.0,1140.9697632894972,1243.0,972.2199270148367,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.843170992048572,15.843170992048572,15.843170992048572,15.843170992048572,,1.1,1.1,1.1,1.1,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.98,0.98,0.98,0.98,38.47782713182401,38.47782713182401,38.47782713182401,38.47782713182401,153.91130852729603,3693.871404655105,0.062464771613844124,41.80814305918576,82.57864698603647,121.18650199225985,154.8181887918474,0.13
1944-04-30,1944-05-11,2426.5566,1.011398080199254,2454.2146867348292,0.131,1944,4,30,1944.04,1943,7,213,31,0.2120441489338893,9.755076554667994,0.003974826084855062,0.66,3,Normal,54,13,14,19,117,217.0,0.08841932255270797,2237.2146867348292,1100.0,,4,275.0,275.0,275.0,275.0,1137.2146867348292,46.0,5.0,11.0,61.0,1014.2146867348292,100.0,18.0,25.0,80.0,1131.2146867348292,1243.0,972.1963802783257,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1944-05-01,1944-05-12,2412.4143,1.0062714092362148,2427.5435373225964,0.133,1944,5,1,1944.05,1943,8,214,31,0.2097397616246723,26.671149412232808,0.010986888186421215,0.59,3,Normal,55,13,13,17,178,276.0,0.113695180233269,2151.5435373225964,1100.0,,4,275.0,275.0,275.0,275.0,1051.5435373225964,45.0,5.0,12.0,63.0,926.5435373225964,100.0,18.0,25.0,80.0,1104.5435373225964,1243.0,972.1320016418132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.931096365072065,15.931096365072065,15.931096365072065,15.931096365072065,,1.1,1.1,1.1,1.1,0.9194071975367532,0.9194071975367532,0.9194071975367532,0.9194071975367532,0.98,0.98,0.98,0.98,38.724100699419935,38.724100699419935,38.724100699419935,38.724100699419935,154.89640279767974,3717.513667144314,0.06380787838248997,42.04444687206574,83.05482614173344,121.90937714641217,155.80099914011703,0.135
1944-05-02,1944-05-13,2384.2857,1.0079273256968455,2403.186709298232,0.136,1944,5,2,1944.05,1943,8,215,31,0.20763533168336729,24.356828024364404,0.01013522084244423,0.59,3,Normal,55,13,13,17,178,276.0,0.11484750599365467,2127.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1027.186709298232,45.00000000000003,5.0,12.0,63.0,902.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1944-05-03,1944-05-14,2342.4819,1.004629396651821,2353.326177864812,0.141,1944,5,3,1944.05,1943,8,216,31,0.2033273817675197,49.86053143341997,0.021187259081381887,0.59,3,Normal,55,13,13,17,178,276.0,0.11728080985799284,2077.326177864812,1100.0,,4,275.0,275.0,275.0,275.0,977.326177864812,45.0,5.0,12.0,60.19762689747032,855.1285509673418,100.0,18.0,25.0,77.19762689747031,1033.1285509673417,1243.0,971.9528562913976,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.110241715487476,16.110241715487476,16.110241715487476,16.110241715487476,,1.1,1.1,1.1,1.1,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.98,0.98,0.98,0.98,39.22393712148093,39.22393712148093,39.22393712148093,39.22393712148093,156.89574848592372,3765.4979636621692,0.06666978422356915,42.52328120082993,84.01999024400163,123.37521797423945,157.79550712571643,0.14
1944-05-04,1944-05-15,2301.1428,1.005887659400258,2314.6911450377565,0.145,1944,5,4,1944.05,1943,8,217,31,0.19998931493126207,38.635032827055504,0.016691225915769124,0.59,3,Normal,55,13,13,17,178,276.0,0.11923837035091693,2038.6911450377563,1100.0,,4,275.0,275.0,275.0,275.0,938.6911450377563,45.0,5.0,12.0,57.81793284652849,818.873212191228,100.0,18.0,25.0,74.81793284652848,996.873212191228,1243.0,971.8595993156084,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.203498691276835,16.203498691276835,16.203498691276835,16.203498691276835,,1.1,1.1,1.1,1.1,0.921667621299826,0.921667621299826,0.921667621299826,0.921667621299826,0.98,0.98,0.98,0.98,39.48306929334578,39.48306929334578,39.48306929334578,39.48306929334578,157.9322771733831,3790.374652161196,0.06823038897088234,42.7711145604634,84.51967488199385,124.13446139292328,158.82941962539797,0.145
1944-05-05,1944-05-16,2273.8406,1.0091162618538574,2294.569526323532,0.147,1944,5,5,1944.05,1943,8,218,32,0.1982508070743532,20.121618714224496,0.008769234701057109,0.59,3,Normal,55,13,13,17,178,276.0,0.1202839996058957,2018.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,918.5695263235319,45.0,5.0,12.0,56.57855778079727,799.9909685427347,100.0,18.0,25.0,73.57855778079727,977.9909685427347,1243.0,971.8110298911258,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1944-05-06,1944-05-17,2233.2716,1.008811210708514,2252.94942663694,0.152,1944,5,6,1944.05,1943,8,219,32,0.1946548304614316,41.62009968659186,0.018473605840642282,0.59,3,Normal,55,13,13,17,178,276.0,0.12250607880355098,1976.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,876.9494266369403,45.0,5.0,12.0,54.015000916043434,760.9344257208968,100.0,18.0,25.0,71.01500091604342,938.9344257208968,1243.0,971.7105675815376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1944-05-07,1944-05-18,2193.1616,1.003385573007351,2200.5867087137194,0.156,1944,5,7,1944.05,1943,8,220,32,0.19013069163286536,52.36271792322078,0.023794889660961226,0.59,3,Normal,55,13,13,17,178,276.0,0.1254210974314785,1924.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,824.5867087137192,45.0,5.0,12.0,50.78976104396097,711.7969476697583,100.0,18.0,25.0,67.78976104396097,889.7969476697583,1243.0,971.5841748141363,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1944-05-08,1944-05-19,2166.6756,1.004236067700878,2175.8537845274404,0.159,1944,5,8,1944.05,1943,8,221,32,0.18799376698317088,24.732924186278982,0.011366997342448065,0.59,3,Normal,55,13,13,17,178,276.0,0.12684675871266904,1899.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,799.8537845274402,45.0,5.0,12.0,49.26635629335685,688.5874282340837,100.0,18.0,25.0,66.26635629335685,866.5874282340837,1243.0,971.5244746523076,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1944-05-09,1944-05-20,2140.3921,1.0046960577600612,2150.4435049307785,0.162,1944,5,9,1944.05,1943,8,222,32,0.1857983188260193,25.41027959666189,0.011816297214225042,0.59,3,Normal,55,13,13,17,178,276.0,0.12834561771427902,1874.4435049307785,1100.0,,4,275.0,275.0,275.0,275.0,774.4435049307785,45.0,5.0,12.0,47.701230376171154,664.7422745546074,100.0,18.0,25.0,64.70123037617114,842.7422745546075,1243.0,971.4631394946604,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.599958512224774,16.599958512224774,16.599958512224774,16.599958512224774,,1.1,1.1,1.1,1.1,0.924559722029324,0.924559722029324,0.924559722029324,0.924559722029324,0.98,0.98,0.98,0.98,40.576048336529006,40.576048336529006,40.576048336529006,40.576048336529006,162.30419334611602,3895.300640306784,0.07547475345153998,43.81326337961614,86.62194065374376,127.33143710357388,163.18946589499976,0.16
1944-05-10,1944-05-21,2101.345,1.0060703110441789,2114.1008177611293,0.16699999999999998,1944,5,10,1944.05,1943,8,223,32,0.1826583106545616,36.342687169649246,0.01719061213369039,0.59,3,Normal,55,13,13,17,178,276.0,0.1305519574474641,1838.100817761129,1100.0,,4,275.0,275.0,275.0,275.0,738.1008177611293,45.0,5.0,12.0,45.46273152876521,630.638086232364,100.0,18.0,25.0,62.46273152876521,808.638086232364,1243.0,971.3754157670096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.687682239875656,16.687682239875656,16.687682239875656,16.687682239875656,,1.1,1.1,1.1,1.1,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.98,0.98,0.98,0.98,40.81589750807211,40.81589750807211,40.81589750807211,40.81589750807211,163.26359003228845,3918.3261607749214,0.07722601905295487,44.04125232076961,87.08208843495696,128.03179780237292,164.14606792489843,0.165
1944-05-11,1944-05-22,2088.4298,1.0089895256584238,2107.2037932729168,0.168,1944,5,11,1944.05,1943,8,224,32,0.18206240773878002,6.897024488212536,0.003273069510519461,0.63,3,Normal,55,13,13,17,178,276.0,0.13097926307892402,1831.203793272917,1100.0,,4,275.0,275.0,275.0,275.0,731.2037932729168,45.0,5.0,12.0,45.03791480304197,624.1658784698748,100.0,18.0,25.0,62.03791480304197,802.1658784698748,1243.0,971.3587677768656,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.704330230019607,16.704330230019607,16.704330230019607,16.704330230019607,,1.1,1.1,1.1,1.1,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.98,0.98,0.98,0.98,40.86133055533217,40.86133055533217,40.86133055533217,40.86133055533217,163.44532222132867,3922.687733311889,0.07756502847190913,44.08440316760416,87.16918987500763,128.1643956025085,164.32724293385004,0.17
1944-05-12,1944-05-23,2049.9848,1.0094913415348463,2069.441905878044,0.172,1944,5,12,1944.05,1943,8,225,33,0.178799780667863,37.7618873948727,0.01824737736662905,0.63,3,Normal,55,13,13,17,178,276.0,0.13336929111952814,1793.441905878044,1100.0,,4,275.0,275.0,275.0,275.0,693.4419058780438,45.0,5.0,12.0,42.71200144900996,588.7299044290339,100.0,18.0,25.0,59.71200144900996,766.7299044290338,1243.0,971.2676183934987,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.79547961338649,16.79547961338649,16.79547961338649,16.79547961338649,,1.1,1.1,1.1,1.1,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.98,0.98,0.98,0.98,41.10959307641265,41.10959307641265,41.10959307641265,41.10959307641265,164.4383723056506,3946.520935335616,0.0794602505335278,44.32007128996575,87.64494665919969,128.8887904528958,165.31733833615655,0.17
1944-05-13,1944-05-24,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1944,5,13,1944.05,1943,8,226,33,0.17599830029639224,32.4245413364672,0.01591765583390804,0.63,3,Normal,55,13,13,17,178,276.0,0.13549221759438107,1761.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,661.0173645415769,45.0,5.000000000000004,12.000000000000005,40.714837671039156,558.3025268705378,100.0,18.0,25.0,57.71483767103915,736.3025268705377,1243.0,971.1893522592385,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1944-05-14,1944-05-25,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1944,5,14,1944.05,1943,8,227,33,0.17306435430755507,33.95770820413372,0.0169529190489637,0.63,3,Normal,55,13,13,17,178,276.0,0.1377892061910232,1727.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,627.0596563374431,45.0,5.0,12.0,38.62323970194397,526.4364166354992,100.0,18.0,25.0,55.62323970194397,704.4364166354993,1243.0,971.1073853773663,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1944-05-15,1944-05-26,1962.0220000000002,1.0055924901309194,1972.9945886716464,0.18100000000000002,1944,5,15,1944.05,1943,8,228,33,0.17046673246123029,30.065067665796505,0.015238292004661981,0.63,3,Normal,55,13,13,17,178,276.0,0.1398888783500526,1696.9945886716464,1100.0,,4,275.0,275.0,275.0,275.0,596.9945886716464,44.99999999999999,5.000000000000004,12.000000000000005,36.77140582397822,498.22318284766817,100.0,18.0,25.0,53.77140582397821,676.2231828476682,1243.0,971.0127517480161,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.050346258869194,17.050346258869194,17.050346258869194,17.050346258869194,,1.1,1.1,1.1,1.1,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.98,0.98,0.98,0.98,41.799264715763954,41.799264715763954,41.799264715763954,41.799264715763954,167.19705886305582,4012.729412713339,0.08474278633253839,44.97324270478597,88.96405384423097,130.89857049019102,168.06737787496314,0.18
1944-05-16,1944-05-27,1937.3349,1.0005308252325822,1938.363286248882,0.184,1944,5,16,1944.05,1943,8,229,33,0.16747458793190342,34.63130242276452,0.017866259987715186,0.63,3,Normal,55,13,13,17,178,276.0,0.14238816942004448,1662.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,562.3632862488821,45.0,5.0,12.0,34.638318355909405,465.7249678929727,100.0,18.0,25.0,51.638318355909405,643.7249678929727,1243.0,970.9008660017273,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1944-05-17,1944-05-28,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1944,5,17,1944.05,1943,8,230,33,0.16405234974431393,39.60923828228579,0.020860647183190417,0.63,3,Normal,55,13,13,17,178,276.0,0.14535847878537636,1622.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,522.7540479665963,45.0,5.000000000000004,12.000000000000005,32.19861889649325,428.5554290701032,100.0,18.0,25.0,49.19861889649325,606.5554290701032,1243.0,970.7728976934303,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1944-05-18,1944-05-29,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1944,5,18,1944.05,1943,8,231,33,0.16239171512873474,19.22030805068448,0.010226104295177152,0.63,3,Normal,55,13,13,17,178,276.0,0.14684492974962393,1603.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,503.5337399159118,45.0,5.000000000000004,12.000000000000005,31.01475934264675,410.51898057326514,100.0,18.0,25.0,48.01475934264674,588.5189805732651,1243.0,970.7108013135744,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1944-05-19,1944-05-30,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1944,5,19,1944.05,1943,8,232,34,0.16239171512873474,0.0,0.0,0.63,3,Normal,55,13,13,17,178,276.0,0.14684492974962393,1603.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,503.5337399159118,45.0,5.000000000000004,12.000000000000005,31.01475934264675,410.51898057326514,100.0,18.0,25.0,48.01475934264674,588.5189805732651,1243.0,970.7108013135744,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1944-05-20,1944-05-31,1864.4507,0.9918944973310316,1849.3383898749896,0.193,1944,5,20,1944.05,1943,8,233,34,0.15978283688519912,30.195350040921998,0.016327650042977326,0.63,3,Normal,55,13,13,17,178,276.0,0.1492425623731614,1573.3383898749896,1100.0,,4,275.0,275.0,275.0,275.0,473.3383898749896,45.00000000000002,5.000000000000004,12.000000000000005,29.154900825633426,382.1834890493562,100.0,18.0,25.0,46.15490082563342,560.1834890493561,1243.0,970.61324710575,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.449850901135235,17.449850901135235,17.449850901135235,17.449850901135235,,1.1,1.1,1.1,1.1,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.98,0.98,0.98,0.98,42.86619860600398,42.86619860600398,42.86619860600398,42.86619860600398,171.4647944240159,4115.155066176381,0.09271683071241844,45.97919413698777,90.99715934416432,134.00006522996586,172.32054152917905,0.195
