Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1944-05-21,1944-06-01,1828.6668,0.9811635990665072,1794.2212989814325,0.19699999999999998,1944,5,21,1944.05,1943,8,234,34,0.15502072023199576,55.11709089355736,0.030719226733540037,0.64,3,Normal,55,13,13,17,178,276.0,0.15382717848499702,1518.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,418.2212989814325,44.99999999999999,5.0,12.0,25.760007545957798,330.4612914354747,100.0,18.0,25.0,42.7600075459578,508.4612914354747,1243.0,970.4351765044015,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1944-05-22,1944-06-02,1816.8359,0.9841191530010728,1787.9830070499418,0.19899999999999998,1944,5,22,1944.05,1943,8,235,34,0.15448173180911498,6.238291931490723,0.0034890107494832995,0.64,3,Normal,55,13,13,17,178,276.0,0.15436388316429386,1511.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,411.98300704994176,45.0,5.000000000000004,12.000000000000005,25.375764926989174,324.60724212295264,100.0,18.0,25.0,42.375764926989156,502.60724212295264,1243.0,970.4150220227768,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1944-05-23,1944-06-03,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1944,5,23,1944.05,1943,8,236,34,0.1498914032614472,53.128802635043485,0.030624361689783525,0.64,3,Normal,55,13,13,17,178,276.0,0.15909117855415664,1458.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,358.8542044148983,45.0,5.0,12.0,22.103338677729244,274.750865737169,100.0,18.0,25.0,39.10333867772925,452.750865737169,1243.0,970.243375121956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.83745777582418,43.83745777582418,43.83745777582418,43.83745777582418,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001246996,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1944-05-24,1944-06-04,1735.3679,0.9700713013446214,1683.4305970646826,0.208,1944,5,24,1944.05,1943,8,237,34,0.14544840358638858,51.42360735021565,0.030546912619908738,0.64,3,Normal,55,13,13,17,178,276.0,0.1639509228840488,1407.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,307.4305970646826,45.00000000000001,4.999999999999998,11.999999999999998,18.935942572824647,226.494654491858,100.0,18.0,25.0,35.93594257282466,404.4946544918579,1243.0,970.0772373135936,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.985860693291627,17.985860693291627,17.985860693291627,17.985860693291627,,1.1,1.1,1.1,1.1,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.98,0.98,0.98,0.98,44.26821939769871,44.26821939769871,44.26821939769871,44.26821939769871,177.07287759079483,4249.749062179075,0.1051857307925544,47.292174265320064,93.65385752696156,138.0605231571395,177.90714239672693,0.21
1944-05-25,1944-06-05,1712.5226,0.969471177329717,1660.241301225748,0.21100000000000002,1944,5,25,1944.05,1943,8,238,34,0.14344484842590466,23.18929583893464,0.013967424989255536,0.64,3,Normal,55,13,13,17,178,276.0,0.16624089510135096,1384.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,284.241301225748,45.0,5.0,12.0,17.507616379846798,204.7336848459012,100.0,18.0,25.0,34.507616379846795,382.73368484590117,1243.0,970.002318050114,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1944-05-26,1944-06-06,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1944,5,26,1944.05,1943,8,239,35,0.14032999959446205,36.051491104659355,0.02219659973237464,0.64,3,Normal,55,13,13,17,178,276.0,0.16993087770906734,1348.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,248.1898101210886,45.0,5.0,11.69009975208026,15.28705352195111,171.21265684705722,100.0,18.0,24.690099752080265,32.28705352195111,349.21265684705725,1242.6900997520802,969.8858440019296,990.0,0.9211543600054564,0.48,988.5988456399948,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.178066858064955,18.178066858064955,18.178066858064955,18.178066858064955,,1.1,1.1,1.1,1.1,0.9313976054362506,0.9313976054362506,0.9313976054362506,0.9313976054362506,0.98,0.98,0.98,0.98,44.762114144826974,44.762114144826974,44.762114144826974,44.762114144826974,179.0484565793079,4297.16295790339,0.11023862818469428,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1944-05-27,1944-06-07,1656.2409,0.957558724961048,1585.9479244323386,0.21899999999999997,1944,5,27,1944.05,1943,8,240,35,0.13702590067095408,38.24188568875002,0.024112951692558258,0.64,3,Normal,55,13,13,17,178,276.0,0.1740284127543401,1309.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,209.9479244323386,41.83744870934285,5.0,9.888851513117398,12.93157505561506,140.2900491542633,96.83744870934284,18.0,22.888851513117398,29.93157505561506,318.29004915426333,1237.7263002224602,969.7622932943201,990.0,0.9081345579605512,0.48,988.6118654420392,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.314637367719527,18.314637367719527,18.314637367719527,18.314637367719527,,1.1,1.1,1.1,1.1,0.9316380984095508,0.9316380984095508,0.9316380984095508,0.9316380984095508,0.98,0.98,0.98,0.98,45.11005339591757,45.11005339591757,45.11005339591757,45.11005339591757,180.44021358367027,4330.565126008087,0.11377436219934875,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1944-05-28,1944-06-08,1634.0591,0.9499386396027996,1552.2558784845749,0.223,1944,5,28,1944.05,1943,8,241,35,0.13411490790106725,33.692045947763745,0.021705213950071408,0.64,3,Normal,55,13,13,17,178,276.0,0.17780573668656438,1276.2558784845749,1100.0,,4,275.0,275.0,275.0,275.0,176.25587848457485,35.12345404583919,5.000000000000002,8.301907319925627,10.856340341441202,116.97417677736885,90.1234540458392,18.0,21.301907319925625,27.856340341441204,294.9741767773688,1229.4253613657647,969.6534420689502,990.0,0.8863616035823337,0.48,988.6336383964177,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.44526154746741,18.44526154746741,18.44526154746741,18.44526154746741,,1.1,1.1,1.1,1.1,0.931815767100189,0.931815767100189,0.931815767100189,0.931815767100189,0.98,0.98,0.98,0.98,45.44045270801032,45.44045270801032,45.44045270801032,45.44045270801032,181.76181083204128,4362.2834599689895,0.1170952633205618,48.298324333998394,95.69231867502995,141.1825935996593,182.21822163766063,0.225
1944-05-29,1944-06-09,1601.139,0.949933249464272,1520.9751731139745,0.22699999999999998,1944,5,29,1944.05,1943,8,242,35,0.1314122549570474,31.280705370600344,0.020566216939989668,0.64,3,Normal,55,13,13,17,178,276.0,0.18146252804043486,1244.9751731139745,1100.0,,4,275.0,275.0,275.0,275.0,144.9751731139745,28.88998014952391,4.999999999999998,6.828540762614741,8.929630228034663,95.32702197380121,83.88998014952391,18.0,19.828540762614747,25.929630228034657,273.3270219738012,1221.7185209121387,969.5523813285221,990.0,0.8723772466773136,0.48,988.6476227533227,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.56030664480064,18.56030664480064,18.56030664480064,18.56030664480064,,1.1,1.1,1.1,1.1,0.93192985130769,0.93192985130769,0.93192985130769,0.93192985130769,0.98,0.98,0.98,0.98,45.72946781289093,45.72946781289093,45.72946781289093,45.72946781289093,182.9178712515637,4390.028910037529,0.12026354833725925,48.53386667431301,96.16988416850258,141.9149140877705,183.2315576513596,0.225
1944-05-30,1944-06-10,1547.2067,0.952015772450731,1472.9651816414466,0.235,1944,5,30,1944.05,1943,8,243,35,0.12726419169382094,48.00999147252786,0.03259411157229554,0.64,3,Normal,55,13,13,17,178,276.0,0.1873771379255757,1196.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,96.96518164144665,19.322771703911467,4.567200584560891,4.567200584560891,5.97249307211809,62.53551569629529,74.32277170391147,17.567200584560894,17.567200584560894,22.97249307211809,240.5355156962953,1209.4571728730332,969.3972721253032,990.0,0.8546804556930376,0.48,988.665319544307,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.73311263900377,18.73311263900377,18.73311263900377,18.73311263900377,,1.1,1.1,1.1,1.1,0.9320266003853088,0.9320266003853088,0.9320266003853088,0.9320266003853088,0.98,0.98,0.98,0.98,46.16002430566989,46.16002430566989,46.16002430566989,46.16002430566989,184.6400972226796,4431.36233334431,0.12535265566625267,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873247,0.235
1944-05-31,1944-06-11,1504.8959,0.941009776702538,1416.1217548195648,0.242,1944,5,31,1944.05,1943,8,244,35,0.1223529196164104,56.84342682188185,0.04014021155202475,0.64,3,Normal,55,13,13,17,178,276.0,0.1948984958819212,1140.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,40.12175481956479,7.995277228536461,1.8897927994722543,1.8897927994722543,2.4712675070021795,25.87562448508164,62.99527722853647,14.889792799472255,14.889792799472255,19.47126750700217,203.87562448508163,1192.774862827481,969.2136241309556,990.0,0.8306028948025499,0.48,988.6893971051976,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.940838194241977,18.940838194241977,18.940838194241977,18.940838194241977,,1.1,1.1,1.1,1.1,0.9320243307239882,0.9320243307239882,0.9320243307239882,0.9320243307239882,0.98,0.98,0.98,0.98,46.67176454628378,46.67176454628378,46.67176454628378,46.67176454628378,186.68705818513507,4480.489396443242,0.13182980739457806,49.31056633420054,97.74568788212729,144.33390073510859,186.58491673319241,0.24
1944-06-01,1944-06-12,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1944,6,1,1944.06,1943,9,245,35,0.12096211011151373,16.097332232600365,0.011497893874490937,0.59,3,Normal,53,12,12,13,120,210.0,0.14999738333990068,1190.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,90.02442258696442,22.720449510043398,5.1442527192551095,5.1442527192551095,5.572940445859702,51.4425271925511,75.72044951004341,17.14425271925511,17.14425271925511,18.5729404458597,171.4425271925511,1210.0089549485535,969.161617365281,990.0,0.8554768421937886,0.48,988.6645231578062,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.96797101252521,18.96797101252521,18.96797101252521,18.96797101252521,,1.1,1.1,1.1,1.1,0.9320144757096795,0.9320144757096795,0.9320144757096795,0.9320144757096795,0.98,0.98,0.98,0.98,46.73812781188438,46.73812781188438,46.73812781188438,46.73812781188438,186.9525112475376,4486.8602699409,0.13353517855216182,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1944-06-02,1944-06-13,1463.3217,0.9412299069783912,1377.322147570461,0.25,1944,6,2,1944.06,1943,9,246,36,0.11900063355008784,22.702275016503336,0.01648290856031699,0.59,3,Normal,53,12,12,13,120,210.0,0.15246977649377907,1167.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,67.32214757046108,16.99082772016399,3.8469798611692054,3.8469798611692054,4.167561516266638,38.46979861169205,69.99082772016399,15.846979861169205,15.846979861169205,17.167561516266638,158.46979861169206,1201.6847874425025,969.0882715536893,990.0,0.8434625798139211,0.48,988.676537420186,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.05333108649684,19.05333108649684,19.05333108649684,19.05333108649684,,1.1,1.1,1.1,1.1,0.9319690681495711,0.9319690681495711,0.9319690681495711,0.9319690681495711,0.98,0.98,0.98,0.98,46.94617242731682,46.94617242731682,46.94617242731682,46.94617242731682,187.7846897092673,4506.832553022416,0.13634042699488402,49.592828813663175,98.31876904734087,145.2146586548761,187.80833024200248,0.25
1944-06-03,1944-06-14,1432.6212,0.9229795554429376,1322.2800782941279,0.255,1944,6,3,1944.06,1943,9,247,36,0.11424499876461265,55.042069276333216,0.04162663431135024,0.59,3,Normal,53,12,12,13,120,210.0,0.15881658012341893,1112.2800782941279,1100.0,,4,275.0,275.0,275.0,275.0,12.28007829412786,3.099257855184652,0.7017187596644492,0.7017187596644492,0.76019532296982,7.017187596644492,56.09925785518465,12.701718759664447,12.701718759664447,13.760195322969821,127.01718759664448,1181.5026953745135,968.9128802460672,990.0,0.814333787138473,0.48,988.7056662128616,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.257851186794213,19.257851186794213,19.257851186794213,19.257851186794213,,1.1,1.1,1.1,1.1,0.9317713435548062,0.9317713435548062,0.9317713435548062,0.9317713435548062,0.98,0.98,0.98,0.98,47.440029781299046,47.440029781299046,47.440029781299046,47.440029781299046,189.76011912519616,4554.242859004708,0.1435097769679821,49.98296745194915,99.1112589870776,146.4335836277283,189.5037521538496,0.255
1944-06-04,1944-06-15,1392.3229999999999,0.9189558294159528,1279.4833372799076,0.262,1944,6,4,1944.06,1943,9,248,36,0.11054736034098404,42.79674101422029,0.033448455143779504,0.59,3,Normal,53,12,12,13,120,210.0,0.16412874937976554,1069.4833372799076,1069.4833372799076,,4,267.3708343199769,267.3708343199769,267.3708343199769,267.3708343199769,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1146.4833372799076,968.7783762028796,990.0,0.7637903837029594,0.4403283384638798,988.7958812778332,0.5057173393475856,0.5057173393475856,0.5057173393475856,0.5057173393475856,19.511787735605832,19.511787735605832,19.511787735605832,19.511787735605832,,1.0694833372799075,1.0694833372799075,1.0694833372799075,1.0694833372799075,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.14482529050586,47.14482529050586,47.14482529050586,47.14482529050586,188.57930116202343,4525.903227888563,0.14738707075539564,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1944-06-05,1944-06-16,1333.2273,0.9216351586154437,1228.7491541059394,0.272,1944,6,5,1944.06,1943,9,249,36,0.10616392691475317,50.734183173968184,0.041289292451951516,0.59,3,Normal,53,12,12,13,120,210.0,0.17090550931267975,1018.7491541059392,1018.7491541059392,,4,254.6872885264848,254.6872885264848,254.6872885264848,254.6872885264848,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1095.7491541059394,968.6189259129044,990.0,0.6905657894312527,0.3743739003377212,988.935060310231,0.4589517359001496,0.4589517359001496,0.4589517359001496,0.4589517359001496,19.85718266142652,19.85718266142652,19.85718266142652,19.85718266142652,,1.0187491541059397,1.0187491541059397,1.0187491541059397,1.0187491541059397,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.70332924627146,45.70332924627146,45.70332924627146,45.70332924627146,182.81331698508583,4387.51960764206,0.1487800145165546,50.62396030234925,100.4143432492588,148.44042126268457,192.30117615570163,0.27
1944-06-06,1944-06-17,1304.2828,0.9281309185437228,1210.5451932047783,0.276,1944,6,6,1944.06,1943,9,250,36,0.10459110469289283,18.20396090116105,0.01503782015190046,0.59,3,Normal,53,12,12,13,120,210.0,0.17347555562469275,1000.5451932047785,1000.5451932047785,,4,250.13629830119459,250.13629830119459,250.13629830119459,250.13629830119459,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1077.5451932047783,968.561713464358,990.0,0.6642920314295769,0.3507087511662118,988.9849992174044,0.4427223514495104,0.4427223514495104,0.4427223514495104,0.4427223514495104,19.980563401596832,19.980563401596832,19.980563401596832,19.980563401596832,,1.0005451932047784,1.0005451932047784,1.0005451932047784,1.0005451932047784,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.16555853922128,45.16555853922128,45.16555853922128,45.16555853922128,180.66223415688512,4335.893619765243,0.14924038786078095,50.74679996876463,100.66422078151548,148.82563433962738,192.83905174573272,0.275
1944-06-07,1944-06-18,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1944,6,7,1944.06,1943,9,251,36,0.10028580173930184,49.829895296192255,0.04293033389495026,0.59,3,Normal,53,12,12,13,120,210.0,0.18092291915027287,950.715297908586,950.715297908586,,4,237.67882447714646,237.67882447714646,237.67882447714646,237.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1027.715297908586,968.4051052219985,990.0,0.5951574442987044,0.3105722383268689,989.0942703173744,0.3997849003388256,0.3997849003388256,0.3997849003388256,0.3997849003388256,20.28938019503727,20.28938019503727,20.28938019503727,20.28938019503727,,0.950715297908586,0.950715297908586,0.950715297908586,0.950715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.57949645443093,43.57949645443093,43.57949645443093,43.57949645443093,174.3179858177237,4183.631659625369,0.15018151835494492,51.079787730844046,101.34184104901293,149.87091543670834,194.30013403301518,0.29
1944-06-08,1944-06-19,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1944,6,8,1944.06,1943,9,252,36,0.09867184627968742,18.680040041833536,0.016356798017538126,0.59,3,Normal,53,12,12,13,120,210.0,0.18388223879555726,932.0352578667523,932.0352578667523,,4,233.00881446668808,233.00881446668808,233.00881446668808,233.00881446668808,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1009.0352578667523,968.346396524724,990.0,0.5780402761328808,0.29562820629340203,989.1263315175737,0.3842501716966124,0.3842501716966124,0.3842501716966124,0.3842501716966124,20.395684821153072,20.395684821153072,20.395684821153072,20.395684821153072,,0.9320352578667526,0.9320352578667526,0.9320352578667526,0.9320352578667526,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.947073847831696,42.947073847831696,42.947073847831696,42.947073847831696,171.78829539132678,4122.919089391843,0.15042293502585566,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1944-06-09,1944-06-20,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1944,6,9,1944.06,1943,9,253,37,0.09659170814823677,24.07567281771594,0.02153536956048364,0.59,3,Normal,53,12,12,13,120,210.0,0.18784221076362867,907.9595850490366,907.9595850490366,,4,226.98989626225915,226.98989626225915,226.98989626225915,226.98989626225915,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.9595850490366,968.27073012444,990.0,0.5559789026345754,0.2763676680392293,989.1676534293264,0.3646799543869591,0.3646799543869591,0.3646799543869591,0.3646799543869591,20.53224335049933,20.53224335049933,20.53224335049933,20.53224335049933,,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.117818232483614,42.117818232483614,42.117818232483614,42.117818232483614,168.47127292993446,4043.310550318428,0.15069531598724556,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1944-06-10,1944-06-21,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1944,6,10,1944.06,1943,9,254,37,0.09381386435903548,32.15096978242218,0.029610162721473418,0.59,3,Normal,53,12,12,13,120,210.0,0.19340424919030105,875.8086152666144,875.8086152666144,,4,218.9521538166536,218.9521538166536,218.9521538166536,218.9521538166536,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,952.8086152666144,968.1696842194092,990.0,0.5265178546267781,0.2506468922132916,989.2228352531599,0.33933877548383845,0.33933877548383845,0.33933877548383845,0.33933877548383845,20.713812258266785,20.713812258266785,20.713812258266785,20.713812258266785,,0.8758086152666145,0.8758086152666145,0.8758086152666145,0.8758086152666145,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.98568463085017,40.98568463085017,40.98568463085017,40.98568463085017,163.94273852340066,3934.625724561616,0.15098677263961974,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384603,0.31
1944-06-11,1944-06-22,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1944,6,11,1944.06,1943,9,255,37,0.08902815549501106,55.39014888917154,0.053755004104208366,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1562471998061277,869.4184663774429,869.4184663774429,,4,217.35461659436072,217.35461659436072,217.35461659436072,217.35461659436072,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,933.4184663774428,967.9956008943292,990.0,0.5087499891108043,0.2455347731019543,989.2457152377873,0.3344101598366589,0.3344101598366589,0.3344101598366589,0.3344101598366589,20.91570418362145,20.91570418362145,20.91570418362145,20.91570418362145,,0.8694184663774429,0.8694184663774429,0.8694184663774429,0.8694184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.08320310114717,41.08320310114717,41.08320310114717,41.08320310114717,164.33281240458868,3943.987497710128,0.1594816259284638,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1944-06-12,1944-06-23,1069.9044,0.9305885435178748,995.6407772993657,0.33299999999999996,1944,6,12,1944.06,1943,9,256,37,0.0860233631586652,34.777689078077174,0.034929956537547824,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1617049077044693,834.6407772993657,834.6407772993657,,4,208.66019432484143,208.66019432484143,208.66019432484143,208.66019432484143,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,898.6407772993657,967.8825631091977,990.0,0.4768819871667495,0.21771262183949253,989.3054053909938,0.3082148743293487,0.3082148743293487,0.3082148743293487,0.3082148743293487,21.11462740746696,21.11462740746696,21.11462740746696,21.11462740746696,,0.8346407772993657,0.8346407772993657,0.8346407772993657,0.8346407772993657,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.989415075636394,38.989415075636394,38.989415075636394,38.989415075636394,155.95766030254558,3742.983847261093,0.15664049108713107,52.15522832699921,103.53319746468591,153.25836278732837,199.0518342454201,0.335
1944-06-13,1944-06-24,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1944,6,13,1944.06,1943,9,257,37,0.08252501116271782,40.490185138279685,0.042391414998412126,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.16855980755424935,794.150592161086,794.150592161086,,3,264.71686405369536,264.71686405369536,264.71686405369536,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,858.150592161086,967.7206023686444,990.0,0.4397794270798796,0.18707529608054305,989.3731452768396,0.4957450045570821,0.4957450045570821,0.4957450045570821,,21.156797903638104,21.156797903638104,21.156797903638104,,,1.0588674562147815,1.0588674562147815,1.0588674562147815,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.61211469870178,50.61211469870178,50.61211469870178,,151.83634409610534,3644.0722583065276,0.15896586919615094,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1944-06-14,1944-06-25,979.4038,0.935828386886524,916.553878264532,0.36,1944,6,14,1944.06,1943,9,258,37,0.07919025508205557,38.59671389655398,0.04211068744767709,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.17565797692640694,755.553878264532,755.553878264532,,3,251.85129275484402,251.85129275484402,251.85129275484402,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,819.553878264532,967.5662155130581,990.0,0.4044119203220812,0.16777693913226605,989.4278111405456,0.4488040868859716,0.4488040868859716,0.4488040868859716,,21.41279154060156,21.41279154060156,21.41279154060156,,,1.007405171019376,1.007405171019376,1.007405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.7349371309626,48.7349371309626,48.7349371309626,,146.20481139288782,3508.9154734293074,0.15951578500733893,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1944-06-15,1944-06-26,939.9208,0.9394044269109342,882.9657604656668,0.376,1944,6,15,1944.06,1943,9,259,37,0.07628824170423361,33.58811779886525,0.038040113561313225,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.18234002631663804,721.9657604656668,721.9657604656668,,3,240.65525348855562,240.65525348855562,240.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,785.9657604656668,967.4318630418626,990.0,0.37363396377332014,0.1509828802328334,989.475383155994,0.40984572218477466,0.40984572218477466,0.40984572218477466,,21.633674391946524,21.633674391946524,21.633674391946524,,,0.9626210139542224,0.9626210139542224,0.9626210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.048802300541105,47.048802300541105,47.048802300541105,,141.1464069016233,3387.513765638959,0.15985490403068875,53.03682809580266,105.3333112124021,156.05026894141753,202.98988926582058,0.375
1944-06-16,1944-06-27,893.8841,0.9191395355838059,821.6042165397482,0.396,1944,6,16,1944.06,1943,9,260,38,0.07098660430903425,61.361543925918454,0.07468504018193516,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.19595809850887128,660.6042165397482,660.6042165397482,,3,220.2014055132494,220.2014055132494,220.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,724.6042165397482,967.1864168661592,990.0,0.33672708205202795,0.12818126496192447,989.535091652986,0.3432178493965986,0.3432178493965986,0.3432178493965986,,22.00545693743053,22.00545693743053,22.00545693743053,,,0.8808056220529976,0.8808056220529976,0.8808056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.789845645763684,43.789845645763684,43.789845645763684,,131.369536937291,3152.868886494984,0.15989394198895948,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1944-06-17,1944-06-28,863.9982,0.9265273133905936,800.5179310203087,0.405,1944,6,17,1944.06,1943,9,261,38,0.06916474924015467,21.086285519439684,0.02634080350025881,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.2011197922759778,639.5179310203088,639.5179310203088,,3,213.17264367343626,213.17264367343626,213.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,703.5179310203087,967.1020717240813,990.0,0.3245031484175702,0.1218553793060926,989.5536414722764,0.32167788664343777,0.32167788664343777,0.32167788664343777,,22.129891861551762,22.129891861551762,22.129891861551762,,,0.8526905746937449,0.8526905746937449,0.8526905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.63180292079314,42.63180292079314,42.63180292079314,,127.89540876237942,3069.4898102971056,0.1597658263561554,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1944-06-18,1944-06-29,827.5366,0.9228252692239536,763.6716856876753,0.42,1944,6,18,1944.06,1943,9,262,38,0.06598123364341514,36.846245332633316,0.048248803802976935,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.21082358167439694,602.6716856876752,602.6716856876752,,3,200.8905618958917,200.8905618958917,200.8905618958917,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.6716856876752,966.9546867427507,990.0,0.3031430061957538,0.1108015057063026,989.5860554880979,0.2857038692769093,0.2857038692769093,0.2857038692769093,,22.345664876070323,22.345664876070323,22.345664876070323,,,0.8035622475835671,0.8035622475835671,0.8035622475835671,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.7261524558499,39.7261524558499,39.7261524558499,,119.17845736754973,2860.282976821193,0.15605980894817545,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1944-06-19,1944-06-30,820.3628,0.9212730355954843,755.7781270456113,0.423,1944,6,19,1944.06,1943,9,263,38,0.06529923017674083,7.893558642064023,0.010444280351060814,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.21302548226601908,594.7781270456113,594.7781270456113,,3,198.2593756818704,198.2593756818704,198.2593756818704,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,658.7781270456113,966.9231125081824,990.0,0.2985670301713689,0.10791125081824453,989.5935217190104,0.2782726296239489,0.2782726296239489,0.2782726296239489,,22.39213658120403,22.39213658120403,22.39213658120403,,,0.7930375027274817,0.7930375027274817,0.7930375027274817,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.28737017518178,39.28737017518178,39.28737017518178,,117.86211052554528,2828.690652613088,0.15594803065587046,53.9779394590948,107.25943250549429,159.04870860135316,207.24525005906693,0.425
1944-06-20,1944-07-01,778.1427,0.91994408895877,715.8477772314177,0.442,1944,6,20,1944.06,1943,9,264,38,0.06184924795279448,39.930349814193725,0.0557805040180842,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.22490815103551307,554.8477772314177,554.8477772314177,,3,184.94925907713923,184.94925907713923,184.94925907713923,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,618.8477772314178,966.7633911089256,990.0,0.27541900129357544,0.09193911089256708,989.632641887814,0.24217047410800016,0.24217047410800016,0.24217047410800016,,22.627080304780268,22.627080304780268,22.627080304780268,,,0.739797036308557,0.739797036308557,0.739797036308557,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.034356616581924,37.034356616581924,37.034356616581924,,111.10306984974576,2666.473676393898,0.15520488207624708,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1944-06-21,1944-07-02,757.5572,0.9152736175579952,693.3721189511058,0.451,1944,6,21,1944.06,1943,9,265,38,0.059907351077375534,22.475658280311904,0.03241500150642315,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2321985490901361,532.3721189511058,532.3721189511058,,2,266.1860594755529,266.1860594755529,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,596.3721189511057,966.6734884758044,990.0,0.2623896341745541,0.08294884758044233,989.6546615182448,0.5012533098629663,0.5012533098629663,,,22.4799197325776,22.4799197325776,,,,1.0647442379022116,1.0647442379022116,,,0.94,0.94,,,0.98,0.98,,,54.075805837203795,54.075805837203795,,,108.15161167440759,2595.6386801857825,0.15597917585439294,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1944-06-22,1944-07-03,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1944,6,22,1944.06,1943,9,266,38,0.056842969894414,35.46737480279546,0.05390958967579677,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2447162775949007,496.90474414831016,496.90474414831016,,2,248.45237207415508,248.45237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,560.9047441483102,966.5316189765933,990.0,0.2418288371874262,0.06938094882966205,989.6887902139827,0.436790969751077,0.436790969751077,,,22.72038026763859,22.72038026763859,,,,0.9938094882966204,0.9938094882966204,,,0.94,0.94,,,0.98,0.98,,,51.013095786949386,51.013095786949386,,,102.02619157389877,2448.62859777357,0.15507745229284922,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1944-06-23,1944-07-04,710.868,0.9026403630498192,641.6581496004989,0.471,1944,6,23,1944.06,1943,9,267,39,0.05543926412548311,16.246594547811355,0.02531970420375181,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2509124213574468,480.65814960049886,480.65814960049886,,2,240.32907480024943,240.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,544.6581496004989,966.4666325984019,990.0,0.23241052150753555,0.06613162992009977,989.7014578485724,0.4087371158493476,0.4087371158493476,,,22.82608813432116,22.82608813432116,,,,0.9613162992009976,0.9613162992009976,,,0.94,0.94,,,0.98,0.98,,,49.57477376981653,49.57477376981653,,,99.14954753963305,2379.589140951193,0.15452082639543235,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1944-06-24,1944-07-05,691.4282,0.8964100209249521,619.803167230102,0.479,1944,6,24,1944.06,1943,9,268,39,0.053550993648680816,21.854982370396897,0.035261166005438035,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2597598858997581,458.803167230102,458.803167230102,,2,229.4015836150509,229.4015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,522.803167230102,966.3792126689204,990.0,0.21974096651020408,0.0617606334460204,989.7184984000436,0.3724603669382255,0.3724603669382255,,,22.96682536418514,22.96682536418514,,,,0.9176063344602041,0.9176063344602041,,,0.94,0.94,,,0.98,0.98,,,47.61242662689718,47.61242662689718,,,95.22485325379436,2285.396478091065,0.15363724854675054,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1944-06-25,1944-07-06,685.0236,0.8943005987939278,612.617015667972,0.483,1944,6,25,1944.06,1943,9,269,39,0.05293011015371278,7.186151562129908,0.011730251328873762,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2628069346465219,451.61701566797205,451.61701566797205,,2,225.80850783398603,225.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,515.617015667972,966.350468062672,990.0,0.21557508154665045,0.060323403133594425,989.7241015153198,0.3608984425000681,0.3608984425000681,,,23.01273501014787,23.01273501014787,,,,0.9032340313359442,0.9032340313359442,,,0.94,0.94,,,0.98,0.98,,,46.96036612327722,46.96036612327722,,,93.92073224655444,2254.0975739173073,0.15331068162406036,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1944-06-26,1944-07-07,666.0345,0.8891922297499859,592.2327021454171,0.493,1944,6,26,1944.06,1943,9,270,39,0.05116890546536404,20.384313522554976,0.03441943251142825,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.27185260019712315,431.2327021454171,431.2327021454171,,2,215.61635107270854,215.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,495.2327021454171,966.2650471596544,990.0,0.20642414462393924,0.05624654042908342,989.7373293149467,0.3290880841412432,0.3290880841412432,,,23.14319407115129,23.14319407115129,,,,0.8624654042908342,0.8624654042908342,,,0.94,0.94,,,0.98,0.98,,,45.094951687811225,45.094951687811225,,,90.18990337562245,2164.5576810149387,0.15228794872167864,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1944-06-27,1944-07-08,641.2365,0.8976161950015159,575.5842672260894,0.504,1944,6,27,1944.06,1943,9,271,39,0.04973048068833412,16.648434919327656,0.028924409278178118,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2797157760685617,414.5842672260894,414.5842672260894,,2,207.2921336130447,207.2921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,478.5842672260894,966.1901292025174,990.0,0.20089514409722525,0.05291685344521789,989.7461880024575,0.30418970407232193,0.30418970407232193,,,23.25186909586784,23.25186909586784,,,,0.8291685344521789,0.8291685344521789,,,0.94,0.94,,,0.97,0.97,,,43.11310344986499,43.11310344986499,,,86.22620689972997,2069.42896559352,0.14980639987830027,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1944-06-28,1944-07-09,635.1294,0.8997395729536994,571.4510551263394,0.507,1944,6,28,1944.06,1943,9,272,39,0.04937337116291572,4.133212099750041,0.007232836587966834,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2817389145679419,410.4510551263393,410.4510551263393,,2,205.22552756316966,205.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,474.4510551263393,966.1715297480683,990.0,0.19952249063236369,0.05209021102526788,989.7483872983424,0.29815907073189696,0.29815907073189696,,,23.27869847954197,23.27869847954197,,,,0.8209021102526788,0.8209021102526788,,,0.94,0.94,,,0.97,0.97,,,42.73253638659829,42.73253638659829,,,85.46507277319654,2051.1617465567174,0.14955799277385445,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1944-06-29,1944-07-10,617.0284,0.9016230362380232,556.3270194530895,0.52,1944,6,29,1944.06,1943,9,273,39,0.048066654480746936,15.124035673249864,0.027185513455948808,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2893981316209931,395.3270194530895,395.3270194530895,,2,197.6635097265448,197.6635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,459.3270194530895,966.1034715875387,990.0,0.1944997481578526,0.04906540389061791,989.7564348479517,0.27660322852997216,0.27660322852997216,,,23.37636003188269,23.37636003188269,,,,0.790654038906179,0.790654038906179,,,0.93,0.93,,,0.97,0.97,,,40.89093867082527,40.89093867082527,,,81.78187734165054,1962.7650561996127,0.1470032453610615,55.36592941758172,110.11111055045556,163.5149784008588,213.6466429695094,0.52
1944-06-30,1944-07-11,611.0679,0.9037819743727112,552.2721531377864,0.523,1944,6,30,1944.06,1943,9,274,40,0.047716314031104747,4.054866315303117,0.007342152401248206,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.29152293680799096,391.2721531377864,391.2721531377864,,2,195.6360765688932,195.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,455.2721531377864,966.0852246891201,990.0,0.1931531135881948,0.048254430627557285,989.7585924557843,0.27096042974041784,0.27096042974041784,,,23.402407336923808,23.402407336923808,,,,0.7825443062755728,0.7825443062755728,,,0.93,0.93,,,0.97,0.97,,,40.51661634620996,40.51661634620996,,,81.03323269241992,1944.7975846180773,0.14672699362446925,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1944-07-01,1944-07-12,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1944,7,1,1944.07,1943,10,275,40,0.0464561033692713,14.585771548998196,0.02712691272912525,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.251075728570796,402.6863815887882,402.6863815887882,,2,201.3431907943941,201.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,461.6863815887882,966.0195887171496,990.0,0.19528330015863807,0.05053727631775765,989.7541794235235,0.28699202439154303,0.28699202439154303,,,23.44759868198255,23.44759868198255,,,,0.8053727631775764,0.8053727631775764,,,0.94,0.94,,,0.97,0.97,,,42.22833074197175,42.22833074197175,,,84.45666148394348,2026.9598756146438,0.15707420603509772,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1944-07-02,1944-07-13,587.589,0.9034011913285348,530.8286026115426,0.537,1944,7,2,1944.07,1943,10,276,40,0.04586359126563728,6.85777897724563,0.012919008025391041,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2543193779231829,395.8286026115426,395.8286026115426,,2,197.9143013057713,197.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,454.8286026115426,965.9887287117521,990.0,0.19300580898538314,0.04916572052230852,989.7578284704924,0.27730524838975484,0.27730524838975484,,,23.49179451035061,23.49179451035061,,,,0.7916572052230851,0.7916572052230851,,,0.93,0.93,,,0.97,0.97,,,41.14499946239626,41.14499946239626,,,82.28999892479251,1974.9599741950205,0.1550217876729824,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1944-07-03,1944-07-14,581.8096,0.8996393412940712,523.4188053025672,0.541,1944,7,3,1944.07,1943,10,277,40,0.045223384778141806,7.409797308975384,0.014156536283964962,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2579196594244679,388.4188053025672,388.4188053025672,,2,194.2094026512836,194.2094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,447.4188053025672,965.9553846238617,990.0,0.19054499069088948,0.04768376106051344,989.7617712482486,0.2670242716917597,0.2670242716917597,,,23.53936235269532,23.53936235269532,,,,0.7768376106051343,0.7768376106051343,,,0.93,0.93,,,0.97,0.97,,,40.45653063195025,40.45653063195025,,,80.9130612639005,1941.9134703336122,0.1545856978087135,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1944-07-04,1944-07-15,576.0661,0.900130952321488,518.5349271931256,0.546,1944,7,4,1944.07,1943,10,278,40,0.044801417709486036,4.883878109441639,0.00941860972775449,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.26034890403770233,383.5349271931256,383.5349271931256,,2,191.7674635965628,191.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,442.5349271931256,965.9334071723688,990.0,0.1889230385512225,0.04670698543862512,989.76436997601,0.2603533396013578,0.2603533396013578,,,23.570609464039755,23.570609464039755,,,,0.7670698543862511,0.7670698543862511,,,0.93,0.93,,,0.97,0.97,,,40.000869021923826,40.000869021923826,,,80.00173804384765,1920.041713052344,0.15428418385797846,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1944-07-05,1944-07-16,564.6867,0.8934466484158033,504.51743951998014,0.551,1944,7,5,1944.07,1943,10,279,40,0.043590306774526286,14.01748767314541,0.027783950712352498,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.26758242515550085,369.51743951998014,369.51743951998014,,2,184.75871975999007,184.75871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,428.51743951998014,965.8703284778398,990.0,0.18426778434242885,0.04390348790399603,989.7718287277536,0.24167171648385816,0.24167171648385816,,,23.65982853342988,23.65982853342988,,,,0.7390348790399602,0.7390348790399602,,,0.93,0.93,,,0.97,0.97,,,38.6847885492677,38.6847885492677,,,77.3695770985354,1856.8698503648493,0.15335362276504885,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1944-07-06,1944-07-17,559.0506,0.8945435807736105,500.09512555763536,0.556,1944,7,6,1944.07,1943,10,280,40,0.0432082188481797,4.422313962344732,0.008842945544437354,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.26994864196979945,365.09512555763536,365.09512555763536,,2,182.54756277881768,182.54756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,424.09512555763536,965.8504280650093,990.0,0.1827991191888826,0.04301902511152708,989.7741818556996,0.2359210497363909,0.2359210497363909,,,23.68783274095389,23.68783274095389,,,,0.7301902511152707,0.7301902511152707,,,0.93,0.93,,,0.97,0.97,,,38.2670564509071,38.2670564509071,,,76.5341129018142,1836.8187096435406,0.15303910994228184,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1944-07-07,1944-07-18,553.45,0.8984344302682933,497.238535431987,0.561,1944,7,7,1944.07,1943,10,281,41,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2714994723462367,362.238535431987,362.238535431987,,2,181.1192677159935,181.1192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,421.238535431987,965.837573409444,990.0,0.18185043612132407,0.0424477070863974,989.7757018567925,0.2322429026479617,0.2322429026479617,,,23.705885544700433,23.705885544700433,,,,0.7244770708639741,0.7244770708639741,,,0.93,0.93,,,0.97,0.97,,,37.99658163571585,37.99658163571585,,,75.9931632714317,1823.8359185143606,0.15283039800085274,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1944-07-08,1944-07-19,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1944,7,8,1944.07,1943,10,282,41,0.04167127545761165,14.932106524444805,0.03095979159611675,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2799050394285319,347.30642890754217,347.30642890754217,,2,173.65321445377108,173.65321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,406.30642890754217,965.7703789300841,990.0,0.1768914339545343,0.03946128578150843,989.783647280264,0.21348248156243527,0.21348248156243527,,,23.799785868617626,23.799785868617626,,,,0.6946128578150843,0.6946128578150843,,,0.93,0.93,,,0.97,0.97,,,36.574598445844,36.574598445844,,,73.14919689168798,1755.5807254005115,0.15166539881580274,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1944-07-09,1944-07-20,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1944,7,9,1944.07,1943,10,283,41,0.040635110341786566,11.992651803531034,0.025499256852258498,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.28704240992316155,335.3137771040112,335.3137771040112,,2,167.65688855200557,167.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.31377710401114,965.716411996968,990.0,0.17290863446258672,0.03706275542080223,989.7900286101166,0.19898182493732366,0.19898182493732366,,,23.874634788211278,23.874634788211278,,,,0.6706275542080222,0.6706275542080222,,,0.92,0.92,,,0.97,0.97,,,35.04182431678249,35.04182431678249,,,70.08364863356499,1682.0075672055598,0.14901466222212284,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1944-07-10,1944-07-21,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1944,7,10,1944.07,1943,10,284,41,0.03992860732734802,8.177118222668298,0.01769415618847895,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2921213831570594,327.13665888134284,327.13665888134284,,2,163.56832944067142,163.56832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,386.13665888134284,965.6796149649659,990.0,0.1701929863443574,0.03542733177626857,989.7943796818794,0.18938409175335366,0.18938409175335366,,,23.92538062515997,23.92538062515997,,,,0.6542733177626857,0.6542733177626857,,,0.92,0.92,,,0.97,0.97,,,34.259943528880356,34.259943528880356,,,68.51988705776073,1644.4772893862573,0.14826758652650782,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1944-07-11,1944-07-22,504.6303,0.9029227850160232,455.6421958794713,0.595,1944,7,11,1944.07,1943,10,285,41,0.039367485723986316,6.494463001871568,0.014253427493334076,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.296285114111141,320.64219587947133,320.64219587947133,,2,160.32109793973558,160.32109793973558,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,379.6421958794713,965.6503898814577,990.0,0.16803615361310853,0.03412843917589425,989.797835407211,0.18192856584124675,0.18192856584124675,,,23.96551695991212,23.96551695991212,,,,0.6412843917589426,0.6412843917589426,,,0.92,0.92,,,0.97,0.97,,,33.636132066426725,33.636132066426725,,,67.27226413285345,1614.5343391884824,0.14764274411198,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1944-07-12,1944-07-23,499.3804,0.9040455652308316,451.46263598319877,0.599,1944,7,12,1944.07,1943,10,286,41,0.03900637174894837,4.179559896272509,0.009257820167487905,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.2990280684158856,316.4626359831988,316.4626359831988,,2,158.23131799159938,158.23131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.46263598319877,965.6315818619245,990.0,0.1666481078910992,0.033292527196639755,989.8000593649124,0.17720880209187068,0.17720880209187068,,,23.99126870089604,23.99126870089604,,,,0.6329252719663976,0.6329252719663976,,,0.92,0.92,,,0.97,0.97,,,33.23335826456914,33.23335826456914,,,66.46671652913828,1595.2011966993186,0.14722528783447728,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1944-07-13,1944-07-24,494.165,0.906269201155406,447.8465197889612,0.602,1944,7,13,1944.07,1943,10,287,41,0.03869393930976625,3.616116194237577,0.008074454158852456,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.3014425568465198,312.8465197889612,312.8465197889612,,2,156.4232598944806,156.4232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,371.8465197889612,965.6153093390504,990.0,0.16544718369375094,0.032569303957792235,989.8019835123483,0.17317478014208498,0.17317478014208498,,,24.01349939315603,24.01349939315603,,,,0.6256930395779223,0.6256930395779223,,,0.92,0.92,,,0.97,0.97,,,32.884054108069,32.884054108069,,,65.768108216138,1578.4345971873126,0.1468541237009722,56.11280756714968,111.65286754970477,165.94749509696962,217.17437827299167,0.6
1944-07-14,1944-07-25,488.9841,0.903846329229718,441.96648383669736,0.607,1944,7,14,1944.07,1943,10,288,42,0.038185904203490655,5.880035952263825,0.013304257601661136,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.3054530262749093,306.96648383669736,306.96648383669736,,2,153.48324191834868,153.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,365.96648383669736,965.5888491772653,990.0,0.16349440422620945,0.03139329676733947,989.8051122990064,0.1667131979244622,0.1667131979244622,,,24.04954992381689,24.04954992381689,,,,0.6139329676733948,0.6139329676733948,,,0.92,0.92,,,0.97,0.97,,,32.31442898425382,32.31442898425382,,,64.62885796850765,1551.0925912441833,0.14623022408275516,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
