Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1944-07-15,1944-07-26,478.7252,0.9032161634332492,432.39233848281486,0.616,1944,7,15,1944.07,1943,10,289,42,0.037358698044915206,9.5741453538825,0.02214226410087749,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.3122164478531006,297.39233848281486,297.39233848281486,,2,148.69616924140743,148.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,356.39233848281486,965.5457655231728,990.0,0.1603147987581304,0.02947846769656297,989.8102067335452,0.1564518229717401,0.1564518229717401,,,24.1079893874009,24.1079893874009,,,,0.5947846769656298,0.5947846769656298,,,0.92,0.92,,,0.97,0.97,,,31.382630311303977,31.382630311303977,,,62.765260622607954,1506.3662549425906,0.1451581238530722,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1944-07-16,1944-07-27,473.647,0.90577073560875,429.0155916088776,0.62,1944,7,16,1944.07,1943,10,290,42,0.037066947115007035,3.376746873937236,0.007870918773077433,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.3146738781537711,294.0155916088776,294.0155916088776,,2,147.0077958044388,147.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0155916088776,965.53057016224,990.0,0.15919336990700733,0.028803118321775525,989.8120035117712,0.15290944356610947,0.15290944356610947,,,24.128523905965203,24.128523905965203,,,,0.5880311832177553,0.5880311832177553,,,0.92,0.92,,,0.97,0.97,,,31.052722988495198,31.052722988495198,,,62.105445976990396,1490.5307034477692,0.14476267807443768,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1944-07-17,1944-07-28,463.5928,0.9085437496786656,421.1943408360317,0.629,1944,7,17,1944.07,1943,10,291,42,0.036391191048233136,7.821250772845929,0.018569220938062632,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.32051712692064555,286.1943408360317,286.1943408360317,,2,143.09717041801585,143.09717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,345.1943408360317,965.4953745337622,990.0,0.15659590655071162,0.027238868167206345,989.816165225282,0.14485826028863658,0.14485826028863658,,,24.175932431231324,24.175932431231324,,,,0.5723886816720634,0.5723886816720634,,,0.91,0.91,,,0.97,0.97,,,29.95686852141016,29.95686852141016,,,59.91373704282032,1437.9296890276873,0.14224725081513942,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1944-07-18,1944-07-29,453.6742,0.9106705857913724,413.14774947243217,0.639,1944,7,18,1944.07,1943,10,292,42,0.03569596555441814,8.046591363599532,0.01947630447914724,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.3267596160753335,278.14774947243217,278.14774947243217,,2,139.07387473621608,139.07387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,337.14774947243217,965.459164872626,990.0,0.1539236068358631,0.02562954989448643,989.8204468432697,0.13679919374332414,0.13679919374332414,,,24.22448277690042,24.22448277690042,,,,0.5562954989448643,0.5562954989448643,,,0.91,0.91,,,0.97,0.97,,,29.173074545285434,29.173074545285434,,,58.34614909057087,1400.307578173701,0.14122344649117854,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1944-07-19,1944-07-30,443.8904,0.9062157470692864,402.26047045288436,0.648,1944,7,19,1944.07,1943,10,293,42,0.034755304647129205,10.887279019547806,0.02706524707061168,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.3356034458171106,267.2604704528844,267.2604704528844,,1,267.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.26047045288436,965.410172117038,990.0,0.15030790531645605,0.023452094090576872,989.826240000593,0.5053006747204947,,,,23.91076720883451,,,,,1.0690418818115377,,,,0.95,,,,0.98,,,,58.364252567206144,,,,58.364252567206144,1400.7420616129473,0.1450906983266261,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1944-07-20,1944-07-31,439.0488,0.9057878471478402,397.6850673448427,0.657,1944,7,20,1944.07,1943,10,294,42,0.034359989818594415,4.575403108041655,0.011505091550430805,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.3394645941858765,262.6850673448427,262.6850673448427,,1,262.6850673448427,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,321.6850673448427,965.3884253367239,990.0,0.14878839874920974,0.02253701346896854,989.8286745877817,0.4881773307329673,,,,23.95207192032474,,,,,1.0507402693793708,,,,0.95,,,,0.98,,,,57.46417299881338,,,,57.46417299881338,1379.140151971521,0.14449668272051247,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1944-07-21,1944-08-01,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1944,7,21,1944.07,1943,10,295,43,0.03377355775934996,6.7874080931071035,0.017363644760881147,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3453589368082168,255.8976592517356,255.8976592517356,,1,255.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,314.8976592517356,965.3544882962588,990.0,0.14653427798028118,0.021179531850347117,989.8322861901694,0.4633170182087756,,,,24.01448087570197,,,,,1.0235906370069423,,,,0.95,,,,0.98,,,,56.125239151661816,,,,56.125239151661816,1347.0057396398836,0.14358039201129502,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1944-07-22,1944-08-02,424.724,0.9094702475352612,386.2738414141663,0.669,1944,7,22,1944.07,1943,10,296,43,0.033374059898183976,4.623817837569277,0.011970310546117404,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.34949299053168803,251.2738414141664,251.2738414141664,,1,251.2738414141664,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,310.27384141416627,965.3313692070708,990.0,0.14499869272057184,0.020254768282833263,989.8347465389966,0.4467517102306812,,,,24.05662562169509,,,,,1.0050953656566652,,,,0.95,,,,0.98,,,,55.20783000819214,,,,55.20783000819214,1324.9879201966114,0.14292407118761585,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1944-07-23,1944-08-03,415.3399,0.9146103777828084,379.8741828472738,0.68,1944,7,23,1944.07,1943,10,297,43,0.03282112939800446,6.3996585668924695,0.016846784687827587,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3553808236930804,244.87418284727383,244.87418284727383,,1,244.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.8741828472738,965.2993709142364,990.0,0.14287334485702818,0.01897483656945476,989.8381518185736,0.4243195045945233,,,,24.11446139974275,,,,,0.9794967313890952,,,,0.94,,,,0.98,,,,53.36340126443671,,,,53.36340126443671,1280.721630346481,0.14047651478829545,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1944-07-24,1944-08-04,410.6973,0.9155125588126376,375.9985360204415,0.687,1944,7,24,1944.07,1943,10,298,43,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.35904395115160925,240.99853602044152,240.99853602044152,,1,240.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,299.9985360204415,965.2799926801024,990.0,0.14158622967468534,0.018199707204088304,989.8402140631212,0.4110140738470673,,,,24.14920730917203,,,,,0.963994144081766,,,,0.94,,,,0.98,,,,52.59448668370033,,,,52.59448668370033,1262.267680408808,0.13987949857560344,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1944-07-25,1944-08-05,406.0875,0.9184031457990021,372.95203746965217,0.6890000000000001,1944,7,25,1944.07,1943,10,299,43,0.03222305603737795,3.046498550789352,0.00816860680386349,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3619768400138723,237.95203746965214,237.95203746965214,,1,237.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,296.95203746965217,965.2647601873482,990.0,0.14057447738844536,0.017590407493930434,989.8418351151176,0.4007032207485048,,,,24.17637170702094,,,,,0.9518081498786086,,,,0.94,,,,0.98,,,,51.98804530344364,,,,51.98804530344364,1247.7130872826476,0.13939606190695233,56.610465322194,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1944-07-26,1944-08-06,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1944,7,26,1944.07,1943,10,300,43,0.03137550007297417,9.809675513932634,0.027013305363500374,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.371755030927682,228.1423619557196,228.1423619557196,,1,228.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,287.14236195571965,965.2157118097786,990.0,0.13731665157201015,0.015628472391143906,989.8470548760367,0.3683877689546508,,,,24.262955297303535,,,,,0.9125694478228782,,,,0.94,,,,0.98,,,,50.02332646794721,,,,50.02332646794721,1200.5598352307331,0.1377512835422018,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1944-07-27,1944-08-07,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1944,7,27,1944.07,1943,10,301,43,0.030819824768219112,6.43142713836869,0.01802980091334127,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3784577001238411,221.71093481735085,221.71093481735085,,1,221.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,280.71093481735085,965.1835546740867,990.0,0.13518075326037482,0.014342186963470168,989.8504770597763,0.34793435050447097,,,,24.31898803518495,,,,,0.8868437392694034,,,,0.94,,,,0.98,,,,48.725415235969855,,,,48.725415235969855,1169.4099656632766,0.1365963599095135,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1944-07-28,1944-08-08,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1944,7,28,1944.07,1943,10,302,44,0.030819824768219112,0.0,0.0,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3784577001238411,221.71093481735085,221.71093481735085,,1,221.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,280.71093481735085,965.1835546740867,990.0,0.13518075326037482,0.014342186963470168,989.8504770597763,0.34793435050447097,,,,24.31898803518495,,,,,0.8868437392694034,,,,0.94,,,,0.98,,,,48.725415235969855,,,,48.725415235969855,1169.4099656632766,0.1365963599095135,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1944-07-29,1944-08-09,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1944,7,29,1944.07,1943,10,303,44,0.030474497418131064,3.9968443297228182,0.0113316831890588,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3827462628821043,217.71409048762803,217.71409048762803,,1,217.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,276.71409048762797,965.1635704524381,990.0,0.1338533879848211,0.013542818097525606,989.8526037939176,0.3355160605361772,,,,24.35351728094338,,,,,0.8708563619505121,,,,0.94,,,,0.98,,,,47.91496416905449,,,,47.91496416905449,1149.9591400573074,0.13584647016174473,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1944-07-30,1944-08-10,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1944,7,30,1944.07,1943,10,304,44,0.030244835217834637,2.658127318245647,0.007593435330108783,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3856526218771404,215.0559631693824,215.0559631693824,,1,215.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,274.0559631693824,965.1502798158473,990.0,0.13297061507470262,0.013011192633876477,989.8540181922916,0.3273813781490199,,,,24.37635699829554,,,,,0.8602238526775295,,,,0.94,,,,0.98,,,,47.37434600611102,,,,47.37434600611102,1136.9843041466645,0.1353336351627522,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1944-07-31,1944-08-11,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1944,7,31,1944.07,1943,10,305,44,0.02988283046109572,4.189869869663426,0.012114138826648696,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3903244712774211,210.8660932997189,210.8660932997189,,1,210.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,269.8660932997189,965.1293304664986,990.0,0.13157914537629042,0.01217321865994379,989.8562476359638,0.31476051454732185,,,,24.41215665491787,,,,,0.8434643731988758,,,,0.94,,,,0.97,,,,46.04489589747613,,,,46.04489589747613,1105.0775015394272,0.13312925663856495,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1944-08-01,1944-08-12,374.7305,0.9126410588772004,341.99444031358274,0.721,1944,8,1,1944.08,1943,11,306,44,0.02954831964309355,3.871652986136212,0.011320806801964976,0.84,4,Mod_Dry,39,7,5,4,60,115.0,0.33626277636137536,226.9944403135828,226.9944403135828,,1,226.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.99444031358274,965.109972201568,990.0,0.13427859641410494,0.015398888062716547,989.8503225155232,0.36469453729298257,,,,24.37565577666235,,,,,0.9079777612543308,,,,0.94,,,,0.98,,,,50.00281625341775,,,,50.00281625341775,1200.067590082026,0.14620944190662571,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1944-08-02,1944-08-13,374.7305,0.9126410588772004,341.99444031358274,0.721,1944,8,2,1944.08,1943,11,307,44,0.02954831964309355,0.0,0.0,0.84,4,Mod_Dry,39,7,5,4,60,115.0,0.33626277636137536,226.9944403135828,226.9944403135828,,1,226.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.99444031358274,965.109972201568,990.0,0.13427859641410494,0.015398888062716547,989.8503225155232,0.36469453729298257,,,,24.37565577666235,,,,,0.9079777612543308,,,,0.94,,,,0.98,,,,50.00281625341775,,,,50.00281625341775,1200.067590082026,0.14620944190662571,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1944-08-03,1944-08-14,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1944,8,3,1944.08,1943,11,308,44,0.029353030239845836,2.260294019070784,0.006653125815358456,0.84,4,Mod_Dry,39,7,5,4,60,115.0,0.3384999749195293,224.734146294512,224.734146294512,,1,224.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.73414629451196,965.0986707314728,990.0,0.13352794526386005,0.01494682925890239,989.8515252254773,0.357476526401792,,,,24.395377967602943,,,,,0.8989365851780479,,,,0.94,,,,0.98,,,,49.5449680147664,,,,49.5449680147664,1189.0792323543935,0.14583452548162876,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1944-08-04,1944-08-15,366.0613,0.9174101485614996,335.8283516156156,0.732,1944,8,4,1944.08,1943,11,309,45,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.84,4,Mod_Dry,39,7,5,4,60,115.0,0.34243684146009024,220.8283516156156,220.8283516156156,,1,220.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.8283516156156,965.079141758078,990.0,0.13223081787972474,0.014165670323123115,989.8536035117971,0.34517284846539864,,,,24.42928890525364,,,,,0.8833134064624624,,,,0.94,,,,0.98,,,,48.751568494973746,,,,48.751568494973746,1170.0376438793699,0.1451681141882092,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1944-08-05,1944-08-16,361.7746,0.9216841006983292,333.4418968564978,0.736,1944,8,5,1944.08,1943,11,310,45,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.84,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372595,218.4418968564978,218.4418968564978,,1,218.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564978,965.0672094842823,990.0,0.1314382683287262,0.01368837937129956,989.8548733522999,0.3377606699859247,,,,24.449903198031677,,,,,0.8737675874259913,,,,0.94,,,,0.98,,,,48.265412227695435,,,,48.265412227695435,1158.3698934646904,0.14474909326846605,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1944-08-06,1944-08-17,357.5196,0.9238786600946952,330.3047290055915,0.742,1944,8,6,1944.08,1943,11,311,45,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.84,4,Mod_Dry,39,7,5,4,60,115.0,0.3481633470589918,215.30472900559155,215.30472900559155,,1,215.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,266.3047290055915,965.051523645028,990.0,0.13039640446680162,0.013060945801118305,989.8565426497321,0.3281384701195063,,,,24.476880534584645,,,,,0.8612189160223661,,,,0.94,,,,0.98,,,,47.624735174766045,,,,47.624735174766045,1142.9936441943853,0.14418423653256215,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1944-08-07,1944-08-18,357.5196,0.9238786600946952,330.3047290055915,0.742,1944,8,7,1944.08,1943,11,312,45,0.02853832858608311,0.0,0.0,0.84,4,Mod_Dry,39,7,5,4,60,115.0,0.3481633470589918,215.30472900559155,215.30472900559155,,1,215.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,266.3047290055915,965.051523645028,990.0,0.13039640446680162,0.013060945801118305,989.8565426497321,0.3281384701195063,,,,24.476880534584645,,,,,0.8612189160223661,,,,0.94,,,,0.98,,,,47.624735174766045,,,,47.624735174766045,1142.9936441943853,0.14418423653256215,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1944-08-08,1944-08-19,366.0613,0.9174101485614996,335.8283516156156,0.732,1944,8,8,1944.08,1943,11,313,45,0.029015569579589187,5.523622610024064,0.01644775547821026,0.84,4,Mod_Dry,39,7,5,4,60,115.0,0.34243684146009024,220.8283516156156,220.8283516156156,,1,220.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.8283516156156,965.079141758078,990.0,0.13223081787972474,0.014165670323123115,989.8536035117971,0.34517284846539864,,,,24.42928890525364,,,,,0.8833134064624624,,,,0.94,,,,0.98,,,,48.751568494973746,,,,48.751568494973746,1170.0376438793699,0.1451681141882092,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1944-08-09,1944-08-20,344.9443,0.9291696764623452,320.5117836285301,0.757,1944,8,9,1944.08,1943,11,314,45,0.027692218105505,15.316567987085474,0.047787846717165385,0.84,4,Mod_Dry,39,7,5,4,60,115.0,0.3588011607500953,205.51178362853008,205.51178362853008,,1,205.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,256.5117836285301,965.0025589181427,990.0,0.1271441347843827,0.011102356725706022,989.86175350849,0.2989908266390331,,,,24.56020376370818,,,,,0.8220471345141205,,,,0.94,,,,0.97,,,,45.14787244181127,,,,45.14787244181127,1083.5489386034706,0.1408618177175576,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439487,0.755
1944-08-10,1944-08-21,336.7179,0.924507804637652,311.29832651120034,0.765,1944,8,10,1944.08,1943,11,315,45,0.02689617541056771,9.213457117329767,0.029596873264907425,0.84,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.2983265112004,196.2983265112004,,1,196.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.2983265112004,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.63699694736967,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1944-08-11,1944-08-22,336.7179,0.924507804637652,311.29832651120034,0.765,1944,8,11,1944.08,1943,11,316,46,0.02689617541056771,0.0,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.2983265112004,196.2983265112004,,1,196.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.2983265112004,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.63699694736967,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1944-08-12,1944-08-23,332.6514,0.9282369754494124,308.77932941501274,0.77,1944,8,12,1944.08,1943,11,317,46,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866352,193.77932941501274,193.77932941501274,,1,193.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.77932941501274,964.943896647075,990.0,0.12324774777620348,0.009377932941501277,989.8673743192824,0.2658433160026729,,,,24.65763435620468,,,,,0.7751173176600509,,,,0.93,,,,0.97,,,,42.284631199177056,,,,42.284631199177056,1014.8311487802494,0.13694126248439606,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1944-08-13,1944-08-24,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1944,8,13,1944.08,1943,11,318,46,0.02608203138713373,6.903966138002032,0.02287025368037977,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3809519225140352,186.87536327701068,186.87536327701068,,1,186.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,237.87536327701068,964.909376816385,990.0,0.1209549176934722,0.00868753632770107,989.8703575459787,0.2472408834139476,,,,24.713739846179923,,,,,0.7475014531080428,,,,0.93,,,,0.97,,,,40.87090090118685,,,,40.87090090118685,980.9016216284843,0.13538998498424126,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1944-08-14,1944-08-25,320.6383,0.9296005790427396,298.0655493432797,0.787,1944,8,14,1944.08,1943,11,319,46,0.02575286346325937,3.809813933730993,0.012781798977188272,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3858211734075829,183.06554934327968,183.06554934327968,,1,183.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,234.06554934327968,964.892262197373,990.0,0.11968143727611807,0.008306554934327972,989.8720120077896,0.237262046530006,,,,24.74248776388659,,,,,0.7322621973731188,,,,0.93,,,,0.97,,,,40.08424219499645,,,,40.08424219499645,962.021812679915,0.13448129877241113,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1944-08-15,1944-08-26,316.6956,0.9272088489413712,293.6429627407972,0.794,1944,8,15,1944.08,1943,11,320,46,0.025370751980804858,4.422586602482681,0.015061101962748425,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3916320654396617,178.64296274079715,178.64296274079715,,1,178.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,229.64296274079715,964.8745718509633,990.0,0.11817373729799906,0.007864296274079715,989.873961966428,0.2259337954710152,,,,24.77345631999372,,,,,0.7145718509631885,,,,0.93,,,,0.97,,,,39.16482634800053,,,,39.16482634800053,939.9558323520123,0.13337566813263588,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1944-08-16,1944-08-27,312.7836,0.9262282368820012,289.709002353605,0.797,1944,8,16,1944.08,1943,11,321,46,0.025030857803351472,3.9339603871920303,0.013579006365809877,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3969500397493223,174.709002353605,174.709002353605,,1,174.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.709002353605,964.8588360094144,990.0,0.11683261443872894,0.0074709002353605,989.8756964853259,0.2160879156262028,,,,24.800772560285267,,,,,0.69883600941442,,,,0.93,,,,0.97,,,,38.34459751533959,,,,38.34459751533959,920.2703403681503,0.13235556093813752,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1944-08-17,1944-08-28,308.9022,0.9257032622046036,285.9517742421789,0.804,1944,8,17,1944.08,1943,11,322,46,0.02470623329452426,3.757228111426116,0.01313937681059477,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4021657158965692,170.95177424217889,170.95177424217889,,1,170.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,221.95177424217889,964.8438070969687,990.0,0.1155517412189246,0.007095177424217889,989.8773530813568,0.2068872204928041,,,,24.826658763895374,,,,,0.6838070969687156,,,,0.93,,,,0.97,,,,37.559134652724225,,,,37.559134652724225,901.4192316653813,0.1313477937049433,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1944-08-18,1944-08-29,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1944,8,18,1944.08,1943,11,323,47,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.8300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,24.850145666399523,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,36.443327208190105,,,,36.443327208190105,874.6398529965624,0.12899487929836947,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1944-08-19,1944-08-30,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1944,8,19,1944.08,1943,11,324,47,0.024409522981951613,0.0,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.8300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,24.850145666399523,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,36.443327208190105,,,,36.443327208190105,874.6398529965624,0.12899487929836947,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1944-08-20,1944-08-31,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1944,8,20,1944.08,1943,11,325,47,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4094289314416899,165.8790272711299,165.8790272711299,,1,165.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,216.87902727112998,964.8235161090843,990.0,0.11382239566061247,0.006587902727112993,989.8795897016124,0.19477952599973755,,,,24.86129406652807,,,,,0.6635161090845197,,,,0.92,,,,0.97,,,,36.103040579577,,,,36.103040579577,866.4729739098482,0.12853590718514935,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1944-08-21,1944-09-01,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1944,8,21,1944.08,1943,11,326,47,0.024267947956225614,0.0,0.0,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.4094289314416899,165.8790272711299,165.8790272711299,,1,165.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,216.87902727112998,964.8235161090843,990.0,0.11382239566061247,0.006587902727112993,989.8795897016124,0.19477952599973755,,,,24.86129406652807,,,,,0.6635161090845197,,,,0.92,,,,0.97,,,,36.103040579577,,,,36.103040579577,866.4729739098482,0.12853590718514935,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1944-08-22,1944-09-02,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1944,8,22,1944.08,1943,11,327,47,0.024267947956225614,0.0,0.0,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.4094289314416899,165.8790272711299,165.8790272711299,,1,165.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,216.87902727112998,964.8235161090843,990.0,0.11382239566061247,0.006587902727112993,989.8795897016124,0.19477952599973755,,,,24.86129406652807,,,,,0.6635161090845197,,,,0.92,,,,0.97,,,,36.103040579577,,,,36.103040579577,866.4729739098482,0.12853590718514935,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1944-08-23,1944-09-03,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1944,8,23,1944.08,1943,11,328,47,0.023497017903388786,8.922801537463442,0.03280969763936114,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.7878249029344,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,24.92133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.24352804862158,,,,34.24352804862158,821.8446731669177,0.12591558790846405,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1944-08-24,1944-09-04,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1944,8,24,1944.08,1943,11,329,47,0.023497017903388786,0.0,0.0,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.7878249029344,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,24.92133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.24352804862158,,,,34.24352804862158,821.8446731669177,0.12591558790846405,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1944-08-25,1944-09-05,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1944,8,25,1944.08,1943,11,330,48,0.023497017903388786,0.0,0.0,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.7878249029344,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,24.92133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.24352804862158,,,,34.24352804862158,821.8446731669177,0.12591558790846405,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1944-08-26,1944-09-06,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1944,8,26,1944.08,1943,11,331,48,0.023094576847116584,4.657882595743104,0.017425781772764982,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.43023087479693467,152.29834313792338,152.29834313792338,,1,152.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,203.29834313792338,964.7691933725516,990.0,0.1091926169788375,0.0052298343137923385,989.8855775487074,0.16414333408259787,,,,24.952240842073035,,,,,0.6091933725516935,,,,0.92,,,,0.97,,,,33.26850622784247,,,,33.26850622784247,798.4441494682193,0.12446207423992987,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1944-08-27,1944-09-07,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1944,8,27,1944.08,1943,11,332,48,0.02301697983155701,0.8981136060136237,0.003371294415142561,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.43168130974235946,151.40022953190976,151.40022953190976,,1,151.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,202.40022953190976,964.7656009181276,990.0,0.10888644188587833,0.005140022953190976,989.8859735351607,0.16220859621563133,,,,24.95816402081761,,,,,0.605600918127639,,,,0.92,,,,0.97,,,,33.0801703299677,,,,33.0801703299677,793.9240879192247,0.12417470656122433,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1944-08-28,1944-09-08,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1944,8,28,1944.08,1943,11,333,48,0.02301697983155701,0.0,0.0,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.43168130974235946,151.40022953190976,151.40022953190976,,1,151.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,202.40022953190976,964.7656009181276,990.0,0.10888644188587833,0.005140022953190976,989.8859735351607,0.16220859621563133,,,,24.95816402081761,,,,,0.605600918127639,,,,0.92,,,,0.97,,,,33.0801703299677,,,,33.0801703299677,793.9240879192247,0.12417470656122433,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1944-08-29,1944-09-09,278.9403,0.9416043473689883,262.6513991364098,0.853,1944,8,29,1944.08,1943,11,334,48,0.022693080885385804,3.748830395499965,0.014273026558495447,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.4378427085411183,147.65139913640982,147.65139913640982,,1,147.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,198.6513991364098,964.7506055965456,990.0,0.10760843152377604,0.0047651399136409795,989.8876264285626,0.15425506852669105,,,,24.98276576349021,,,,,0.5906055965456392,,,,0.92,,,,0.97,,,,32.29287055564847,,,,32.29287055564847,775.0288933355632,0.12294954704915526,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1944-08-30,1944-09-10,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1944,8,30,1944.08,1943,11,335,48,0.02237143592063284,3.722742647603809,0.01437748412279253,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.4441377851314487,143.92865648880596,143.92865648880596,,1,143.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,194.928656488806,964.7357146259552,990.0,0.10633931471209294,0.0043928656488806,989.889267819639,0.1465521481673233,,,,25.007001045516496,,,,,0.5757146259552239,,,,0.91,,,,0.97,,,,31.16671414138065,,,,31.16671414138065,748.0011393931356,0.12036795990067654,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1944-08-31,1944-09-11,268.1972,0.9570044142512908,256.6659042898363,0.866,1944,8,31,1944.08,1943,11,336,48,0.022175934130641856,2.26275219896968,0.008815943844315598,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.44805327890430624,141.6659042898363,141.6659042898363,,1,141.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,192.6659042898363,964.7266636171594,990.0,0.10556792191698963,0.004166590428983631,989.890265487654,0.14196524666605634,,,,25.02163662382857,,,,,0.5666636171593452,,,,0.91,,,,0.97,,,,30.694685287022786,,,,30.694685287022786,736.6724468885468,0.11959003815466368,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1944-09-01,1944-09-12,268.1972,0.9570044142512908,256.6659042898363,0.866,1944,9,1,1944.09,1943,12,337,49,0.022175934130641856,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3545465076547119,165.6659042898363,165.6659042898363,,1,165.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,209.6659042898363,964.7266636171594,990.0,0.11136337646244418,0.006566590428983631,989.8820700331088,0.1942787497755596,,,,24.96112766617363,,,,,0.6626636171593452,,,,0.92,,,,0.97,,,,36.201444998873704,,,,36.201444998873704,868.8346799729687,0.14104500985060228,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1944-09-02,1944-09-13,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1944,9,2,1944.09,1943,12,338,49,0.0216767988824146,5.777028335963621,0.02302624344742076,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.36271038185340215,159.88887595387268,159.88887595387268,,1,159.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,203.88887595387268,964.7035555038157,990.0,0.10939393498427476,0.005988887595387269,989.8846171774203,0.18094736400835928,,,,25.00011430959639,,,,,0.6395555038154908,,,,0.92,,,,0.97,,,,34.993615272538044,,,,34.993615272538044,839.8467665409129,0.13947854459267384,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1944-09-03,1944-09-14,257.7185,0.9485644394976528,244.4626045006759,0.884,1944,9,3,1944.09,1943,12,339,49,0.0211215690288584,6.42627145319679,0.02628733939214422,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3722450727622367,153.4626045006759,153.4626045006759,,1,153.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.4626045006759,964.666775627004,990.0,0.1072031606252304,0.005346260450067589,989.8874505789247,0.16666826985670374,,,,25.054006682063907,,,,,0.6138504180027036,,,,0.92,,,,0.97,,,,33.659551315069145,,,,33.659551315069145,807.8292315616598,0.13768793547716654,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1944-09-04,1944-09-15,257.7185,0.9485644394976528,244.4626045006759,0.884,1944,9,4,1944.09,1943,12,340,49,0.0211215690288584,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3722450727622367,153.4626045006759,153.4626045006759,,1,153.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.4626045006759,964.666775627004,990.0,0.1072031606252304,0.005346260450067589,989.8874505789247,0.16666826985670374,,,,25.054006682063907,,,,,0.6138504180027036,,,,0.92,,,,0.97,,,,33.659551315069145,,,,33.659551315069145,807.8292315616598,0.13768793547716654,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1944-09-05,1944-09-16,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1944,9,5,1944.09,1943,12,341,49,0.020845510139389904,3.1951260355149884,0.013243086286809126,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.37717474638066656,150.2674784651609,150.2674784651609,,1,150.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,194.2674784651609,964.647604870791,990.0,0.10611391311312304,0.00502674784651609,989.8888593390403,0.1597845459622632,,,,25.081469922287017,,,,,0.6010699138606437,,,,0.92,,,,0.97,,,,32.99487998399003,,,,32.99487998399003,791.8771196157608,0.1367564339540876,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1944-09-06,1944-09-17,250.8784,0.9534127303453648,239.19066032867656,0.893,1944,9,6,1944.09,1943,12,342,49,0.020666073052397645,2.0768181364843485,0.008682689088405677,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.38044963743548815,148.19066032867656,148.19066032867656,,1,148.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004819066032867656,989.8897750270368,0.1553870161956337,,,,25.09924404886918,,,,,0.5927626413147062,,,,0.92,,,,0.97,,,,32.56192289728796,,,,32.56192289728796,781.4861495349112,0.13613375560962113,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1944-09-07,1944-09-18,247.5017,0.9653614473232645,238.92859932696842,0.897,1944,9,7,1944.09,1943,12,343,49,0.020643430981850074,0.2620610017081333,0.0010968172183921305,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3808669211485585,147.9285993269684,147.9285993269684,,1,147.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.92859932696842,964.6335715959616,990.0,0.1053165679523756,0.0047928599326968425,989.8898905721153,0.15483642152286642,,,,25.10148255463026,,,,,0.5917143973078737,,,,0.92,,,,0.97,,,,32.507239190675215,,,,32.507239190675215,780.173740576205,0.13605419896255191,57.42140847885143,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1944-09-08,1944-09-19,247.5017,0.9653614473232645,238.92859932696842,0.897,1944,9,8,1944.09,1943,12,344,50,0.020643430981850074,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3808669211485585,147.9285993269684,147.9285993269684,,1,147.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.92859932696842,964.6335715959616,990.0,0.1053165679523756,0.0047928599326968425,989.8898905721153,0.15483642152286642,,,,25.10148255463026,,,,,0.5917143973078737,,,,0.92,,,,0.97,,,,32.507239190675215,,,,32.507239190675215,780.173740576205,0.13605419896255191,57.42140847885143,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1944-09-09,1944-09-20,244.1538,0.9655249064182304,235.7365748966553,0.905,1944,9,9,1944.09,1943,12,345,50,0.020367640071071016,3.192024430313125,0.01354064142024834,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3860241035566651,144.7365748966553,144.7365748966553,,1,144.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.7365748966553,964.6144194493801,990.0,0.10422837780567794,0.004473657489665529,989.8912979647046,0.1482073224691616,,,,25.128671192855435,,,,,0.5789462995866212,,,,0.91,,,,0.97,,,,31.494154141418036,,,,31.494154141418036,755.8596993940328,0.1335989298869926,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1944-09-10,1944-09-21,240.8345,0.973826371370858,234.5309872359149,0.907,1944,9,10,1944.09,1943,12,346,50,0.020263477297183047,1.205587660740406,0.0051404195025525744,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3880084293870432,143.5309872359149,143.5309872359149,,1,143.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.5309872359149,964.6071859234157,990.0,0.1038173820122437,0.004353098723591489,989.8918295192641,0.14574081274022435,,,,25.138902783108374,,,,,0.5741239489436596,,,,0.91,,,,0.97,,,,31.244539233835344,,,,31.244539233835344,749.8689416120482,0.13322136917628902,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1944-09-11,1944-09-22,240.8345,0.973826371370858,234.5309872359149,0.907,1944,9,11,1944.09,1943,12,347,50,0.020263477297183047,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3880084293870432,143.5309872359149,143.5309872359149,,1,143.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.5309872359149,964.6071859234157,990.0,0.1038173820122437,0.004353098723591489,989.8918295192641,0.14574081274022435,,,,25.138902783108374,,,,,0.5741239489436596,,,,0.91,,,,0.97,,,,31.244539233835344,,,,31.244539233835344,749.8689416120482,0.13322136917628902,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1944-09-12,1944-09-23,237.5439,0.9795616307386402,232.68889005601648,0.909,1944,9,12,1944.09,1943,12,348,50,0.020104320100839825,1.842097179898417,0.007916566963961875,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.39108012410086734,141.68889005601648,141.68889005601648,,1,141.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.004168889005601648,989.8926417166573,0.14201148048109452,,,,25.154496895839863,,,,,0.5667555602240659,,,,0.91,,,,0.97,,,,30.862675160084034,,,,30.862675160084034,740.7042038420168,0.1326349322163782,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1944-09-13,1944-09-24,234.2817,0.980476792036706,229.70776964890598,0.9129999999999999,1944,9,13,1944.09,1943,12,349,50,0.019846751297665482,2.981120407110496,0.012977882340100869,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3961555159370005,138.70776964890598,138.70776964890598,,1,138.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.70776964890598,964.5782466178937,990.0,0.10217310328939977,0.0038707769648905982,989.8939561197458,0.13607712938642189,,,,25.17963237246591,,,,,0.5548310785956241,,,,0.91,,,,0.97,,,,30.24351797131813,,,,30.24351797131813,725.8444313116353,0.13166084028217012,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1944-09-14,1944-09-25,231.0479,0.9868601095689756,228.0119559096817,0.9179999999999999,1944,9,14,1944.09,1943,12,350,50,0.0197002329905965,1.6958137392242918,0.007437389554677668,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3991018788332583,137.0119559096817,137.0119559096817,,1,137.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.003701195590968169,989.8947038194397,0.13275704409516936,,,,25.19387503988645,,,,,0.5480478236387267,,,,0.91,,,,0.97,,,,29.89066457506197,,,,29.89066457506197,717.3759498014873,0.13109253177452687,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1944-09-15,1944-09-26,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1944,9,15,1944.09,1943,12,351,51,0.01929279214614896,4.715750514439122,0.0211188116971897,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802727,,,,28.907001183802727,693.7680284112657,0.1294558549825613,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1944-09-16,1944-09-27,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1944,9,16,1944.09,1943,12,352,51,0.01929279214614896,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802727,,,,28.907001183802727,693.7680284112657,0.1294558549825613,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1944-09-17,1944-09-28,224.6649,0.975313246540002,219.11865300258486,0.925,1944,9,17,1944.09,1943,12,353,51,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4153001068280869,128.11865300258486,128.11865300258486,,1,128.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.11865300258486,964.5147119180156,990.0,0.0985631771599721,0.002811865300258487,989.8986249575398,0.1160067137311587,,,,25.2679063257931,,,,,0.5124746120103395,,,,0.91,,,,0.97,,,,28.032624274344425,,,,28.032624274344425,672.7829825842663,0.1279335368769985,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1944-09-18,1944-09-29,221.5156,0.9794590217451584,216.96545287729182,0.93,1944,9,18,1944.09,1943,12,354,51,0.018745815128598013,2.153200125293097,0.009924161182060964,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4194216120271759,125.9654528772918,125.9654528772918,,1,125.9654528772918,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,169.96545287729182,964.5017927172637,990.0,0.09782913166271312,0.0025965452877291825,989.8995743230496,0.11211818411748872,,,,25.28566342166841,,,,,0.5038618115091673,,,,0.91,,,,0.97,,,,27.58086859229508,,,,27.58086859229508,661.9408462150818,0.1271210150119792,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1944-09-19,1944-09-30,218.3943,0.9791058374345843,213.83113399243985,0.9359999999999999,1944,9,19,1944.09,1943,12,355,51,0.0184750099769468,3.1343188848519787,0.014657916395667598,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4255694589508063,122.83113399243985,122.83113399243985,,1,122.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.83113399243985,964.4829868039546,990.0,0.09676061386105902,0.0022831133992439845,989.9009562727396,0.10657416313731004,,,,25.311395305647718,,,,,0.4913245359697594,,,,0.91,,,,0.97,,,,26.921960446354753,,,,26.921960446354753,646.127050712514,0.1259029026489033,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1944-09-20,1944-10-01,215.3008,0.9723750630754698,209.35312898019922,0.942,1944,9,20,1944.09,1943,12,356,51,0.01808811034388921,4.478005012240686,0.02138972096597716,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.43467227092940586,118.35312898019922,118.35312898019922,,1,118.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.35312898019922,964.4561187738813,990.0,0.09523402124324973,0.0018353128980199208,989.9029306658588,0.09889271188971302,,,,25.347919180087803,,,,,0.4734125159207969,,,,0.9,,,,0.97,,,,25.69243751465477,,,,25.69243751465477,616.6185003517144,0.12272296879348185,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1944-09-21,1944-10-02,212.2351,0.9868326972259313,209.44053617901523,0.938,1944,9,21,1944.09,1943,12,357,51,0.018095662325866915,0.08740719881606651,0.0004173365882780061,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4344908662868373,118.44053617901524,118.44053617901524,,1,118.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.44053617901525,964.456643217074,990.0,0.095263819151937,0.0018440536179015227,989.9028921272302,0.09903995382016063,,,,25.34720895633594,,,,,0.4737621447160609,,,,0.9,,,,0.97,,,,25.71069171221076,,,,25.71069171221076,617.0566010930581,0.1227589089546402,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1944-09-22,1944-10-03,212.2351,0.9868326972259313,209.44053617901523,0.938,1944,9,22,1944.09,1943,12,358,52,0.018095662325866915,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4344908662868373,118.44053617901524,118.44053617901524,,1,118.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.44053617901525,964.456643217074,990.0,0.095263819151937,0.0018440536179015227,989.9028921272302,0.09903995382016063,,,,25.34720895633594,,,,,0.4737621447160609,,,,0.9,,,,0.97,,,,25.71069171221076,,,,25.71069171221076,617.0566010930581,0.1227589089546402,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1944-09-23,1944-10-04,206.1864,1.0043631021565194,207.086012326485,0.949,1944,9,23,1944.09,1943,12,359,52,0.017892231465008304,2.3545238525302348,0.011369787008203,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4394309348935282,116.086012326485,116.086012326485,,1,116.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,160.086012326485,964.4425160739587,990.0,0.09446114056584716,0.001608601232648499,989.9039302582016,0.09511110968459864,,,,25.366303074557987,,,,,0.46434404930594,,,,0.9,,,,0.97,,,,25.21856213447445,,,,25.21856213447445,605.245491227387,0.12177820148816088,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1944-09-24,1944-10-05,206.1864,1.0043631021565194,207.086012326485,0.949,1944,9,24,1944.09,1943,12,360,52,0.017892231465008304,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4394309348935282,116.086012326485,116.086012326485,,1,116.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,160.086012326485,964.4425160739587,990.0,0.09446114056584716,0.001608601232648499,989.9039302582016,0.09511110968459864,,,,25.366303074557987,,,,,0.46434404930594,,,,0.9,,,,0.97,,,,25.21856213447445,,,,25.21856213447445,605.245491227387,0.12177820148816088,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1944-09-25,1944-10-06,206.1864,1.0043631021565194,207.086012326485,0.949,1944,9,25,1944.09,1943,12,361,52,0.017892231465008304,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4394309348935282,116.086012326485,116.086012326485,,1,116.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,160.086012326485,964.4425160739587,990.0,0.09446114056584716,0.001608601232648499,989.9039302582016,0.09511110968459864,,,,25.366303074557987,,,,,0.46434404930594,,,,0.9,,,,0.97,,,,25.21856213447445,,,,25.21856213447445,605.245491227387,0.12177820148816088,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1944-09-26,1944-10-07,203.2033,0.9987999936834916,202.95945475646462,0.956,1944,9,26,1944.09,1943,12,362,52,0.017535696890958543,4.126557570020367,0.02033193070493765,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.44836541421138937,111.95945475646464,111.95945475646464,,1,111.95945475646464,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.95945475646462,964.4177567285388,990.0,0.09305435957606747,0.0011959454756464624,989.9057496949484,0.08841313241862014,,,,25.39957983399097,,,,,0.4478378190258585,,,,0.9,,,,0.96,,,,24.10294207836421,,,,24.10294207836421,578.470609880741,0.11875742427119665,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1944-09-27,1944-10-08,203.2033,0.9987999936834916,202.95945475646462,0.956,1944,9,27,1944.09,1943,12,363,52,0.017535696890958543,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.44836541421138937,111.95945475646464,111.95945475646464,,1,111.95945475646464,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.95945475646462,964.4177567285388,990.0,0.09305435957606747,0.0011959454756464624,989.9057496949484,0.08841313241862014,,,,25.39957983399097,,,,,0.4478378190258585,,,,0.9,,,,0.96,,,,24.10294207836421,,,,24.10294207836421,578.470609880741,0.11875742427119665,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1944-09-28,1944-10-09,203.2033,0.9987999936834916,202.95945475646462,0.956,1944,9,28,1944.09,1943,12,364,52,0.017535696890958543,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.44836541421138937,111.95945475646464,111.95945475646464,,1,111.95945475646464,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.95945475646462,964.4177567285388,990.0,0.09305435957606747,0.0011959454756464624,989.9057496949484,0.08841313241862014,,,,25.39957983399097,,,,,0.4478378190258585,,,,0.9,,,,0.96,,,,24.10294207836421,,,,24.10294207836421,578.470609880741,0.11875742427119665,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1944-09-29,1944-10-10,200.2476,1.0105948160925071,202.36918649496602,0.958,1944,9,29,1944.09,1943,12,365,53,0.017484697713165062,0.5902682614986077,0.00291678921935722,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.44967320161789376,111.36918649496602,111.36918649496602,,1,111.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.36918649496604,964.4142151189698,990.0,0.0928531317596475,0.0011369186494966015,989.9060099495907,0.08747458990924259,,,,25.40432024071184,,,,,0.4454767459798641,,,,0.9,,,,0.96,,,,23.98034218381369,,,,23.98034218381369,575.5282124115284,0.11849799171085865,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1944-09-30,1944-10-11,200.2476,1.0105948160925071,202.36918649496602,0.958,1944,9,30,1944.09,1943,12,366,53,0.017484697713165062,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.44967320161789376,111.36918649496602,111.36918649496602,,1,111.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.36918649496604,964.4142151189698,990.0,0.0928531317596475,0.0011369186494966015,989.9060099495907,0.08747458990924259,,,,25.40432024071184,,,,,0.4454767459798641,,,,0.9,,,,0.96,,,,23.98034218381369,,,,23.98034218381369,575.5282124115284,0.11849799171085865,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
