Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1944-12-12,1944-12-23,443.8904,0.9062157470692864,402.26047045288436,0.648,1944,12,12,1944.12,1944,3,73,11,0.034755304647129205,9.936560178877695,0.02470180618963289,0.47,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.246188915467172,24.246188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,31.654667535019712,31.654667535019712,,,63.309335070039424,1519.424041680946,0.1573839333473724,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1944-12-13,1944-12-24,453.6742,0.9106705857913724,413.14774947243217,0.639,1944,12,13,1944.12,1944,3,74,11,0.03569596555441814,10.887279019547806,0.026352023055796103,0.47,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1944-12-14,1944-12-25,458.6166,0.9126459050733976,418.5545619886844,0.634,1944,12,14,1944.12,1944,3,75,11,0.03616311415582233,5.4068125162522165,0.012917820058065427,0.47,3,Normal,38,5,4,3,54,104.0,0.24847417623610002,314.5545619886844,314.5545619886844,,2,157.2772809943422,157.2772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.5545619886844,965.4834955289493,990.0,0.16202919032834534,0.03291091239773688,989.805059897274,0.17507449695608646,0.17507449695608646,,,24.14648987136877,24.14648987136877,,,,0.6291091239773687,0.6291091239773687,,,0.92,0.92,,,0.97,0.97,,,33.246701837952266,33.246701837952266,,,66.49340367590453,1595.8416882217086,0.1588643625337004,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1944-12-15,1944-12-26,463.5928,0.9085437496786656,421.1943408360317,0.629,1944,12,15,1944.12,1944,3,76,11,0.036391191048233136,2.639778847347316,0.006267365421167814,0.47,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,965.4953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.130250076905288,24.130250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,33.503164247988586,33.503164247988586,,,67.00632849597717,1608.1518839034522,0.15908648811134504,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1944-12-16,1944-12-27,463.5928,0.9085437496786656,421.1943408360317,0.629,1944,12,16,1944.12,1944,3,77,11,0.036391191048233136,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,965.4953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.130250076905288,24.130250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,33.503164247988586,33.503164247988586,,,67.00632849597717,1608.1518839034522,0.15908648811134504,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1944-12-17,1944-12-28,453.6742,0.9106705857913724,413.14774947243217,0.639,1944,12,17,1944.12,1944,3,78,12,0.03569596555441814,8.046591363599532,0.01947630447914724,0.47,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1944-12-18,1944-12-29,453.6742,0.9106705857913724,413.14774947243217,0.639,1944,12,18,1944.12,1944,3,79,12,0.03569596555441814,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1944-12-19,1944-12-30,453.6742,0.9106705857913724,413.14774947243217,0.639,1944,12,19,1944.12,1944,3,80,12,0.03569596555441814,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1944-12-20,1944-12-31,453.6742,0.9106705857913724,413.14774947243217,0.639,1944,12,20,1944.12,1944,3,81,12,0.03569596555441814,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1944-12-21,1945-01-01,463.5928,0.9085437496786656,421.1943408360317,0.629,1944,12,21,1944.12,1944,3,82,12,0.036391191048233136,8.046591363599532,0.019104224780484454,0.51,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,965.4953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.130250076905288,24.130250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,33.503164247988586,33.503164247988586,,,67.00632849597717,1608.1518839034522,0.15908648811134504,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1944-12-22,1945-01-02,478.7252,0.9032161634332492,432.39233848281486,0.616,1944,12,22,1944.12,1944,3,83,12,0.037358698044915206,11.197997646783163,0.02589777072848904,0.51,3,Normal,38,5,4,3,54,104.0,0.24052230056831456,328.39233848281486,328.39233848281486,,2,164.19616924140743,164.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,375.39233848281486,965.5457655231728,990.0,0.16662476185776134,0.035678467696562965,989.7976967704456,0.1908426683220552,0.1908426683220552,,,24.061088578950926,24.061088578950926,,,,0.6567846769656297,0.6567846769656297,,,0.92,0.92,,,0.97,0.97,,,34.58651959108275,34.58651959108275,,,69.1730391821655,1660.1529403719721,0.1599774857826597,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1944-12-23,1945-01-03,488.9841,0.903846329229718,441.96648383669736,0.607,1944,12,23,1944.12,1944,3,84,12,0.038185904203490655,9.5741453538825,0.021662604980290903,0.51,3,Normal,38,5,4,3,54,104.0,0.23531196098215235,337.96648383669736,337.96648383669736,,2,168.98324191834868,168.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,384.96648383669736,965.5888491772653,990.0,0.16980436732584045,0.03759329676733948,989.7926023359066,0.20214580603073326,0.20214580603073326,,,24.00160735261096,24.00160735261096,,,,0.6759329676733947,0.6759329676733947,,,0.92,0.92,,,0.97,0.97,,,35.506881723545405,35.506881723545405,,,71.01376344709081,1704.3303227301801,0.16067680705247725,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1944-12-24,1945-01-04,494.165,0.906269201155406,447.8465197889612,0.602,1944,12,24,1944.12,1944,3,85,13,0.03869393930976625,5.880035952263825,0.013129578309628655,0.51,3,Normal,38,5,4,3,54,104.0,0.2322224141632449,343.8465197889612,343.8465197889612,,2,171.9232598944806,171.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,390.8465197889612,965.6153093390504,990.0,0.17175714679338194,0.03876930395779224,989.7894735492488,0.20924719496032188,0.20924719496032188,,,23.96491701523813,23.96491701523813,,,,0.6876930395779224,0.6876930395779224,,,0.92,0.92,,,0.97,0.97,,,36.06941808601477,36.06941808601477,,,72.13883617202954,1731.3320681287091,0.16107937202687994,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1944-12-25,1945-01-05,504.6303,0.9029227850160232,455.6421958794713,0.595,1944,12,25,1944.12,1944,3,86,13,0.039367485723986316,7.795676090510085,0.017109205778150182,0.51,3,Normal,38,5,4,3,54,104.0,0.22824927309302714,351.6421958794713,351.6421958794713,,2,175.82109793973564,175.82109793973564,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.6421958794713,965.6503898814577,990.0,0.17434611671273953,0.04032843917589425,989.7853254441112,0.218849228174892,0.218849228174892,,,23.916086334478816,23.916086334478816,,,,0.7032843917589425,0.7032843917589425,,,0.93,0.93,,,0.97,0.97,,,37.21215236001319,37.21215236001319,,,74.42430472002638,1786.1833132806325,0.1633393601230766,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1944-12-26,1945-01-06,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1944,12,26,1944.12,1944,3,87,13,0.03992860732734802,6.494463001871568,0.01405312233310422,0.51,3,Normal,38,5,4,3,54,104.0,0.2250416581358087,358.13665888134284,358.13665888134284,,2,179.06832944067142,179.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.13665888134284,965.6796149649659,990.0,0.1765029494439884,0.04162733177626857,989.7818697187797,0.2270114166062326,0.2270114166062326,,,23.87524333720755,23.87524333720755,,,,0.7162733177626857,0.7162733177626857,,,0.93,0.93,,,0.97,0.97,,,37.834698618866184,37.834698618866184,,,75.66939723773237,1816.0655337055773,0.16373814062035075,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1944-12-27,1945-01-07,515.2343,0.9068984701816172,467.2651984550963,0.585,1944,12,27,1944.12,1944,3,88,13,0.04037171314652031,5.128539573753472,0.01097565063845926,0.51,3,Normal,38,5,4,3,54,104.0,0.22257167951701048,363.2651984550963,363.2651984550963,,2,181.63259922754816,181.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.2651984550963,965.702693393048,990.0,0.17820615446848215,0.04265303969101926,989.7791408058403,0.23356153739593424,0.23356153739593424,,,23.842885875396682,23.842885875396682,,,,0.7265303969101926,0.7265303969101926,,,0.93,0.93,,,0.97,0.97,,,38.32448328402321,38.32448328402321,,,76.64896656804642,1839.575197633114,0.1640373963682046,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1944-12-28,1945-01-08,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1944,12,28,1944.12,1944,3,89,13,0.040635110341786566,3.0485786489148268,0.006482010090554132,0.51,3,Normal,38,5,4,3,54,104.0,0.22112896764450965,366.31377710401114,366.31377710401114,,2,183.15688855200557,183.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,413.31377710401114,965.716411996968,990.0,0.1792185975622177,0.04326275542080223,989.777518647017,0.2374989020240112,0.2374989020240112,,,23.823607748025044,23.823607748025044,,,,0.7326275542080223,0.7326275542080223,,,0.93,0.93,,,0.97,0.97,,,38.6148611228339,38.6148611228339,,,77.2297222456678,1853.5133338960272,0.16420893030439174,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1944-12-29,1945-01-09,515.2343,0.9068984701816172,467.2651984550963,0.585,1944,12,29,1944.12,1944,3,90,13,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.51,3,Normal,38,5,4,3,54,104.0,0.22257167951701048,363.2651984550963,363.2651984550963,,2,181.63259922754816,181.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.2651984550963,965.702693393048,990.0,0.17820615446848215,0.04265303969101926,989.7791408058403,0.23356153739593424,0.23356153739593424,,,23.842885875396682,23.842885875396682,,,,0.7265303969101926,0.7265303969101926,,,0.93,0.93,,,0.97,0.97,,,38.32448328402321,38.32448328402321,,,76.64896656804642,1839.575197633114,0.1640373963682046,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1944-12-30,1945-01-10,515.2343,0.9068984701816172,467.2651984550963,0.585,1944,12,30,1944.12,1944,3,91,13,0.04037171314652031,0.0,0.0,0.51,3,Normal,38,5,4,3,54,104.0,0.22257167951701048,363.2651984550963,363.2651984550963,,2,181.63259922754816,181.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.2651984550963,965.702693393048,990.0,0.17820615446848215,0.04265303969101926,989.7791408058403,0.23356153739593424,0.23356153739593424,,,23.842885875396682,23.842885875396682,,,,0.7265303969101926,0.7265303969101926,,,0.93,0.93,,,0.97,0.97,,,38.32448328402321,38.32448328402321,,,76.64896656804642,1839.575197633114,0.1640373963682046,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1944-12-31,1945-01-11,515.2343,0.9068984701816172,467.2651984550963,0.585,1944,12,31,1944.12,1944,3,92,14,0.04037171314652031,0.0,0.0,0.51,3,Normal,38,5,4,3,54,104.0,0.22257167951701048,363.2651984550963,363.2651984550963,,2,181.63259922754816,181.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.2651984550963,965.702693393048,990.0,0.17820615446848215,0.04265303969101926,989.7791408058403,0.23356153739593424,0.23356153739593424,,,23.842885875396682,23.842885875396682,,,,0.7265303969101926,0.7265303969101926,,,0.93,0.93,,,0.97,0.97,,,38.32448328402321,38.32448328402321,,,76.64896656804642,1839.575197633114,0.1640373963682046,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1945-01-01,1945-01-12,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1945,1,1,1945.01,1944,4,93,14,0.040635110341786566,3.0485786489148268,0.006482010090554132,0.54,3,Normal,41,6,4,3,66,120.0,0.25514880882058805,350.31377710401114,350.31377710401114,,2,175.15688855200557,175.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,401.31377710401114,965.716411996968,990.0,0.17523335770981918,0.04006275542080223,989.7847038868697,0.21719792030184995,0.21719792030184995,,,23.85109396959965,23.85109396959965,,,,0.7006275542080223,0.7006275542080223,,,0.93,0.93,,,0.97,0.97,,,36.97083126756782,36.97083126756782,,,73.94166253513562,1774.5999008432552,0.15721772598378134,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1945-01-02,1945-01-13,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1945,1,2,1945.01,1944,4,94,14,0.041342893448945935,8.191934110640888,0.017119825152862346,0.54,3,Normal,41,6,4,3,66,120.0,0.2507807058256185,358.505711214652,358.505711214652,,2,179.252855607326,179.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,409.505711214652,965.753275700466,990.0,0.17795392623364825,0.041701142242930415,989.7803449315236,0.2274796839943528,0.2274796839943528,,,23.799589547063214,23.799589547063214,,,,0.7170114224293042,0.7170114224293042,,,0.93,0.93,,,0.97,0.97,,,37.753675647440076,37.753675647440076,,,75.50735129488017,1812.176431077124,0.15779822377294148,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1945-01-03,1945-01-14,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1945,1,3,1945.01,1944,4,95,14,0.04167127545761165,3.8007176928901454,0.007880296560630629,0.54,3,Normal,41,6,4,3,66,120.0,0.24880447949202836,362.30642890754217,362.30642890754217,,2,181.15321445377108,181.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,413.30642890754217,965.7703789300841,990.0,0.17921615720176676,0.042461285781508436,989.7783225570167,0.2323299900444175,0.2323299900444175,,,23.775613636888426,23.775613636888426,,,,0.7246128578150843,0.7246128578150843,,,0.93,0.93,,,0.97,0.97,,,38.115486693503755,38.115486693503755,,,76.23097338700751,1829.543361288181,0.1580550637893756,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1945-01-04,1945-01-15,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1945,1,4,1945.01,1944,4,96,14,0.0423126341211078,7.423132679353671,0.015157616083660772,0.54,3,Normal,41,6,4,3,66,120.0,0.2450331967119931,369.72956158689584,369.72956158689584,,2,184.86478079344792,184.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,420.72956158689584,965.803783027141,990.0,0.18168140421705026,0.04394591231737917,989.7743726834656,0.2419492800086852,0.2419492800086852,,,23.72864037631591,23.72864037631591,,,,0.7394591231737917,0.7394591231737917,,,0.93,0.93,,,0.97,0.97,,,38.81957038062287,38.81957038062287,,,77.63914076124574,1863.3393782698975,0.1585347237558371,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1945-01-05,1945-01-16,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1945,1,5,1945.01,1944,4,97,14,0.0423126341211078,0.0,0.0,0.54,3,Normal,41,6,4,3,66,120.0,0.2450331967119931,369.72956158689584,369.72956158689584,,2,184.86478079344792,184.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,420.72956158689584,965.803783027141,990.0,0.18168140421705026,0.04394591231737917,989.7743726834656,0.2419492800086852,0.2419492800086852,,,23.72864037631591,23.72864037631591,,,,0.7394591231737917,0.7394591231737917,,,0.93,0.93,,,0.97,0.97,,,38.81957038062287,38.81957038062287,,,77.63914076124574,1863.3393782698975,0.1585347237558371,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1945-01-06,1945-01-17,553.45,0.8984344302682933,497.238535431987,0.561,1945,1,6,1945.01,1944,4,98,14,0.04296140946132368,7.508973845091134,0.015101351383732853,0.54,3,Normal,41,6,4,3,66,120.0,0.24133286430776604,377.238535431987,377.238535431987,,2,188.6192677159935,188.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,428.238535431987,965.837573409444,990.0,0.18417515936855652,0.045447707086397386,989.770377133545,0.2518765865384557,0.2518765865384557,,,23.68092713756261,23.68092713756261,,,,0.7544770708639741,0.7544770708639741,,,0.93,0.93,,,0.97,0.97,,,39.52832814440222,39.52832814440222,,,79.05665628880443,1897.3597509313065,0.1589914108730978,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1945-01-07,1945-01-18,559.0506,0.8945435807736105,500.09512555763536,0.556,1945,1,7,1945.01,1944,4,99,15,0.0432082188481797,2.8565901256484376,0.00571209351913433,0.54,3,Normal,41,6,4,3,66,120.0,0.2399543484175995,380.09512555763536,380.09512555763536,,2,190.04756277881768,190.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,431.09512555763536,965.8504280650093,990.0,0.18512384243611507,0.04601902511152707,989.7688571324524,0.2557051330970003,0.2557051330970003,,,23.66272393434607,23.66272393434607,,,,0.7601902511152707,0.7601902511152707,,,0.93,0.93,,,0.97,0.97,,,39.79703633984768,39.79703633984768,,,79.59407267969536,1910.2577443126886,0.15915786539799465,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1945-01-08,1945-01-19,564.6867,0.8934466484158033,504.51743951998014,0.551,1945,1,8,1945.01,1944,4,100,15,0.043590306774526286,4.422313962344732,0.008765433295135077,0.54,3,Normal,41,6,4,3,66,120.0,0.2378510445826674,384.51743951998014,384.51743951998014,,2,192.25871975999007,192.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,435.51743951998014,965.8703284778398,990.0,0.18659250758966128,0.04690348790399603,989.7665040045064,0.2616886346745852,0.2616886346745852,,,23.63448689199183,23.63448689199183,,,,0.7690348790399603,0.7690348790399603,,,0.93,0.93,,,0.97,0.97,,,40.21202226900113,40.21202226900113,,,80.42404453800225,1930.1770689120542,0.15940785835772334,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1945-01-09,1945-01-20,564.6867,0.8934466484158033,504.51743951998014,0.551,1945,1,9,1945.01,1944,4,101,15,0.043590306774526286,0.0,0.0,0.54,3,Normal,41,6,4,3,66,120.0,0.2378510445826674,384.51743951998014,384.51743951998014,,2,192.25871975999007,192.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,435.51743951998014,965.8703284778398,990.0,0.18659250758966128,0.04690348790399603,989.7665040045064,0.2616886346745852,0.2616886346745852,,,23.63448689199183,23.63448689199183,,,,0.7690348790399603,0.7690348790399603,,,0.93,0.93,,,0.97,0.97,,,40.21202226900113,40.21202226900113,,,80.42404453800225,1930.1770689120542,0.15940785835772334,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1945-01-10,1945-01-21,576.0661,0.900130952321488,518.5349271931256,0.546,1945,1,10,1945.01,1944,4,102,15,0.044801417709486036,14.01748767314541,0.027032870763447483,0.54,3,Normal,41,6,4,3,66,120.0,0.2314212480335132,398.5349271931256,398.5349271931256,,2,199.2674635965628,199.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,449.5349271931256,965.9334071723689,990.0,0.19124776179845496,0.04970698543862512,989.7590452527628,0.2811082785180759,0.2811082785180759,,,23.544529801875825,23.544529801875825,,,,0.7970698543862511,0.7970698543862511,,,0.93,0.93,,,0.97,0.97,,,41.51930783462695,41.51930783462695,,,83.0386156692539,1992.9267760620935,0.16014083394294984,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1945-01-11,1945-01-22,581.8096,0.8996393412940712,523.4188053025672,0.541,1945,1,11,1945.01,1944,4,103,15,0.045223384778141806,4.883878109441639,0.00933072724931705,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.17385695561204872,432.4188053025672,432.4188053025672,,2,216.2094026512836,216.2094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,475.4188053025672,965.9553846238617,990.0,0.19984388367981934,0.056483761060513435,989.7436723552596,0.3308990719826882,0.3308990719826882,,,23.45738865941552,23.45738865941552,,,,0.8648376106051344,0.8648376106051344,,,0.94,0.94,,,0.98,0.98,,,45.83288309610033,45.83288309610033,,,91.66576619220064,2199.9783886128157,0.17512891257166885,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1945-01-12,1945-01-23,581.8096,0.8996393412940712,523.4188053025672,0.541,1945,1,12,1945.01,1944,4,104,15,0.045223384778141806,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.17385695561204872,432.4188053025672,432.4188053025672,,2,216.2094026512836,216.2094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,475.4188053025672,965.9553846238617,990.0,0.19984388367981934,0.056483761060513435,989.7436723552596,0.3308990719826882,0.3308990719826882,,,23.45738865941552,23.45738865941552,,,,0.8648376106051344,0.8648376106051344,,,0.94,0.94,,,0.98,0.98,,,45.83288309610033,45.83288309610033,,,91.66576619220064,2199.9783886128157,0.17512891257166885,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1945-01-13,1945-01-24,587.589,0.9034011913285348,530.8286026115426,0.537,1945,1,13,1945.01,1944,4,105,15,0.04586359126563728,7.409797308975384,0.013958926238188852,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.17143009919266405,439.8286026115426,439.8286026115426,,2,219.9143013057713,219.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,482.8286026115426,965.9887287117521,990.0,0.20230470197431305,0.05796572052230853,989.7397295775032,0.3423244177770815,0.3423244177770815,,,23.40867644797431,23.40867644797431,,,,0.8796572052230851,0.8796572052230851,,,0.94,0.94,,,0.98,0.98,,,46.521452789511216,46.521452789511216,,,93.04290557902243,2233.029733896538,0.1752786212372032,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1945-01-14,1945-01-25,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1945,1,14,1945.01,1944,4,106,16,0.0464561033692713,6.85777897724563,0.012754235948810623,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16924363925883282,446.6863815887882,446.6863815887882,,2,223.3431907943941,223.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,489.6863815887882,966.0195887171496,990.0,0.20458219314756804,0.05933727631775765,989.7360805305348,0.3530703091641155,0.3530703091641155,,,23.363421504221115,23.363421504221115,,,,0.8933727631775764,0.8933727631775764,,,0.94,0.94,,,0.98,0.98,,,47.155472114878165,47.155472114878165,,,94.31094422975632,2263.462661514152,0.17540140025693166,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1945-01-15,1945-01-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1945,1,15,1945.01,1944,4,107,16,0.047716314031104747,14.585771548998196,0.02641047799735648,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16477383384799488,461.2721531377864,461.2721531377864,,2,230.6360765688932,230.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,504.2721531377864,966.0852246891199,990.0,0.20942617631882204,0.062254430627557276,989.7283193930535,0.3764745977663719,0.3764745977663719,,,23.266620106167196,23.266620106167196,,,,0.9225443062755728,0.9225443062755728,,,0.94,0.94,,,0.98,0.98,,,48.49349404845592,48.49349404845592,,,96.98698809691184,2327.6877143258844,0.17561448200107702,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1945-01-16,1945-01-27,617.0284,0.9016230362380232,556.3270194530895,0.52,1945,1,16,1945.01,1944,4,108,16,0.048066654480746936,4.054866315303117,0.007288638109451071,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16357285700317006,465.3270194530895,465.3270194530895,,2,232.6635097265448,232.6635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,508.3270194530895,966.1034715875387,990.0,0.21134899678439967,0.0630654038906179,989.725585599325,0.38311367720959627,0.38311367720959627,,,23.23900033457656,23.23900033457656,,,,0.930654038906179,0.930654038906179,,,0.94,0.94,,,0.98,0.98,,,48.86170912419773,48.86170912419773,,,97.72341824839546,2345.3620379614913,0.17565822768138206,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1945-01-17,1945-01-28,623.0255,0.8986760817668561,559.8981151808364,0.516,1945,1,17,1945.01,1944,4,109,16,0.04837519715162426,3.571095727746865,0.006378117073306221,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16252957017118866,468.8981151808364,468.8981151808364,,2,234.4490575904182,234.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,511.8981151808364,966.1195415183136,990.0,0.21341919720628194,0.06377962303616729,989.7228011797577,0.38900846746931,0.38900846746931,,,23.214251193974675,23.214251193974675,,,,0.9377962303616728,0.9377962303616728,,,0.94,0.94,,,0.98,0.98,,,49.18425613884911,49.18425613884911,,,98.36851227769822,2360.844294664757,0.17569002218542396,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1945-01-18,1945-01-29,635.1294,0.8997395729536994,571.4510551263394,0.507,1945,1,18,1945.01,1944,4,110,16,0.04937337116291572,11.552939945502999,0.02021684944294803,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.15924373432101066,480.4510551263393,480.4510551263393,,2,240.22552756316966,240.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,523.4510551263394,966.1715297480683,990.0,0.22011655369642866,0.06609021102526788,989.7137932352783,0.4083854949764386,0.4083854949764386,,,23.13387799223333,23.13387799223333,,,,0.9609021102526788,0.9609021102526788,,,0.94,0.94,,,0.98,0.98,,,50.22159867932586,50.22159867932586,,,100.44319735865172,2410.636736607641,0.17576867950037334,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1945-01-19,1945-01-30,641.2365,0.8976161950015159,575.5842672260894,0.504,1945,1,19,1945.01,1944,4,111,16,0.04973048068833412,4.133212099750041,0.007180898323835725,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.15810022125614356,484.5842672260894,484.5842672260894,,2,242.2921336130447,242.2921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,527.5842672260894,966.1901292025174,990.0,0.22251261868179092,0.06691685344521789,989.710570527873,0.41543165852977215,0.41543165852977215,,,23.10500966682582,23.10500966682582,,,,0.9691685344521788,0.9691685344521788,,,0.94,0.94,,,0.98,0.98,,,50.59043405269379,50.59043405269379,,,101.18086810538756,2428.340834529302,0.17578810587198299,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1945-01-20,1945-01-31,653.5614,0.8949481661930335,584.9035764245518,0.499,1945,1,20,1945.01,1944,4,112,16,0.050535669003081284,9.319309198462406,0.015933069268323285,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1555811994795322,493.90357642455183,493.90357642455183,,2,246.95178821227591,246.95178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,536.9035764245518,966.2320660939104,990.0,0.2279151167678561,0.06878071528491038,989.7033041679472,0.4315389304283155,0.4315389304283155,,,23.039699143608498,23.039699143608498,,,,0.9878071528491036,0.9878071528491036,,,0.94,0.94,,,0.98,0.98,,,51.417613530450666,51.417613530450666,,,102.83522706090136,2468.0454494616324,0.17581569203170416,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1945-01-21,1945-02-01,672.3268,0.8921244228803702,599.7991584370061,0.491,1945,1,21,1945.01,1944,4,113,17,0.051822647288957316,14.89558201245427,0.02483428294776222,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.15171745195030525,508.79915843700616,508.79915843700616,,2,254.39957921850305,254.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,551.7991584370061,966.2990962129663,990.0,0.23655023677507603,0.07351966337480245,989.68993009985,0.4579171188973947,0.4579171188973947,,,22.93291676798629,22.93291676798629,,,,1.017598316874012,1.017598316874012,,,0.94,0.94,,,0.98,0.98,,,52.72281863068851,52.72281863068851,,,105.44563726137702,2530.695294273049,0.17580157587442072,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1945-01-22,1945-02-02,685.0236,0.8943005987939278,612.617015667972,0.483,1945,1,22,1945.01,1944,4,114,17,0.05293011015371278,12.817857230965956,0.020923116568987068,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.14854305001759932,521.617015667972,521.617015667972,,2,260.808507833986,260.808507833986,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,564.617015667972,966.350468062672,990.0,0.2439808786480997,0.07864680626718883,989.6773723150847,0.4812393432496888,0.4812393432496888,,,22.84566490916307,22.84566490916307,,,,1.043234031335944,1.043234031335944,,,0.95,0.95,,,0.98,0.98,,,54.41820911885471,54.41820911885471,,,108.83641823770942,2612.074037705026,0.17765817052769706,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1945-01-23,1945-02-03,691.4282,0.8964100209249521,619.803167230102,0.479,1945,1,23,1945.01,1944,4,115,17,0.053550993648680816,7.186151562129908,0.011594247887187784,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.14682080507377634,528.803167230102,528.803167230102,,2,264.401583615051,264.401583615051,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,571.803167230102,966.3792126689204,990.0,0.2481467636116533,0.08152126689204077,989.6703319694963,0.4945669051266615,0.4945669051266615,,,22.79655239544927,22.79655239544927,,,,1.057606334460204,1.057606334460204,,,0.95,0.95,,,0.98,0.98,,,55.049314133508,55.049314133508,,,110.098628267016,2642.3670784083843,0.1776348268096892,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1945-01-24,1945-02-04,697.8704,0.8972206234519711,626.1437153766765,0.478,1945,1,24,1945.01,1944,4,116,17,0.05409881700854485,6.34054814657452,0.010126346381613308,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.14533404674557196,535.1437153766765,535.1437153766765,,2,267.57185768833824,267.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,578.1437153766765,966.4045748615068,990.0,0.25182244369662404,0.0840574861506706,989.6641200701528,0.5064767167201965,0.5064767167201965,,,22.75306849192585,22.75306849192585,,,,1.0702874307533532,1.0702874307533532,,,0.95,0.95,,,0.98,0.98,,,55.60311167633764,55.60311167633764,,,111.20622335267528,2668.9493604642066,0.17760495014435412,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1945-01-25,1945-02-05,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1945,1,25,1945.01,1944,4,117,17,0.05543926412548311,15.514434223822374,0.024178659981926167,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1418200642455134,550.6581496004989,550.6581496004989,,3,183.5527165334996,183.5527165334996,183.5527165334996,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,593.6581496004989,966.4666325984019,990.0,0.26081631860898485,0.09026325984019956,989.6489204215508,0.2385266936927631,0.2385266936927631,0.2385266936927631,,22.943761129456192,22.943761129456192,22.943761129456192,,,0.7342108661339984,0.7342108661339984,0.7342108661339984,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.26911834836204,37.26911834836204,37.26911834836204,,111.80735504508615,2683.3765210820675,0.17424754149027522,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1945-01-26,1945-02-06,717.4235,0.9036594665981734,648.3065373349947,0.469,1945,1,26,1945.01,1944,4,118,17,0.05601368482574354,6.648387734495827,0.01025500646935549,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.14036569856919126,557.3065373349947,557.3065373349947,,3,185.76884577833155,185.76884577833155,185.76884577833155,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,600.3065373349947,966.4932261493401,990.0,0.2646704564260839,0.09292261493399788,989.64240692864,0.24432164422095665,0.24432164422095665,0.24432164422095665,,22.90485913507901,22.90485913507901,22.90485913507901,,,0.7430753831133262,0.7430753831133262,0.7430753831133262,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.655134062825816,37.655134062825816,37.655134062825816,,112.96540218847748,2711.1696525234593,0.17424689661906909,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1945-01-27,1945-02-07,730.6486,0.9139302630737146,667.7618672124413,0.463,1945,1,27,1945.01,1944,4,119,17,0.05769462532715493,19.45532987744661,0.029135131598128694,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1362761254695146,576.7618672124413,576.7618672124413,,3,192.2539557374804,192.2539557374804,192.2539557374804,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,619.7618672124413,966.5710474688498,990.0,0.2759489085289515,0.10070474688497652,989.623346344586,0.2616756692016141,0.2616756692016141,0.2616756692016141,,22.790623206534754,22.790623206534754,22.790623206534754,,,0.7690158229499217,0.7690158229499217,0.7690158229499217,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.775300813433134,38.775300813433134,38.775300813433134,,116.32590244029942,2791.8216585671858,0.1742026733660303,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1945-01-28,1945-02-08,744.0263,0.912658034993986,679.0415809418463,0.457,1945,1,28,1945.01,1944,4,120,18,0.0586691925933755,11.279713729404762,0.016611226832029258,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.13401241183755036,588.0415809418463,588.0415809418463,,3,196.01386031394875,196.01386031394875,196.01386031394875,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,631.0415809418463,966.6161663237673,990.0,0.282487873009766,0.10521663237673852,989.6122954946137,0.2720075112455255,0.2720075112455255,0.2720075112455255,,22.724121659600662,22.724121659600662,22.724121659600662,,,0.7840554412557951,0.7840554412557951,0.7840554412557951,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.41827161448726,39.41827161448726,39.41827161448726,,118.2548148434618,2838.1155562430827,0.17414959284148646,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1945-01-29,1945-02-09,750.7725,0.9169012381868608,688.3842348466451,0.453,1945,1,29,1945.01,1944,4,121,18,0.05947639789075013,9.342653904799024,0.013571859191226731,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1321936142542145,597.3842348466451,597.3842348466451,,3,199.12807828221503,199.12807828221503,199.12807828221503,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,640.3842348466451,966.6535369393864,990.0,0.28790390425892465,0.10895369393865804,989.6031424018024,0.2807153517763451,0.2807153517763451,0.2807153517763451,,22.66889011063955,22.66889011063955,22.66889011063955,,,0.7965123131288601,0.7965123131288601,0.7965123131288601,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.94720975102562,39.94720975102562,39.94720975102562,,119.84162925307686,2876.199102073845,0.17409118801184428,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1945-01-30,1945-02-10,764.3804,0.9163502974918004,700.4402069369013,0.448,1945,1,30,1945.01,1944,4,122,18,0.060518033879348274,12.055972090256205,0.01721199321634924,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.12991829866242627,609.4402069369013,609.4402069369013,,3,203.14673564563373,203.14673564563373,203.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,652.4402069369013,966.7017608277476,990.0,0.2948928735866094,0.11283206208107037,989.5922750643324,0.2921533716838804,0.2921533716838804,0.2921533716838804,,22.59836086490087,22.59836086490087,22.59836086490087,,,0.8125869425825349,0.8125869425825349,0.8125869425825349,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.62659995720987,40.62659995720987,40.62659995720987,,121.8797998716296,2925.1151969191105,0.17400457407295736,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1945-01-31,1945-02-11,771.2422,0.914283901282399,705.1343274496202,0.445,1945,1,31,1945.01,1944,4,123,18,0.060923605891647185,4.694120512718882,0.006657058563149109,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1290534249398058,614.1343274496203,614.1343274496203,,3,204.71144248320672,204.71144248320672,204.71144248320672,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,657.1343274496203,966.7205373097985,990.0,0.29761410286934503,0.11424029823488605,989.5881455988956,0.29666821498823404,0.29666821498823404,0.29666821498823404,,22.570940074109,22.570940074109,22.570940074109,,,0.8188457699328269,0.8188457699328269,0.8188457699328269,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.889844260489305,40.889844260489305,40.889844260489305,,122.66953278146791,2944.06878675523,0.17396619056279358,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1945-02-01,1945-02-12,785.0819,0.9254874053024592,726.5834105809247,0.438,1945,2,1,1945.02,1944,5,124,18,0.0627768066741919,21.44908313130452,0.029520469114695788,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763494,22.469036722763494,22.469036722763494,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1945-02-02,1945-02-13,792.06,0.9206113917432992,729.1794589441977,0.436,1945,2,2,1945.02,1944,5,125,18,0.06300110525277867,2.5960483632729847,0.0035602324385712756,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.14399747375225416,624.1794589441978,624.1794589441978,,3,208.05981964806588,208.05981964806588,208.05981964806588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,671.1794589441978,966.8167178357768,990.0,0.30575620808359283,0.11725383768325932,989.5769899542332,0.3064451892203056,0.3064451892203056,0.3064451892203056,,22.453826929236026,22.453826929236026,22.453826929236026,,,0.8322392785922635,0.8322392785922635,0.8322392785922635,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.34302773062238,41.34302773062238,41.34302773062238,,124.02908319186714,2976.697996604812,0.17009404429940034,54.1672311820863,107.64749540378784,159.65441709596473,208.1085997788973,0.435
1945-02-03,1945-02-14,806.1332,0.9169522878458136,739.1856820484668,0.43,1945,2,3,1945.02,1944,5,126,18,0.06386564292898753,10.006223104269113,0.013536819431539024,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.14204820595147213,634.1856820484667,634.1856820484667,,3,211.39522734948886,211.39522734948886,211.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484667,966.8567427281938,990.0,0.31155691712954603,0.12025570461454005,989.5681873782561,0.3163407916267172,0.3163407916267172,0.3163407916267172,,22.39510385843533,22.39510385843533,22.39510385843533,,,0.8455809093979557,0.8455809093979557,0.8455809093979557,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.34643497030901,42.34643497030901,42.34643497030901,,127.03930491092704,3048.9433178622485,0.17186386045637358,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1945-02-04,1945-02-15,806.1332,0.9169522878458136,739.1856820484668,0.43,1945,2,4,1945.02,1944,5,127,19,0.06386564292898753,0.0,0.0,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.14204820595147213,634.1856820484667,634.1856820484667,,3,211.39522734948886,211.39522734948886,211.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484667,966.8567427281938,990.0,0.31155691712954603,0.12025570461454005,989.5681873782561,0.3163407916267172,0.3163407916267172,0.3163407916267172,,22.39510385843533,22.39510385843533,22.39510385843533,,,0.8455809093979557,0.8455809093979557,0.8455809093979557,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.34643497030901,42.34643497030901,42.34643497030901,,127.03930491092704,3048.9433178622485,0.17186386045637358,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1945-02-05,1945-02-16,813.2284,0.9237222386349396,751.1971581695099,0.425,1945,2,5,1945.02,1944,5,128,19,0.06490343446584565,12.011476121043074,0.01598977843621268,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.13977688661104656,646.1971581695099,646.1971581695099,,3,215.39905272316997,215.39905272316997,215.39905272316997,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,693.1971581695099,966.9047886326781,990.0,0.3185200916924695,0.12385914745085295,989.5576207608568,0.32842576135017115,0.32842576135017115,0.32842576135017115,,22.324406366828548,22.324406366828548,22.324406366828548,,,0.8615962108926798,0.8615962108926798,0.8615962108926798,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.45568948523902,43.45568948523902,43.45568948523902,,130.36706845571706,3128.809642937209,0.1735457423366601,54.01072917572097,107.32663717016784,159.15356368982413,207.39460956997678,0.425
1945-02-06,1945-02-17,849.2947,0.9261387421267372,786.5647251529042,0.41,1945,2,6,1945.02,1944,5,129,19,0.06795919225321093,35.367566983394454,0.04496459840163716,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.1334918750387497,681.5647251529043,681.5647251529043,,3,227.18824171763472,227.18824171763472,227.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,728.5647251529042,967.0462589006115,990.0,0.3390230290741474,0.13446941754587127,989.5265075533799,0.3653167604273825,0.3653167604273825,0.3653167604273825,,22.114931892340913,22.114931892340913,22.114931892340913,,,0.9087529668705387,0.9087529668705387,0.9087529668705387,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.40402909408187,45.40402909408187,45.40402909408187,,136.21208728224562,3269.0900947738946,0.1731733993737981,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1945-02-07,1945-02-18,863.9982,0.9265273133905936,800.5179310203087,0.405,1945,2,7,1945.02,1944,5,130,19,0.06916474924015467,13.953205867404337,0.017430222767927418,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.13116508191911594,695.5179310203087,695.5179310203087,,3,231.83931034010288,231.83931034010288,231.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,742.5179310203087,967.1020717240813,990.0,0.34711184406974416,0.13865537930609262,989.514232776624,0.380407773097372,0.380407773097372,0.380407773097372,,22.031753279445585,22.031753279445585,22.031753279445585,,,0.9273572413604116,0.9273572413604116,0.9273572413604116,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.159284933845996,46.159284933845996,46.159284933845996,,138.477854801538,3323.468515236912,0.17298532541930645,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1945-02-08,1945-02-19,878.8611,0.9265360667890472,814.2965068478958,0.4,1945,2,8,1945.02,1944,5,131,19,0.0703552181916582,13.778575827587021,0.01692083376474652,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.1289456593722232,709.2965068478958,709.2965068478958,,3,236.43216894929856,236.43216894929856,236.43216894929856,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,756.2965068478958,967.1571860273916,990.0,0.3550994242596497,0.1446482534239479,989.5002523223164,0.3956079570895805,0.3956079570895805,0.3956079570895805,,21.94745833783536,21.94745833783536,21.94745833783536,,,0.9457286757971944,0.9457286757971944,0.9457286757971944,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.89361745684039,46.89361745684039,46.89361745684039,,140.68085237052117,3376.340456892508,0.17276366923774514,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1945-02-09,1945-02-20,901.4559,0.9283606107785491,836.8761499139267,0.392,1945,2,9,1945.02,1944,5,132,19,0.07230609935256327,22.57964306603105,0.026980865768911427,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.1254665938452175,731.8761499139267,731.8761499139267,,3,243.95871663797558,243.95871663797558,243.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,778.8761499139267,967.2475045996556,990.0,0.36818907241387056,0.15593807495696338,989.4758728526292,0.4211576061063707,0.4211576061063707,0.4211576061063707,,21.807210646867127,21.807210646867127,21.807210646867127,,,0.9758348665519024,0.9758348665519024,0.9758348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.077225331663826,48.077225331663826,48.077225331663826,,144.2316759949915,3461.560223879796,0.17234530582551053,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1945-02-10,1945-02-21,901.4559,0.9283606107785491,836.8761499139267,0.392,1945,2,10,1945.02,1944,5,133,19,0.07230609935256327,0.0,0.0,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.1254665938452175,731.8761499139267,731.8761499139267,,3,243.95871663797558,243.95871663797558,243.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,778.8761499139267,967.2475045996556,990.0,0.36818907241387056,0.15593807495696338,989.4758728526292,0.4211576061063707,0.4211576061063707,0.4211576061063707,,21.807210646867127,21.807210646867127,21.807210646867127,,,0.9758348665519024,0.9758348665519024,0.9758348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.077225331663826,48.077225331663826,48.077225331663826,,144.2316759949915,3461.560223879796,0.17234530582551053,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
