Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1945-02-11,1945-02-22,916.7204,0.9323009893305656,854.6593358595118,0.384,1945,2,11,1945.02,1944,5,134,20,0.07384256661826183,17.783185945585046,0.020807338315331096,0.62,3,Normal,43,7,5,4,78,137.0,0.16029778679270165,717.6593358595118,717.6593358595118,,3,239.21977861983726,239.21977861983726,239.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,772.6593358595118,967.318637343438,990.0,0.3645851222373981,0.14882966792975588,989.4865852098328,0.4049780517022037,0.4049780517022037,0.4049780517022037,,21.762969814692703,21.762969814692703,21.762969814692703,,,0.9568791144793491,0.9568791144793491,0.9568791144793491,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.04767653329361,47.04767653329361,47.04767653329361,,141.14302959988086,3387.43271039714,0.16514536690567647,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1945-02-12,1945-02-23,916.7204,0.9323009893305656,854.6593358595118,0.384,1945,2,12,1945.02,1944,5,135,20,0.07384256661826183,0.0,0.0,0.62,3,Normal,43,7,5,4,78,137.0,0.16029778679270165,717.6593358595118,717.6593358595118,,3,239.21977861983726,239.21977861983726,239.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,772.6593358595118,967.318637343438,990.0,0.3645851222373981,0.14882966792975588,989.4865852098328,0.4049780517022037,0.4049780517022037,0.4049780517022037,,21.762969814692703,21.762969814692703,21.762969814692703,,,0.9568791144793491,0.9568791144793491,0.9568791144793491,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.04767653329361,47.04767653329361,47.04767653329361,,141.14302959988086,3387.43271039714,0.16514536690567647,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1945-02-13,1945-02-24,932.1467,0.9418638351561232,877.955265790124,0.378,1945,2,13,1945.02,1944,5,136,20,0.07585533496426672,23.295929930612264,0.02653430173306936,0.62,3,Normal,43,7,5,4,78,137.0,0.15604439695080088,740.955265790124,740.955265790124,,3,246.98508859670798,246.98508859670798,246.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.955265790124,967.4118210631603,990.0,0.3827876937519065,0.16047763289506206,989.4567346733529,0.4316551386758111,0.4316551386758111,0.4316551386758111,,21.61325847151675,21.61325847151675,21.61325847151675,,,0.9879403543868319,0.9879403543868319,0.9879403543868319,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.2407352024511,48.2407352024511,48.2407352024511,,144.72220560735326,3473.3329345764782,0.16484006787875366,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1945-02-14,1945-02-25,939.9208,0.9394044269109342,882.9657604656668,0.376,1945,2,14,1945.02,1944,5,137,20,0.07628824170423361,5.010494675542759,0.005674619447191562,0.62,3,Normal,43,7,5,4,78,137.0,0.15515890438123858,745.9657604656668,745.9657604656668,,3,248.65525348855562,248.65525348855562,248.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9657604656668,967.4318630418626,990.0,0.3873789836936389,0.16298288023283342,989.4496381360736,0.4375034802566092,0.4375034802566092,0.4375034802566092,,21.580271613954334,21.580271613954334,21.580271613954334,,,0.9946210139542224,0.9946210139542224,0.9946210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.492824699951065,48.492824699951065,48.492824699951065,,145.47847409985314,3491.483378396476,0.16476117264516504,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1945-02-15,1945-02-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1945,2,15,1945.02,1944,5,138,20,0.07782672424504819,17.80651088905779,0.01976804954517253,0.62,3,Normal,43,7,5,4,78,137.0,0.15209171547205558,763.7722713547246,763.7722713547246,,3,254.59075711824158,254.59075711824158,254.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547246,967.5030890854187,990.0,0.4036957068190703,0.1718861356773623,989.4244181575036,0.458604474595929,0.458604474595929,0.458604474595929,,21.462724597488698,21.462724597488698,21.462724597488698,,,1.018363028472966,1.018363028472966,1.018363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.379924566226556,49.379924566226556,49.379924566226556,,148.1397736986797,3555.3545687683118,0.16445863001076125,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1945-02-16,1945-02-27,971.4252,0.934067963185034,907.3771579506143,0.364,1945,2,16,1945.02,1944,5,139,20,0.07839738644693307,6.604886595889753,0.007279097272855567,0.62,3,Normal,43,7,5,4,78,137.0,0.150984625080739,770.3771579506143,770.3771579506143,,3,256.7923859835381,256.7923859835381,256.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,825.3771579506143,967.5295086318024,990.0,0.4097479933412004,0.17518857897530718,989.4150634276835,0.4665571315958049,0.4665571315958049,0.4665571315958049,,21.418997664285342,21.418997664285342,21.418997664285342,,,1.0271695439341524,1.0271695439341524,1.0271695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.70547434777127,49.70547434777127,49.70547434777127,,149.11642304331386,3578.794153039532,0.16433786296770514,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1945-02-17,1945-02-28,979.4038,0.9358283868865241,916.553878264532,0.36,1945,2,17,1945.02,1944,5,140,20,0.07919025508205557,9.176720313917713,0.010012199535169242,0.62,3,Normal,43,7,5,4,78,137.0,0.14947293688768792,779.553878264532,779.553878264532,,3,259.851292754844,259.851292754844,259.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,834.553878264532,967.5662155130581,990.0,0.4181569402423999,0.17977693913226606,989.4020661206252,0.4777193840881956,0.4777193840881956,0.4777193840881956,,21.358131223479102,21.358131223479102,21.358131223479102,,,1.039405171019376,1.039405171019376,1.039405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.15463439131572,50.15463439131572,50.15463439131572,,150.46390317394716,3611.133676174732,0.16416263870798972,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1945-02-18,1945-03-01,1003.5869,0.9324029395654212,935.7473756693485,0.354,1945,2,18,1945.02,1944,5,141,21,0.08084857325783171,19.193497404816405,0.020511409279761143,0.62,3,Normal,43,7,5,4,78,137.0,0.14640703630293664,798.7473756693485,798.7473756693485,,3,266.2491252231161,266.2491252231161,266.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.7473756693485,967.6429895026773,990.0,0.4357446071870524,0.18937368783467426,989.3748817049783,0.5014904342356301,0.5014904342356301,0.5014904342356301,,21.230401768065335,21.230401768065335,21.230401768065335,,,1.064996500892465,1.064996500892465,1.064996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.082170126077735,51.082170126077735,51.082170126077735,,153.24651037823318,3677.916249077597,0.16376910516966678,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1945-02-19,1945-03-02,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1945,2,19,1945.02,1944,5,142,21,0.08189971950848521,12.166044567748829,0.01283455251082508,0.62,3,Normal,43,7,5,4,78,137.0,0.14452796750755234,810.9134202370973,810.9134202370973,,3,270.3044734123658,270.3044734123658,270.3044734123658,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,865.9134202370973,967.6916536809483,990.0,0.4468927755160652,0.19873073618967785,989.3543764882944,0.5168556061722485,0.5168556061722485,0.5168556061722485,,21.14586720117372,21.14586720117372,21.14586720117372,,,1.0812178936494632,1.0812178936494632,1.0812178936494632,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.653727877370216,51.653727877370216,51.653727877370216,,154.9611836321107,3719.068407170656,0.16347609425484338,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1945-02-20,1945-03-03,1069.9044,0.9305885435178748,995.6407772993657,0.333,1945,2,20,1945.02,1944,5,143,21,0.0860233631586652,47.72735706226842,0.04793632216603954,0.62,3,Normal,43,7,5,4,78,137.0,0.13759982829510742,858.6407772993657,858.6407772993657,,4,214.66019432484143,214.66019432484143,214.66019432484143,214.66019432484143,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,913.6407772993657,967.8825631091977,990.0,0.4906270070870682,0.23691262183949255,989.2724603710736,0.3261786890992733,0.3261786890992733,0.3261786890992733,0.3261786890992733,21.063718572776786,21.063718572776786,21.063718572776786,21.063718572776786,,0.8586407772993657,0.8586407772993657,0.8586407772993657,0.8586407772993657,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.86104774626585,40.86104774626585,40.86104774626585,40.86104774626585,163.4441909850634,3922.660583641521,0.16415980011224424,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1945-02-21,1945-03-04,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1945,2,21,1945.02,1944,5,144,21,0.08776507462232554,20.158697496068726,0.019845154478080787,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1348691384464336,878.7994747954344,878.7994747954344,,4,219.6998686988586,219.6998686988586,219.6998686988586,219.6998686988586,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,933.7994747954344,967.9496554922142,990.0,0.5090991203304778,0.2530395798363476,989.2378612998332,0.34165788586743245,0.34165788586743245,0.34165788586743245,0.34165788586743245,20.94654792175153,20.94654792175153,20.94654792175153,20.94654792175153,,0.8787994747954344,0.8787994747954344,0.8787994747954344,0.8787994747954344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.58772788986109,41.58772788986109,41.58772788986109,41.58772788986109,166.35091155944434,3992.4218774266637,0.16376353373577468,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1945-02-22,1945-03-05,1138.9177,0.936433295005044,1066.5204545505662,0.314,1945,2,22,1945.02,1944,5,145,21,0.09214736727316893,50.72097975513178,0.04755743740189748,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1284551078373195,929.5204545505662,929.5204545505662,,4,232.3801136376416,232.3801136376416,232.3801136376416,232.3801136376416,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,984.5204545505662,968.1090642857305,990.0,0.555576512137969,0.29361636364045296,989.1508071242216,0.3821821921735611,0.3821821921735611,0.3821821921735611,0.3821821921735611,20.659560646317686,20.659560646317686,20.659560646317686,20.659560646317686,,0.9295204545505662,0.9295204545505662,0.9295204545505662,0.9295204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.38533726074175,43.38533726074175,43.38533726074175,43.38533726074175,173.541349042967,4164.992377031208,0.1627173190186002,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1945-02-23,1945-03-06,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1945,2,23,1945.02,1944,5,146,21,0.09604086103293916,45.06358518252614,0.04053997140274393,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.12324754143905818,974.5840397330924,974.5840397330924,,4,243.6460099332731,243.6460099332731,243.6460099332731,243.6460099332731,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1029.5840397330924,968.250692696304,990.0,0.5968698372056225,0.3296672317864739,989.0734629310077,0.42008025483907496,0.42008025483907496,0.42008025483907496,0.42008025483907496,20.402689979864782,20.402689979864782,20.402689979864782,20.402689979864782,,0.9745840397330924,0.9745840397330924,0.9745840397330924,0.9745840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.92309511874795,44.92309511874795,44.92309511874795,44.92309511874795,179.6923804749918,4312.617131399804,0.16165433656112818,51.40335758553538,102.0006816222168,150.88818395585488,195.72431571571798,0.305
1945-02-24,1945-03-07,1210.671,0.9385942850261904,1136.328881646943,0.297,1945,2,24,1945.02,1944,5,147,21,0.09817881537429587,24.744841913850678,0.0217761268885348,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1205636873379813,999.328881646943,999.328881646943,,4,249.83222041173576,249.83222041173576,249.83222041173576,249.83222041173576,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1054.328881646943,968.3284621994618,990.0,0.6307839528924951,0.3494631053175544,989.01975294179,0.4416483364844892,0.4416483364844892,0.4416483364844892,0.4416483364844892,20.249642405843698,20.249642405843698,20.249642405843698,20.249642405843698,,0.9993288816469429,0.9993288816469429,0.9993288816469429,0.9993288816469429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.71815995641011,45.71815995641011,45.71815995641011,45.71815995641011,182.87263982564045,4388.9433558153705,0.16093284504094732,51.24098734396902,101.6700207986431,150.37751339781775,195.00908938902043,0.295
1945-02-25,1945-03-08,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1945,2,25,1945.02,1944,5,148,22,0.09963975794109203,16.909057486066786,0.01466224524210399,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.11879595298693947,1016.2379391330098,1016.2379391330098,,4,254.0594847832525,254.0594847832525,254.0594847832525,254.0594847832525,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1071.2379391330098,968.3816049515608,990.0,0.6551887781301172,0.3711093208729128,988.973701900997,0.4566956212257636,0.4566956212257636,0.4566956212257636,0.4566956212257636,20.135401328210282,20.135401328210282,20.135401328210282,20.135401328210282,,1.01623793913301,1.01623793913301,1.01623793913301,1.01623793913301,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.22944076806275,46.22944076806275,46.22944076806275,46.22944076806275,184.917763072251,4438.026313734024,0.16034658312686967,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1945-02-26,1945-03-09,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1945,2,26,1945.02,1944,5,149,22,0.10193760549347823,26.59545778224765,0.022541706186469217,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.11611808951856628,1042.8333969152575,1042.8333969152575,,4,260.70834922881437,260.70834922881437,260.70834922881437,260.70834922881437,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1097.8333969152575,968.4651906760192,990.0,0.6935739749292376,0.4056834159898347,988.9007426090808,0.4808704282242797,0.4808704282242797,0.4808704282242797,0.4808704282242797,19.954681504837282,19.954681504837282,19.954681504837282,19.954681504837282,,1.0428333969152574,1.0428333969152574,1.0428333969152574,1.0428333969152574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.01351003151482,47.01351003151482,47.01351003151482,47.01351003151482,188.05404012605928,4513.296963025422,0.15939033478602774,50.952599825417366,101.08297103830151,149.47147355052104,193.74152723850202,0.285
1945-02-27,1945-03-10,1313.8865,0.9211255960444219,1210.2544854472196,0.278,1945,2,27,1945.02,1944,5,150,22,0.1045659875426398,30.42108853196214,0.025136108890950137,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.11319933257621848,1073.2544854472196,1073.2544854472196,,4,268.3136213618049,268.3136213618049,268.3136213618049,268.3136213618049,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1128.2544854472196,968.5607998114057,990.0,0.7374807006454716,0.4452308310813855,988.8172884682733,0.5092836810576814,0.5092836810576814,0.5092836810576814,0.5092836810576814,19.74720497580985,19.74720497580985,19.74720497580985,19.74720497580985,,1.0732544854472197,1.0732544854472197,1.0732544854472197,1.0732544854472197,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.881890783983174,47.881890783983174,47.881890783983174,47.881890783983174,191.5275631359327,4596.661515262385,0.15825395851778928,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1945-02-28,1945-03-11,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1945,2,28,1945.02,1944,5,151,22,0.10319252978105704,15.896501870170367,0.013309662671288093,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.11470597750742292,1057.3579835770493,1057.3579835770493,,4,264.3394958942623,264.3394958942623,264.3394958942623,264.3394958942623,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1112.3579835770493,968.5108393769564,990.0,0.714537295884401,0.424565378650164,988.8608973254654,0.4943350681878279,0.4943350681878279,0.4943350681878279,0.4943350681878279,19.85572288032112,19.85572288032112,19.85572288032112,19.85572288032112,,1.0573579835770492,1.0573579835770492,1.0573579835770492,1.0573579835770492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.431919144694156,47.431919144694156,47.431919144694156,47.431919144694156,189.72767657877662,4553.464237890639,0.1588532744684727,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
1945-03-01,1945-03-12,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1945,3,1,1945.03,1944,6,152,22,0.08443526546181272,217.09796665792047,0.22214964584587726,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.18725824942364733,794.2600169191287,794.2600169191287,,3,264.7533389730429,264.7533389730429,264.7533389730429,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,861.2600169191287,967.8090400676764,990.0,0.4426287007625482,0.18713000845956435,989.370241290778,0.4958813894171121,0.4958813894171121,0.4958813894171121,,21.06531983368431,21.06531983368431,21.06531983368431,,,1.0590133558921715,1.0590133558921715,1.0590133558921715,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.40022091255413,50.40022091255413,50.40022091255413,,151.2006627376624,3628.815905703898,0.1547189694860654,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1945-03-02,1945-03-13,1061.4682,0.9261528299725064,983.0817773558224,0.336,1945,3,2,1945.03,1944,6,153,22,0.08493826556354306,5.821760436693692,0.005921949293325709,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.18614931556580355,800.0817773558224,800.0817773558224,,3,266.69392578527413,266.69392578527413,266.69392578527413,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,867.0817773558224,967.8323271094232,990.0,0.4479633816407934,0.19006542188465791,989.3619711964743,0.5031644501443245,0.5031644501443245,0.5031644501443245,,21.0264796369069,21.0264796369069,21.0264796369069,,,1.0667757031410965,1.0667757031410965,1.0667757031410965,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.67603505732724,50.67603505732724,50.67603505732724,,152.02810517198176,3648.6745241275617,0.15464441379524807,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1945-03-03,1945-03-14,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1945,3,3,1945.03,1944,6,154,22,0.08902815549501106,47.3366890216205,0.0459392863833644,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.1775977488479588,847.4184663774429,847.4184663774429,,4,211.85461659436072,211.85461659436072,211.85461659436072,211.85461659436072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,914.4184663774428,967.9956008943292,990.0,0.4913396305450672,0.2279347731019543,989.2807255963527,0.3177159613432424,0.3177159613432424,0.3177159613432424,0.3177159613432424,20.967408740680593,20.967408740680593,20.967408740680593,20.967408740680593,,0.8474184663774429,0.8474184663774429,0.8474184663774429,0.8474184663774429,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.732993754675604,39.732993754675604,39.732993754675604,39.732993754675604,158.93197501870242,3814.3674004488585,0.15424022395235834,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1945-03-04,1945-03-15,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1945,3,4,1945.03,1944,6,155,23,0.09381386435903548,55.39014888917154,0.051012810278329566,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.16853798858011948,902.8086152666144,902.8086152666144,,4,225.7021538166536,225.7021538166536,225.7021538166536,225.7021538166536,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,969.8086152666144,968.1696842194092,990.0,0.5420955438698061,0.2722468922132916,989.185657563917,0.3605589748510428,0.3605589748510428,0.3605589748510428,0.3605589748510428,20.6554143696566,20.6554143696566,20.6554143696566,20.6554143696566,,0.9028086152666144,0.9028086152666144,0.9028086152666144,0.9028086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.13010601157491,42.13010601157491,42.13010601157491,42.13010601157491,168.52042404629964,4044.490177111191,0.15520269564717015,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384597,0.31
1945-03-05,1945-03-16,1210.671,0.9385942850261904,1136.328881646943,0.297,1945,3,5,1945.03,1944,6,156,23,0.09817881537429587,50.52026638032861,0.044459194161382984,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.161044925422267,953.328881646943,953.328881646943,,4,238.33222041173576,238.33222041173576,238.33222041173576,238.33222041173576,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1020.328881646943,968.3284621994618,990.0,0.5883890150549678,0.3126631053175544,989.0989478796274,0.4019828311768104,0.4019828311768104,0.4019828311768104,0.4019828311768104,20.36850284898881,20.36850284898881,20.36850284898881,20.36850284898881,,0.9533288816469432,0.9533288816469432,0.9533288816469432,0.9533288816469432,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.86971407787323,43.86971407787323,43.86971407787323,43.86971407787323,175.47885631149293,4211.49255147583,0.15442611654573268,51.24098734396902,101.6700207986431,150.37751339781775,195.00908938902043,0.295
1945-03-06,1945-03-17,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1945,3,6,1945.03,1944,6,157,23,0.10252205422494796,50.26896817884335,0.0423639467964852,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.15422242676983414,1003.5978498257864,1003.5978498257864,,4,250.8994624564466,250.8994624564466,250.8994624564466,250.8994624564466,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1070.5978498257864,968.4864503851668,990.0,0.6542649378928875,0.3546772047735223,988.9910578573337,0.44542359466603615,0.44542359466603615,0.44542359466603615,0.44542359466603615,20.05918387750072,20.05918387750072,20.05918387750072,20.05918387750072,,1.0035978498257865,1.0035978498257865,1.0035978498257865,1.0035978498257865,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.48162017287356,45.48162017287356,45.48162017287356,45.48162017287356,181.92648069149425,4366.235536595861,0.1533177232018449,50.90742755709898,100.9910442433333,149.32966307793666,193.54329113940256,0.285
1945-03-07,1945-03-18,1463.3217,0.9412299069783912,1377.322147570461,0.25,1945,3,7,1945.03,1944,6,158,23,0.11900063355008784,190.7242977446747,0.13847471928125488,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.13286651951600748,1194.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,94.32214757046108,25.255656999740943,4.638794142809561,4.638794142809561,4.638794142809561,55.15010814229145,74.25565699974095,13.638794142809562,13.638794142809562,13.638794142809562,162.15010814229146,1201.53324528536,969.0882715536893,990.0,0.8432438591747463,0.48,988.6767561408252,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.053549807136008,19.053549807136008,19.053549807136008,19.053549807136008,,1.1,1.1,1.1,1.1,0.9319689237236656,0.9319689237236656,0.9319689237236656,0.9319689237236656,0.98,0.98,0.98,0.98,46.94670406552614,46.94670406552614,46.94670406552614,46.94670406552614,187.78681626210457,4506.883590290509,0.13634197097124495,49.592828813663175,98.31876904734087,145.2146586548761,187.8083302420025,0.25
1945-03-08,1945-03-19,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1945,3,8,1945.03,1944,6,159,23,0.16239171512873474,502.2115923454508,0.26720009419353075,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.09736457298616367,1696.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,596.5337399159117,51.0,9.0,16.0,29.337724913897304,491.19601500201463,100.0,18.0,25.0,38.3377249138973,598.1960150020145,1243.0,970.7108013135744,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1945-03-09,1945-03-20,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1945,3,9,1945.03,1944,6,160,23,0.17306435430755507,123.52591642153128,0.06166861582515025,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.09136023453970016,1820.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,720.0596563374431,51.0,9.0,16.0,35.41276998380868,608.6468863536343,100.0,18.0,25.0,44.41276998380868,715.6468863536342,1243.0,971.1073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1945-03-10,1945-03-21,2075.5648,1.0121431912625691,2100.768780344257,0.168,1945,3,10,1945.03,1944,6,161,23,0.1815064226217438,97.70912400681368,0.046511127222102905,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.087110967047983,1917.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,817.7687803442567,51.00000000000003,9.0,16.0,40.21813673824214,701.5506436060147,100.0,18.0,25.0,49.21813673824214,808.5506436060147,1243.0,971.3432349870379,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1945-03-11,1945-03-22,2140.3921,1.0046960577600612,2150.4435049307785,0.162,1945,3,11,1945.03,1944,6,162,24,0.1857983188260193,49.674724586521734,0.023099758013926868,0.51,3,Normal,49,9,9,9,107,183.0,0.08509872478881544,1967.4435049307785,1100.0,,4,275.0,275.0,275.0,275.0,867.4435049307785,51.00000000000003,9.0,16.0,42.661155980202224,748.7823489505763,100.0,18.0,25.0,51.66115598020222,855.7823489505763,1243.0,971.4631394946604,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.599958512224774,16.599958512224774,16.599958512224774,16.599958512224774,,1.1,1.1,1.1,1.1,0.924559722029324,0.924559722029324,0.924559722029324,0.924559722029324,0.98,0.98,0.98,0.98,40.576048336529006,40.576048336529006,40.576048336529006,40.576048336529006,162.30419334611602,3895.300640306784,0.07547475345153998,43.81326337961614,86.62194065374376,127.33143710357388,163.18946589499976,0.16
1945-03-12,1945-03-23,2206.4807,1.0034144590688847,2214.014638036434,0.155,1945,3,12,1945.03,1944,6,163,24,0.19129086472634804,63.57113310565546,0.02871305907987828,0.51,3,Normal,49,9,9,9,107,183.0,0.08265528007633187,2031.014638036434,1100.0,,4,275.0,275.0,275.0,275.0,931.014638036434,51.0,9.0,16.0,45.78760514933282,809.2270328871015,100.0,18.0,25.0,54.78760514933282,916.2270328871015,1243.0,971.6165870573293,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.446510949555954,16.446510949555954,16.446510949555954,16.446510949555954,,1.1,1.1,1.1,1.1,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.9234962850291156,0.98,0.98,0.98,0.98,40.15472982316165,40.15472982316165,40.15472982316165,40.15472982316165,160.6189192926466,3854.8540630235193,0.07254645770323198,43.412155432355604,85.81259995087234,126.10012384320268,161.5089296468966,0.155
1945-03-13,1945-03-24,2287.4661,1.0065552992153532,2302.461124730477,0.146,1945,3,13,1945.03,1944,6,164,24,0.1989326411767132,88.44648669404295,0.03841388927007243,0.51,3,Normal,49,9,9,9,107,183.0,0.07948016929989284,2119.461124730477,1100.0,,4,275.0,275.0,275.0,275.0,1019.461124730477,51.0,9.0,16.0,50.137432363793955,893.3236923666832,100.0,18.0,25.0,59.137432363793955,1000.3236923666832,1243.0,971.8300785769355,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.233019429949607,16.233019429949607,16.233019429949607,16.233019429949607,,1.1,1.1,1.1,1.1,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.98,0.98,0.98,0.98,39.56494187133824,39.56494187133824,39.56494187133824,39.56494187133824,158.25976748535297,3798.234419648471,0.06873504433386629,42.84935827342142,84.67745074755045,124.3742433361854,159.1560678161527,0.145
1945-03-14,1945-03-25,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1945,3,14,1945.03,1944,6,165,24,0.2091624966678106,118.40110522103441,0.0489086507097126,0.51,3,Normal,49,9,9,9,107,183.0,0.07559290146125558,2237.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,1137.8622299515116,51.0,9.000000000000009,16.000000000000007,55.96043753859892,1005.9017924129124,100.0,18.0,25.0,64.96043753859891,1112.9017924129125,1243.0,972.1158743481587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.087698696894094,83.14199254795435,122.04172496595415,155.9809923431781,0.135
1945-03-15,1945-03-26,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1945,3,15,1945.03,1944,6,166,24,0.2202563100494408,128.4006178429422,0.05036774373973661,0.51,3,Normal,49,9,9,9,107,183.0,0.07178545757191188,2366.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1266.2628477944534,51.0,9.000000000000009,16.000000000000007,62.27522202267805,1127.9876257717756,100.0,18.0,25.0,71.27522202267805,1234.9876257717756,1243.0,972.4258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1945-03-16,1945-03-27,2600.3529,1.0178780170276676,2646.8420534241445,0.116,1945,3,16,1945.03,1944,6,167,24,0.2286871534158461,97.57920562969092,0.03686627447355821,0.51,3,Normal,49,9,9,9,107,183.0,0.0691389951898558,2463.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1363.8420534241445,51.0,9.0,16.0,67.07419934872841,1220.767854075416,100.0,18.0,25.0,76.07419934872841,1327.767854075416,1243.0,972.6613428875756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401755119309726,15.401755119309726,15.401755119309726,15.401755119309726,,1.1,1.1,1.1,1.1,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.98,0.98,0.98,0.98,37.23263681288936,37.23263681288936,37.23263681288936,37.23263681288936,148.93054725155744,3574.3331340373793,0.056267258962011055,40.60963941441543,80.16477675601854,117.52522112969237,149.84799362904616,0.115
1945-03-17,1945-03-28,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1945,3,17,1945.03,1944,6,168,24,0.24043650119059146,135.9878214669602,0.048866739103942375,0.51,3,Normal,49,9,9,9,107,183.0,0.06576039795000439,2599.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1499.8298748911047,51.0,9.0,16.0,71.0,1352.8298748911045,100.0,18.0,25.0,80.0,1459.8298748911045,1243.0,972.9895893531856,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.07350865369979,15.07350865369979,15.07350865369979,15.07350865369979,,1.1,1.1,1.1,1.1,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.98,0.98,0.98,0.98,36.29801804147543,36.29801804147543,36.29801804147543,36.29801804147543,145.19207216590172,3484.6097319816413,0.052174253796805764,39.70609959599147,78.34631154700924,114.77037842426672,146.11640266584237,0.105
1945-03-18,1945-03-29,2828.3612,1.027849310755933,2907.129109988823,0.097,1945,3,18,1945.03,1944,6,169,25,0.2511759551030343,124.29923509771835,0.04275669583116528,0.51,3,Normal,49,9,9,9,107,183.0,0.06294870061711967,2724.129109988823,1100.0,,4,275.0,275.0,275.0,275.0,1624.1291099888228,51.0,9.0,16.0,71.0,1477.1291099888233,100.0,18.0,25.0,80.0,1584.1291099888233,1243.0,973.289621989628,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.773476017257126,14.773476017257126,14.773476017257126,14.773476017257126,,1.1,1.1,1.1,1.1,0.9073180045263204,0.9073180045263204,0.9073180045263204,0.9073180045263204,0.98,0.98,0.98,0.98,35.43806475268299,35.43806475268299,35.43806475268299,35.43806475268299,141.75225901073196,3402.054216257567,0.048760221389437,38.87183925909393,76.66824503196952,112.2306707403428,142.68215587399618,0.095
1945-03-19,1945-03-30,2954.9395,1.0241302650991568,3026.2429734869697,0.08700000000000001,1945,3,19,1945.03,1944,6,170,25,0.2614673929092742,119.11386349814664,0.03936031063655753,0.51,3,Normal,49,9,9,9,107,183.0,0.06047102020666219,2843.2429734869697,1100.0,,4,275.0,275.0,275.0,275.0,1743.2429734869695,51.0,9.0,16.0,71.0,1596.24297348697,100.0,18.0,25.0,80.0,1703.24297348697,1243.0,973.5771382118652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.48595979502018,14.48595979502018,14.48595979502018,14.48595979502018,,1.1,1.1,1.1,1.1,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.98,0.98,0.98,0.98,34.609520101859424,34.609520101859424,34.609520101859424,34.609520101859424,138.4380804074377,3322.513929778504,0.045745857692293376,38.0654829580021,75.04715649792621,109.77934810611264,139.37266076924422,0.085
1945-03-20,1945-03-31,3003.3095,1.0242115453806917,3076.024264251512,0.083,1945,3,20,1945.03,1944,6,171,25,0.2657684964313306,49.781290764542064,0.016183646970241092,0.51,3,Normal,49,9,9,9,107,183.0,0.05949237856370725,2893.024264251512,1100.0,,4,275.0,275.0,275.0,275.0,1793.0242642515118,51.0,9.0,16.0,71.0,1646.0242642515122,100.0,18.0,25.0,80.0,1753.0242642515122,1243.0,973.6972999481932,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.365798058691965,14.365798058691965,14.365798058691965,14.365798058691965,,1.1,1.1,1.1,1.1,0.9021033595214192,0.9021033595214192,0.9021033595214192,0.9021033595214192,0.98,0.98,0.98,0.98,34.26208863876625,34.26208863876625,34.26208863876625,34.26208863876625,137.048354555065,3289.1605093215608,0.04455373000395137,37.726619207908655,74.36615222062437,108.75018541980428,137.9847036122643,0.085
1945-03-21,1945-04-01,3118.105,1.028104228987988,3205.7369369285907,0.075,1945,3,21,1945.03,1944,6,172,25,0.2769756713506303,129.71267267707893,0.04046266903027805,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.07455384041242802,2966.7369369285907,1100.0,,4,275.0,275.0,275.0,275.0,1866.7369369285907,41.0,7.0,13.0,67.0,1738.7369369285907,100.0,18.0,25.0,80.0,1882.7369369285907,1243.0,973.996918747301,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.066179259584215,14.066179259584215,14.066179259584215,14.066179259584215,,1.1,1.1,1.1,1.1,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.98,0.98,0.98,0.98,33.393162032123826,33.393162032123826,33.393162032123826,33.393162032123826,133.5726481284953,3205.7435550838877,0.0416667526863483,36.877244588987615,72.65980700936616,106.17304739610606,134.51292292723764,0.075
1945-03-22,1945-04-02,3184.9249,1.0310368064993976,3283.7747978364127,0.07100000000000001,1945,3,22,1945.03,1944,6,173,25,0.28371814253306604,78.03786090782205,0.02376468111005633,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.07278209216949665,3044.7747978364127,1100.0,,4,275.0,275.0,275.0,275.0,1944.7747978364127,41.0,7.0,13.0,67.0,1816.774797836413,100.0,18.0,25.0,80.0,1960.774797836413,1243.0,974.1622846906532,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.900813316231918,13.900813316231918,13.900813316231918,13.900813316231918,,1.1,1.1,1.1,1.1,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.98,0.98,0.98,0.98,32.91216023251401,32.91216023251401,32.91216023251401,32.91216023251401,131.64864093005605,3159.567382321345,0.04009064233539877,36.405926606659676,71.71332991922203,104.74450574341135,132.59078626715808,0.07
1945-03-23,1945-04-03,3269.7091,1.037414098075141,3392.042316944581,0.066,1945,3,23,1945.03,1944,6,174,25,0.29307245618401184,108.26751910816849,0.03191809210850047,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.07045902664778128,3153.042316944581,1100.0,,4,275.0,275.0,275.0,275.0,2053.042316944581,41.000000000000064,7.0,13.0,67.0,1925.0423169445808,100.0,18.0,25.0,80.0,2069.042316944581,1243.0,974.3917087192397,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.671389287645596,13.671389287645596,13.671389287645596,13.671389287645596,,1.1,1.1,1.1,1.1,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.98,0.98,0.98,0.98,32.243405352288256,32.243405352288256,32.243405352288256,32.243405352288256,128.97362140915305,3095.366913819673,0.0380224093210392,35.749299316489136,70.39516053323544,102.75606690454616,129.91800665586894,0.065
1945-03-24,1945-04-04,3321.255,1.037456103909017,3445.6562723883435,0.062,1945,3,24,1945.03,1944,6,175,25,0.2977047019343529,53.61395544376229,0.015559867614595222,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.06936269352088857,3206.6562723883435,1100.0,,4,275.0,275.0,275.0,275.0,2106.6562723883435,41.0,7.0,13.0,67.0,1978.6562723883435,100.0,18.0,25.0,80.0,2122.6562723883435,1243.0,974.5053192438704,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.557778763014724,13.557778763014724,13.557778763014724,13.557778763014724,,1.1,1.1,1.1,1.1,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.98,0.98,0.98,0.98,31.91170341369165,31.91170341369165,31.91170341369165,31.91170341369165,127.6468136547666,3063.523527714399,0.03704571888892698,35.4230240807083,69.7403573737047,101.7687870134193,128.59212385600657,0.06
1945-03-25,1945-04-05,3408.2971,1.0339194488023995,3523.904658986816,0.057,1945,3,25,1945.03,1944,6,176,26,0.3044653625364609,78.24838659847228,0.022205023736643903,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.06782249326481968,3284.904658986816,1100.0,,4,275.0,275.0,275.0,275.0,2184.9046589868162,41.0,7.0,13.0,67.0,2056.9046589868162,100.0,18.0,25.0,80.0,2200.9046589868162,1243.0,974.6711313011864,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.391966705698975,13.391966705698975,13.391966705698975,13.391966705698975,,1.1,1.1,1.1,1.1,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.98,0.98,0.98,0.98,31.427048898155928,31.427048898155928,31.427048898155928,31.427048898155928,125.70819559262371,3016.996694222969,0.0356729843050768,34.94567269935617,68.78256977798499,100.32521786087706,126.65477537414543,0.055
1945-03-26,1945-04-06,3514.6276,1.0346796387969917,3636.513615673937,0.052000000000000005,1945,3,26,1945.03,1944,6,177,26,0.3141947763942281,112.608956687121,0.03096618590997679,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.06572228932950312,3397.513615673937,1100.0,,4,275.0,275.0,275.0,275.0,2297.5136156739372,41.0,7.0,13.0,67.0,2169.5136156739372,100.0,18.0,25.0,80.0,2313.5136156739372,1243.0,974.9097550427376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.153342964147624,13.153342964147624,13.153342964147624,13.153342964147624,,1.1,1.1,1.1,1.1,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.98,0.98,0.98,0.98,30.72863956376918,30.72863956376918,30.72863956376918,30.72863956376918,122.91455825507671,2949.9493981218407,0.03380010945794234,34.256351623265864,67.39993457872508,98.24249520002104,123.8625305791886,0.05
1945-03-27,1945-04-07,3568.5667,1.0388565255714983,3707.228803232147,0.05,1945,3,27,1945.03,1944,6,178,26,0.32030456859925754,70.71518755821035,0.019074945548695918,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.06446864023920723,3468.228803232147,1100.0,,4,275.0,275.0,275.0,275.0,2368.228803232147,41.0,7.0,13.0,67.0,2240.228803232147,100.0,18.0,25.0,80.0,2384.228803232147,1243.0,975.0596038925634,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.003494114321894,13.003494114321894,13.003494114321894,13.003494114321894,,1.1,1.1,1.1,1.1,0.8810611286873808,0.8810611286873808,0.8810611286873808,0.8810611286873808,0.98,0.98,0.98,0.98,30.28962408508332,30.28962408508332,30.28962408508332,30.28962408508332,121.15849634033329,2907.8039121679985,0.03268168833677092,33.82219617410696,66.52938412884924,96.93184810170727,122.1071077691747,0.05
1945-03-28,1945-04-08,3659.6188,1.0337673307256927,3783.194358349563,0.047,1945,3,28,1945.03,1944,6,179,26,0.3268679925614023,75.96555511741599,0.020079738951227537,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.06317412677266332,3544.194358349563,1100.0,,4,275.0,275.0,275.0,275.0,2444.194358349563,41.0,7.0,13.000000000000016,67.0,2316.194358349564,100.0,18.0,25.0,80.0,2460.194358349564,1243.0,975.2205785212643,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.842519485620713,12.842519485620713,12.842519485620713,12.842519485620713,,1.1,1.1,1.1,1.1,0.8782068908297488,0.8782068908297488,0.8782068908297488,0.8782068908297488,0.98,0.98,0.98,0.98,29.81774873148725,29.81774873148725,29.81774873148725,29.81774873148725,119.270994925949,2862.5038782227757,0.0315265311872535,33.35483450661105,65.59248052866981,95.52189058429559,120.22011840334707,0.045
1945-03-29,1945-04-09,3714.9455,1.0359233319024177,3848.3987201958917,0.044,1945,3,29,1945.03,1944,6,180,26,0.33250164942492505,65.20436184632854,0.016943244862894433,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.06210375207375456,3609.3987201958917,1100.0,,4,275.0,275.0,275.0,275.0,2509.398720195892,41.0,7.0,13.0,67.0,2381.398720195892,100.0,18.0,25.0,80.0,2525.398720195892,1243.0,975.3587496689863,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.70434833789882,12.70434833789882,12.70434833789882,12.70434833789882,,1.1,1.1,1.1,1.1,0.8756949810552747,0.8756949810552747,0.8756949810552747,0.8756949810552747,0.98,0.98,0.98,0.98,29.412573847302927,29.412573847302927,29.412573847302927,29.412573847302927,117.6502953892117,2823.607089341081,0.030571233373454368,32.95294023295929,64.78700881634055,94.31021460045756,118.59969878485573,0.045
1945-03-30,1945-04-10,3752.1211,1.0340186120416976,3879.7630520343682,0.043,1945,3,30,1945.03,1944,6,181,26,0.33521152769576945,31.364331838476573,0.008084084367479753,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.06160170010245328,3640.7630520343682,1100.0,,4,275.0,275.0,275.0,275.0,2540.763052034368,41.0,7.0,13.000000000000016,67.0,2412.763052034368,100.0,18.0,25.0,80.0,2556.763052034368,1243.0,975.4252121816918,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.637885825193464,12.637885825193464,12.637885825193464,12.637885825193464,,1.1,1.1,1.1,1.1,0.8744663119274919,0.8744663119274919,0.8744663119274919,0.8744663119274919,0.98,0.98,0.98,0.98,29.217650360954426,29.217650360954426,29.217650360954426,29.217650360954426,116.87060144381769,2804.8944346516246,0.030123128623160675,32.75939654480383,64.39917454135932,93.7269553685822,117.82008472303588,0.045
1945-03-31,1945-04-11,3789.5302,1.0313915167404917,3908.489300711898,0.042,1945,3,31,1945.03,1944,6,182,26,0.33769347558150803,28.726248677529842,0.007349706361559592,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0611489456953274,3669.489300711898,1100.0,,4,275.0,275.0,275.0,275.0,2569.489300711898,41.0,6.999999999999987,13.0,67.0,2441.489300711898,100.0,18.0,25.0,80.0,2585.489300711898,1243.0,975.4860844705561,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.577013536329176,12.577013536329176,12.577013536329176,12.577013536329176,,1.1,1.1,1.1,1.1,0.8733293605630875,0.8733293605630875,0.8733293605630875,0.8733293605630875,0.98,0.98,0.98,0.98,29.039114306559785,29.039114306559785,29.039114306559785,29.039114306559785,116.15645722623914,2787.75497342974,0.029719016297443168,32.582012607341326,64.04375799812402,93.19254017673195,117.1059838154156,0.04
1945-04-01,1945-04-12,3770.7964,1.0340186120416976,3899.073659819831,0.043,1945,4,1,1945.04,1944,7,183,27,0.3368799642084334,9.415640892067133,0.0024148404758534904,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.07565899640214323,3604.073659819831,1100.0,,4,275.0,275.0,275.0,275.0,2504.073659819831,30.0,3.9999999999999862,7.0,55.0,2408.073659819831,100.0,18.0,25.0,80.0,2576.073659819831,1243.0,975.466132279142,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.596965727743239,12.596965727743239,12.596965727743239,12.596965727743239,,1.1,1.1,1.1,1.1,0.8737032452985865,0.8737032452985865,0.8737032452985865,0.8737032452985865,0.98,0.98,0.98,0.98,29.0976337776574,29.0976337776574,29.0976337776574,29.0976337776574,116.3905351106296,2793.3728426551097,0.02985081721077508,32.64015397741427,64.16025335314826,93.36770615785996,117.3400456235664,0.045
1945-04-02,1945-04-13,3752.1211,1.0340186120416976,3879.7630520343682,0.043,1945,4,2,1945.04,1944,7,184,27,0.33521152769576945,19.310607785462707,0.004977264726343821,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.07603557125616618,3584.7630520343682,1100.0,,4,275.0,275.0,275.0,275.0,2484.763052034368,30.0,4.000000000000013,7.0,55.0,2388.7630520343687,100.0,18.0,25.0,80.0,2556.7630520343687,1243.0,975.4252121816918,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.637885825193464,12.637885825193464,12.637885825193464,12.637885825193464,,1.1,1.1,1.1,1.1,0.8744663119274919,0.8744663119274919,0.8744663119274919,0.8744663119274919,0.98,0.98,0.98,0.98,29.217650360954426,29.217650360954426,29.217650360954426,29.217650360954426,116.87060144381769,2804.8944346516246,0.030123128623160675,32.75939654480383,64.39917454135932,93.7269553685822,117.82008472303588,0.045
