Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1945-04-03,1945-04-14,3696.4452,1.0349526943726866,3825.6459193409837,0.045,1945,4,3,1945.04,1944,7,185,27,0.33053580743106104,54.117132693384534,0.014145881201338906,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.07711116141423185,3530.6459193409837,1100.0,,4,275.0,275.0,275.0,275.0,2430.6459193409837,30.0,4.0,7.0,55.0,2334.6459193409837,100.0,18.0,25.0,80.0,2502.6459193409837,1243.0,975.3105354005082,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.752562606377024,12.752562606377024,12.752562606377024,12.752562606377024,,1.1,1.1,1.1,1.1,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.98,0.98,0.98,0.98,29.5539688835422,29.5539688835422,29.5539688835422,29.5539688835422,118.2158755341688,2837.1810128200514,0.03090089308488146,33.09325469011924,65.0682048147398,94.73316706367608,119.16519968359677,0.045
1945-04-04,1945-04-15,3678.0029,1.0324463062741844,3797.3405085707386,0.046,1945,4,4,1945.04,1944,7,186,27,0.3280902199405118,28.30541077024509,0.007454009116738077,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0776859487144158,3502.3405085707386,1100.0,,4,275.0,275.0,275.0,275.0,2402.3405085707386,30.0,4.000000000000013,7.0,55.0,2306.340508570739,100.0,18.0,25.0,80.0,2474.340508570739,1243.0,975.2505548872093,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.812543119675825,12.812543119675825,12.812543119675825,12.812543119675825,,1.1,1.1,1.1,1.1,0.8776667944713556,0.8776667944713556,0.8776667944713556,0.8776667944713556,0.98,0.98,0.98,0.98,29.72985455316929,29.72985455316929,29.72985455316929,29.72985455316929,118.91941821267716,2854.066037104252,0.03131650109972272,33.26767857965998,65.41779405740529,95.25908420845413,119.86859726325869,0.045
1945-04-05,1945-04-16,3641.2927,1.0337673307256927,3764.249434869951,0.047,1945,4,5,1945.04,1944,7,187,27,0.3252311511727637,33.09107370078755,0.00879088229229708,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.07836887674532965,3469.249434869951,1100.0,,4,275.0,275.0,275.0,275.0,2369.249434869951,30.0,4.0,7.0,55.0,2273.2494348699506,100.0,18.0,25.0,80.0,2441.2494348699506,1243.0,975.180433326272,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.882664680613244,12.882664680613244,12.882664680613244,12.882664680613244,,1.1,1.1,1.1,1.1,0.8789259805449685,0.8789259805449685,0.8789259805449685,0.8789259805449685,0.98,0.98,0.98,0.98,29.935449370666717,29.935449370666717,29.935449370666717,29.935449370666717,119.74179748266687,2873.8031395840053,0.03181027175655372,33.471485231604746,65.82630210219205,95.87371023691044,120.69081843795546,0.045
1945-04-06,1945-04-17,3604.8141,1.0378065990623189,3741.0998613728943,0.049,1945,4,6,1945.04,1944,7,188,27,0.32323102802261805,23.149573497056732,0.006187905791042262,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.07885381597157956,3446.0998613728943,1100.0,,4,275.0,275.0,275.0,275.0,2346.099861372895,30.0,4.0,7.0,55.0,2250.099861372895,100.0,18.0,25.0,80.0,2418.099861372895,1243.0,975.131378277671,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.931719729214208,12.931719729214208,12.931719729214208,12.931719729214208,,1.1,1.1,1.1,1.1,0.8797981019681809,0.8797981019681809,0.8797981019681809,0.8797981019681809,0.98,0.98,0.98,0.98,30.07925539146528,30.07925539146528,30.07925539146528,30.07925539146528,120.31702156586113,2887.608517580667,0.032160868734925366,33.613925393150446,66.11184285277155,96.30341361158949,121.2658781539662,0.05
1945-04-07,1945-04-18,3550.5294,1.0351811875753192,3675.4412408130847,0.051,1945,4,7,1945.04,1944,7,189,27,0.3175581232062505,65.6586205598096,0.01786414644062832,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0802624720874982,3380.4412408130847,1100.0,,4,275.0,275.0,275.0,275.0,2280.441240813085,30.0,4.0,7.0,55.0,2184.4412408130847,100.0,18.0,25.0,80.0,2352.441240813085,1243.0,974.992244534104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.070853472781394,13.070853472781394,13.070853472781394,13.070853472781394,,1.1,1.1,1.1,1.1,0.8822324054517667,0.8822324054517667,0.8822324054517667,0.8822324054517667,0.98,0.98,0.98,0.98,30.48700267983248,30.48700267983248,30.48700267983248,30.48700267983248,121.94801071932991,2926.7522572639173,0.03317914849656321,34.01746813098577,66.92090978385657,97.52123997939987,122.89635310057587,0.05
1945-04-08,1945-04-19,3496.7627,1.0342049121698609,3616.3691610323467,0.053,1945,4,8,1945.04,1944,7,190,28,0.3124542955131948,59.07207978073802,0.0163346376297145,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.08157353048431258,3321.3691610323467,1100.0,,4,275.0,275.0,275.0,275.0,2221.3691610323467,30.0,4.0,7.0,55.0,2125.3691610323467,100.0,18.0,25.0,80.0,2293.369161032347,1243.0,974.8670679840924,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.196030022792984,13.196030022792984,13.196030022792984,13.196030022792984,,1.1,1.1,1.1,1.1,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.98,0.98,0.98,0.98,30.85364582183129,30.85364582183129,30.85364582183129,30.85364582183129,123.41458328732516,2961.9499988958037,0.03412665515931305,34.3798525459796,67.64761252727008,98.61548316834411,124.36233871629857,0.055
1945-04-09,1945-04-20,3408.2971,1.0339194488023995,3523.904658986816,0.057,1945,4,9,1945.04,1944,7,191,28,0.3044653625364609,92.46450204553093,0.026239217854468314,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.08371395612184855,3228.904658986816,1100.0,,4,275.0,275.0,275.0,275.0,2128.9046589868162,30.000000000000053,4.0,7.0,55.0,2032.904658986816,100.0,18.0,25.0,80.0,2200.9046589868162,1243.0,974.6711313011864,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.391966705698975,13.391966705698975,13.391966705698975,13.391966705698975,,1.1,1.1,1.1,1.1,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.98,0.98,0.98,0.98,31.427048898155928,31.427048898155928,31.427048898155928,31.427048898155928,125.70819559262371,3016.996694222969,0.0356729843050768,34.94567269935617,68.78256977798499,100.32521786087706,126.65477537414543,0.055
1945-04-10,1945-04-21,3355.9016,1.0328438981567856,3466.1224903745947,0.06,1945,4,10,1945.04,1944,7,192,28,0.2994729831683649,57.78216861222154,0.016670550095295927,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.08510951382105322,3171.1224903745947,1100.0,,4,275.0,275.0,275.0,275.0,2071.1224903745947,29.999999999999947,4.0,7.0,55.0,1975.1224903745947,100.0,18.0,25.0,80.0,2143.1224903745947,1243.0,974.5486881343652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.514409872520062,13.514409872520062,13.514409872520062,13.514409872520062,,1.1,1.1,1.1,1.1,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.98,0.98,0.98,0.98,31.78499875353867,31.78499875353867,31.78499875353867,31.78499875353867,127.13999501415468,3051.3598803397117,0.03668075648429097,35.298322491962125,69.49012024091921,101.39156042541755,128.0856899701553,0.06
1945-04-11,1945-04-22,3321.255,1.037456103909017,3445.6562723883435,0.062,1945,4,11,1945.04,1944,7,193,28,0.2977047019343529,20.46621798625074,0.00593971550507116,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.08561504011992521,3150.6562723883435,1100.0,,4,275.0,275.0,275.0,275.0,2050.6562723883435,30.0,4.0,7.0,55.0,1954.6562723883435,100.0,18.0,25.0,80.0,2122.6562723883435,1243.0,974.5053192438704,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.557778763014724,13.557778763014724,13.557778763014724,13.557778763014724,,1.1,1.1,1.1,1.1,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.98,0.98,0.98,0.98,31.91170341369165,31.91170341369165,31.91170341369165,31.91170341369165,127.6468136547666,3063.523527714399,0.03704571888892698,35.4230240807083,69.7403573737047,101.7687870134193,128.59212385600657,0.06
1945-04-12,1945-04-23,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1945,4,12,1945.04,1944,7,194,28,0.2954794055901358,25.755744724735,0.0075311385569248376,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.08625981884962505,3124.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2024.9005276636085,30.0,4.0,7.000000000000013,55.0,1928.9005276636085,100.0,18.0,25.0,80.0,2096.9005276636085,1243.0,974.4507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1945-04-13,1945-04-24,3269.7091,1.037414098075141,3392.042316944581,0.066,1945,4,13,1945.04,1944,7,195,28,0.29307245618401184,27.85821071902729,0.008212813436867989,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.08696825464893505,3097.042316944581,1100.0,,4,275.0,275.0,275.0,275.0,1997.0423169445808,30.0,4.0,7.000000000000013,55.0,1901.0423169445808,100.0,18.0,25.0,80.0,2069.042316944581,1243.0,974.3917087192397,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.671389287645596,13.671389287645596,13.671389287645596,13.671389287645596,,1.1,1.1,1.1,1.1,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.98,0.98,0.98,0.98,32.243405352288256,32.243405352288256,32.243405352288256,32.243405352288256,128.97362140915305,3095.366913819673,0.0380224093210392,35.749299316489136,70.39516053323544,102.75606690454616,129.91800665586894,0.065
1945-04-14,1945-04-25,3184.9249,1.0310368064993976,3283.7747978364127,0.07100000000000001,1945,4,14,1945.04,1944,7,196,28,0.28371814253306604,108.26751910816849,0.032970445835537474,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.08983563677824899,2988.7747978364127,1100.0,,4,275.0,275.0,275.0,275.0,1888.7747978364127,29.999999999999947,4.0,7.0,55.0,1792.7747978364132,100.0,18.0,25.0,80.0,1960.7747978364127,1243.0,974.1622846906532,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.900813316231918,13.900813316231918,13.900813316231918,13.900813316231918,,1.1,1.1,1.1,1.1,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.98,0.98,0.98,0.98,32.91216023251401,32.91216023251401,32.91216023251401,32.91216023251401,131.64864093005605,3159.567382321345,0.04009064233539877,36.405926606659676,71.71332991922203,104.74450574341135,132.59078626715808,0.07
1945-04-15,1945-04-26,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1945,4,15,1945.04,1944,7,197,29,0.27859869191691744,59.25290064986802,0.0183757166299808,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.09148643098295997,2929.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1829.5218971865447,30.0,4.0,7.0,55.0,1733.5218971865452,100.0,18.0,25.0,80.0,1901.5218971865452,1243.0,974.0367249726096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.76394855437486,72.4322674882582,105.82955511901413,134.05059619965692,0.075
1945-04-16,1945-04-27,3052.1754,1.0246677930235624,3127.465831038809,0.08,1945,4,16,1945.04,1944,7,198,29,0.2702130478017531,97.05606614773569,0.0310334537261748,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.09432557090544257,2832.465831038809,1100.0,,4,275.0,275.0,275.0,275.0,1732.4658310388088,30.0,4.0,7.0,55.0,1636.4658310388088,100.0,18.0,25.0,80.0,1804.4658310388088,1243.0,973.821469247335,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241628759550238,14.241628759550238,14.241628759550238,14.241628759550238,,1.1,1.1,1.1,1.1,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.98,0.98,0.98,0.98,33.90241694403461,33.90241694403461,33.90241694403461,33.90241694403461,135.60966777613842,3254.6320266273224,0.04336087909587001,37.375361141363314,73.66038900055013,107.68398464572728,136.54772051839262,0.08
1945-04-17,1945-04-28,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1945,4,17,1945.04,1944,7,199,29,0.26683194443619523,39.1331408050678,0.012671284064964514,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.09552079700897538,2793.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1693.3326902337408,30.0,4.0,7.0,55.0,1597.3326902337408,100.0,18.0,25.0,80.0,1765.3326902337408,1243.0,973.7270099419437,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1945-04-18,1945-04-29,2971.0078,1.0238035019104426,3041.7281898432398,0.08600000000000001,1945,4,18,1945.04,1944,7,200,29,0.2628053156024559,46.60450039050147,0.015321717616360487,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.09698433968723658,2746.72818984324,1100.0,,4,275.0,275.0,275.0,275.0,1646.7281898432398,30.0,4.0,7.0,55.0,1550.7281898432395,100.0,18.0,25.0,80.0,1718.7281898432395,1243.0,973.6145163203113,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.448581686573975,14.448581686573975,14.448581686573975,14.448581686573975,,1.1,1.1,1.1,1.1,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.98,0.98,0.98,0.98,34.501515470698074,34.501515470698074,34.501515470698074,34.501515470698074,138.0060618827923,3312.145485187015,0.04537093825267294,37.96018800355875,74.83553316339575,109.45949533150588,138.94120434185416,0.085
1945-04-19,1945-04-30,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1945,4,19,1945.04,1944,7,201,29,0.2601072963169945,31.227075063210567,0.010372716658333564,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.09799033076310787,2715.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1615.5011147800292,30.0,4.0,7.0,55.0,1519.5011147800292,100.0,18.0,25.0,80.0,1687.5011147800292,1243.0,973.5391406218828,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.0478992308967,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1945-04-20,1945-05-01,2828.3612,1.027849310755933,2907.129109988823,0.097,1945,4,20,1945.04,1944,7,202,29,0.2511759551030343,103.37200479120615,0.035558105911437675,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.10147468132267927,2612.129109988823,1100.0,,4,275.0,275.0,275.0,275.0,1512.1291099888228,30.0,4.0,7.0,55.0,1416.1291099888226,100.0,18.0,25.0,80.0,1584.1291099888226,1243.0,973.289621989628,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.773476017257126,14.773476017257126,14.773476017257126,14.773476017257126,,1.1,1.1,1.1,1.1,0.9073180045263204,0.9073180045263204,0.9073180045263204,0.9073180045263204,0.98,0.98,0.98,0.98,35.43806475268299,35.43806475268299,35.43806475268299,35.43806475268299,141.75225901073196,3402.054216257567,0.048760221389437,38.87183925909393,76.66824503196952,112.2306707403428,142.68215587399618,0.095
1945-04-21,1945-05-02,2812.7838,1.027849310755933,2891.117890135454,0.098,1945,4,21,1945.04,1944,7,203,29,0.24979258570770324,16.011219853368853,0.005538072282697093,0.47,3,Normal,54,13,14,19,117,217.0,0.07505747196972072,2674.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1574.117890135454,46.0,5.0,11.0,61.0,1451.117890135454,100.0,18.0,25.0,80.0,1568.117890135454,1243.0,973.2509742175683,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97972751745761,76.8852050199787,112.5589047890832,143.12568711778968,0.1
1945-04-22,1945-05-03,2812.7838,1.027849310755933,2891.117890135454,0.098,1945,4,22,1945.04,1944,7,204,30,0.24979258570770324,0.0,0.0,0.47,3,Normal,54,13,14,19,117,217.0,0.07505747196972072,2674.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1574.117890135454,46.0,5.0,11.0,61.0,1451.117890135454,100.0,18.0,25.0,80.0,1568.117890135454,1243.0,973.2509742175683,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97972751745761,76.8852050199787,112.5589047890832,143.12568711778968,0.1
1945-04-23,1945-05-04,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1945,4,23,1945.04,1944,7,205,30,0.24043650119059146,108.28801524434948,0.03891291243543478,0.47,3,Normal,54,13,14,19,117,217.0,0.07797817680410357,2565.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1465.8298748911047,46.0,5.0,11.0,61.0,1342.8298748911047,100.0,18.0,25.0,80.0,1459.8298748911047,1243.0,972.9895893531856,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.07350865369979,15.07350865369979,15.07350865369979,15.07350865369979,,1.1,1.1,1.1,1.1,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.98,0.98,0.98,0.98,36.29801804147543,36.29801804147543,36.29801804147543,36.29801804147543,145.19207216590172,3484.6097319816413,0.052174253796805764,39.70609959599147,78.34631154700924,114.77037842426672,146.11640266584237,0.105
1945-04-24,1945-05-05,2675.0157,1.0203003171795997,2729.319367170408,0.11,1945,4,24,1945.04,1944,7,206,30,0.2358131933235232,53.51050772069676,0.019605806621367725,0.47,3,Normal,54,13,14,19,117,217.0,0.07950700185921165,2512.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1412.319367170408,46.0,5.0,11.0,61.00000000000002,1289.319367170408,100.0,18.0,25.0,80.0,1406.319367170408,1243.0,972.8604260586873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06282512364014,79.06412530133122,115.85747980751259,147.58813133121245,0.11
1945-04-25,1945-05-06,2615.179,1.0236496085548459,2677.026959650853,0.114,1945,4,25,1945.04,1944,7,207,30,0.2312951293138337,52.29240751955513,0.01953376200827476,0.47,3,Normal,54,13,14,19,117,217.0,0.08106007271152095,2460.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1360.0269596508529,46.0,5.0,11.0,61.00000000000002,1237.0269596508529,100.0,18.0,25.0,80.0,1354.0269596508529,1243.0,972.7342030060538,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1945-04-26,1945-05-07,2600.3529,1.0178780170276676,2646.8420534241445,0.116,1945,4,26,1945.04,1944,7,208,30,0.2286871534158461,30.184906226708325,0.011404120690790364,0.47,3,Normal,54,13,14,19,117,217.0,0.08198449156392737,2429.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1329.8420534241445,46.0,5.0,11.0,61.0,1206.8420534241445,100.0,18.0,25.0,80.0,1323.8420534241445,1243.0,972.6613428875756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401755119309726,15.401755119309726,15.401755119309726,15.401755119309726,,1.1,1.1,1.1,1.1,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.98,0.98,0.98,0.98,37.23263681288936,37.23263681288936,37.23263681288936,37.23263681288936,148.93054725155744,3574.3331340373793,0.056267258962011055,40.60963941441543,80.16477675601854,117.52522112969237,149.84799362904616,0.115
1945-04-27,1945-05-08,2556.1926,1.0169526735643364,2599.526898715372,0.12,1945,4,27,1945.04,1944,7,209,30,0.2245991240490082,47.3151547087723,0.018201448398996904,0.47,3,Normal,54,13,14,19,117,217.0,0.0834767280566462,2382.526898715372,1100.0,,4,275.0,275.0,275.0,275.0,1282.5268987153722,46.0,5.0,11.0,61.0,1159.5268987153722,100.0,18.0,25.0,80.0,1276.5268987153722,1243.0,972.5471338934508,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.51596411343435,15.51596411343435,15.51596411343435,15.51596411343435,,1.1,1.1,1.1,1.1,0.9155342588549671,0.9155342588549671,0.9155342588549671,0.9155342588549671,0.98,0.98,0.98,0.98,37.55615678173086,37.55615678173086,37.55615678173086,37.55615678173086,150.22462712692345,3605.391051046163,0.057789218184724725,40.921618153272576,80.79292652884105,118.4774812640998,151.1394836338921,0.12
1945-04-28,1945-05-09,2527.0168,1.0199346537124734,2577.3920048336026,0.122,1945,4,28,1945.04,1944,7,210,30,0.22268666921762328,22.134893881769585,0.008588097518832266,0.47,3,Normal,54,13,14,19,117,217.0,0.08419363433774972,2360.3920048336026,1100.0,,4,275.0,275.0,275.0,275.0,1260.3920048336024,46.0,5.0,11.0,60.99999999999999,1137.3920048336024,100.0,18.0,25.0,80.0,1254.3920048336024,1243.0,972.4937048392537,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.569393167631759,15.569393167631759,15.569393167631759,15.569393167631759,,1.1,1.1,1.1,1.1,0.9160617085587468,0.9160617085587468,0.9160617085587468,0.9160617085587468,0.98,0.98,0.98,0.98,37.70719203481962,37.70719203481962,37.70719203481962,37.70719203481962,150.82876813927848,3619.8904353426833,0.0585199177526804,41.06712522126554,81.08594281230225,118.92180518062551,151.74237855952032,0.12
1945-04-29,1945-05-10,2483.648,1.0126150162696577,2514.979259928103,0.126,1945,4,29,1945.04,1944,7,211,31,0.21729420805778807,62.412744905499494,0.02481640540736853,0.47,3,Normal,54,13,14,19,117,217.0,0.08628301770019506,2297.979259928103,1100.0,,4,275.0,275.0,275.0,275.0,1197.9792599281031,46.0,5.0,11.0,61.0,1074.979259928103,100.0,18.0,25.0,80.0,1191.979259928103,1243.0,972.3430533860334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.720044620851882,15.720044620851882,15.720044620851882,15.720044620851882,,1.1,1.1,1.1,1.1,0.91750281675577,0.91750281675577,0.91750281675577,0.91750281675577,0.98,0.98,0.98,0.98,38.1319449664838,38.1319449664838,38.1319449664838,38.1319449664838,152.5277798659352,3660.6667167824453,0.06064772870941909,41.47584782119053,81.9091738216544,120.17054403827326,153.43775833440878,0.125
1945-04-30,1945-05-11,2469.2967,1.0151512415735742,2506.709610818529,0.127,1945,4,30,1945.04,1944,7,212,31,0.21657971037472093,8.269649109573947,0.0032990056262933525,0.47,3,Normal,54,13,14,19,117,217.0,0.08656766586104157,2289.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1189.7096108185292,46.0,5.0,11.0,61.0,1066.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1945-05-01,1945-05-12,2440.7511,1.0095129172694002,2463.969763289497,0.13,1945,5,1,1945.05,1944,8,213,31,0.21288698754821253,42.73984752903198,0.01734593020004133,0.58,3,Normal,55,13,13,17,178,276.0,0.1120143615851556,2187.969763289497,1100.0,,4,275.0,275.0,275.0,275.0,1087.9697632894972,45.0,5.000000000000006,12.000000000000007,63.0,962.9697632894972,100.0,18.0,25.0,80.0,1140.9697632894972,1243.0,972.2199270148367,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.843170992048572,15.843170992048572,15.843170992048572,15.843170992048572,,1.1,1.1,1.1,1.1,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.98,0.98,0.98,0.98,38.47782713182401,38.47782713182401,38.47782713182401,38.47782713182401,153.91130852729603,3693.871404655105,0.062464771613844124,41.80814305918576,82.57864698603647,121.18650199225985,154.8181887918474,0.13
1945-05-02,1945-05-13,2412.4143,1.0062714092362148,2427.5435373225964,0.133,1945,5,2,1945.05,1944,8,214,31,0.2097397616246723,36.426225966900795,0.015005385241031052,0.58,3,Normal,55,13,13,17,178,276.0,0.113695180233269,2151.5435373225964,1100.0,,4,275.0,275.0,275.0,275.0,1051.5435373225964,45.0,5.0,12.0,63.0,926.5435373225964,100.0,18.0,25.0,80.0,1104.5435373225964,1243.0,972.1320016418132,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.931096365072065,15.931096365072065,15.931096365072065,15.931096365072065,,1.1,1.1,1.1,1.1,0.9194071975367532,0.9194071975367532,0.9194071975367532,0.9194071975367532,0.98,0.98,0.98,0.98,38.724100699419935,38.724100699419935,38.724100699419935,38.724100699419935,154.89640279767974,3717.513667144314,0.06380787838248997,42.04444687206574,83.05482614173344,121.90937714641217,155.80099914011703,0.135
1945-05-03,1945-05-14,2370.2993,1.010923972508805,2396.19238439084,0.13699999999999998,1945,5,3,1945.05,1944,8,215,31,0.20703102201136853,31.35115293175659,0.013083737823382941,0.58,3,Normal,55,13,13,17,178,276.0,0.11518273816322334,2120.19238439084,1100.0,,4,275.0,275.0,275.0,275.0,1020.1923843908397,45.0,5.0,12.0,62.83793671972565,895.3544476711141,100.0,18.0,25.0,79.83793671972566,1073.3544476711143,1243.0,972.0563264450814,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.006771561803887,16.006771561803887,16.006771561803887,16.006771561803887,,1.1,1.1,1.1,1.1,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.98,0.98,0.98,0.98,38.9355656877524,38.9355656877524,38.9355656877524,38.9355656877524,155.7422627510096,3737.814306024231,0.06499572562100535,42.247152846027866,83.46336857254444,122.5297428659333,156.64484569308343,0.135
1945-05-04,1945-05-15,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1945,5,4,1945.05,1944,8,216,31,0.2027895029818898,49.09165543378185,0.02091587072856302,0.58,3,Normal,55,13,13,17,178,276.0,0.11759188542480728,2071.100728957058,1100.0,,4,275.0,275.0,275.0,275.0,971.100728957058,45.0,5.0,12.0,59.81417533431154,849.2865536227464,100.0,18.0,25.0,76.81417533431154,1027.2865536227464,1243.0,971.9378293457584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.125268661126782,16.125268661126782,16.125268661126782,16.125268661126782,,1.1,1.1,1.1,1.1,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.98,0.98,0.98,0.98,39.265742555944534,39.265742555944534,39.265742555944534,39.265742555944534,157.0629702237781,3769.5112853706746,0.06691786521389287,42.56328293258325,84.10063576404377,123.4977381711945,157.96231183243998,0.14
1945-05-05,1945-05-16,2301.1428,1.005887659400258,2314.6911450377565,0.145,1945,5,5,1945.05,1944,8,217,31,0.19998931493126207,32.40958391930144,0.014001688298147779,0.58,3,Normal,55,13,13,17,178,276.0,0.11923837035091693,2038.6911450377563,1100.0,,4,275.0,275.0,275.0,275.0,938.6911450377563,45.0,5.0,12.0,57.81793284652849,818.873212191228,100.0,18.0,25.0,74.81793284652848,996.873212191228,1243.0,971.8595993156084,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.203498691276835,16.203498691276835,16.203498691276835,16.203498691276835,,1.1,1.1,1.1,1.1,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.98,0.98,0.98,0.98,39.48306929334578,39.48306929334578,39.48306929334578,39.48306929334578,157.9322771733831,3790.374652161196,0.06823038897088234,42.7711145604634,84.51967488199385,124.13446139292328,158.82941962539797,0.145
1945-05-06,1945-05-17,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1945,5,6,1945.05,1944,8,218,32,0.1963218365427493,42.447666533714255,0.01868094987851397,0.58,3,Normal,55,13,13,17,178,276.0,0.1214658563710381,1996.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,896.2434785040422,45.0,5.0,12.0,55.203402661480865,779.0400758425614,100.0,18.0,25.0,72.20340266148088,957.0400758425614,1243.0,971.7571394308717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305958576013452,16.305958576013452,16.305958576013452,16.305958576013452,,1.1,1.1,1.1,1.1,0.92246023192076,0.92246023192076,0.92246023192076,0.92246023192076,0.98,0.98,0.98,0.98,39.766902456121244,39.766902456121244,39.766902456121244,39.766902456121244,159.06760982448498,3817.622635787639,0.07000465017472905,43.0422451197396,85.06644202540521,124.9655218623249,159.96180067755355,0.15
1945-05-07,1945-05-18,2233.2716,1.008811210708514,2252.9494266369397,0.152,1945,5,7,1945.05,1944,8,219,32,0.1946548304614316,19.294051867102095,0.008563908110402208,0.58,3,Normal,55,13,13,17,178,276.0,0.12250607880355098,1976.94942663694,1100.0,,4,275.0,275.0,275.0,275.0,876.9494266369403,45.0,5.0,12.0,54.01500091604343,760.9344257208968,100.0,18.0,25.0,71.01500091604342,938.9344257208968,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1945-05-08,1945-05-19,2193.1616,1.003385573007351,2200.5867087137194,0.156,1945,5,8,1945.05,1944,8,220,32,0.19013069163286536,52.36271792322078,0.023794889660961226,0.58,3,Normal,55,13,13,17,178,276.0,0.1254210974314785,1924.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,824.5867087137193,45.0,5.0,12.0,50.78976104396097,711.7969476697584,100.0,18.0,25.0,67.78976104396097,889.7969476697584,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1945-05-09,1945-05-20,2166.6756,1.004236067700878,2175.8537845274404,0.159,1945,5,9,1945.05,1944,8,221,32,0.18799376698317088,24.732924186278982,0.011366997342448065,0.58,3,Normal,55,13,13,17,178,276.0,0.12684675871266904,1899.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,799.8537845274403,45.0,5.0,12.0,49.26635629335685,688.5874282340837,100.0,18.0,25.0,66.26635629335685,866.5874282340837,1243.0,971.5244746523076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1945-05-10,1945-05-21,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1945,5,10,1945.05,1944,8,222,32,0.1851861595128408,32.49545683252381,0.015161000572158731,0.58,3,Normal,55,13,13,17,178,276.0,0.1287698824940883,1867.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,767.3583276949167,45.0,5.0,12.0,47.26482453193327,658.0935031629834,100.0,18.0,25.0,64.26482453193327,836.0935031629834,1243.0,971.446037342712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1945-05-11,1945-05-22,2101.345,1.0060703110441789,2114.1008177611293,0.16699999999999998,1945,5,11,1945.05,1944,8,223,32,0.1826583106545616,29.257509933787322,0.013839221709762905,0.61,3,Normal,55,13,13,17,178,276.0,0.1305519574474641,1838.100817761129,1100.0,,4,275.0,275.0,275.0,275.0,738.1008177611293,45.0,5.0,12.0,45.46273152876521,630.638086232364,100.0,18.0,25.0,62.46273152876521,808.638086232364,1243.0,971.3754157670096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.687682239875656,16.687682239875656,16.687682239875656,16.687682239875656,,1.1,1.1,1.1,1.1,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.98,0.98,0.98,0.98,40.81589750807211,40.81589750807211,40.81589750807211,40.81589750807211,163.26359003228845,3918.3261607749223,0.07722601905295487,44.04125232076961,87.08208843495696,128.03179780237292,164.14606792489843,0.165
1945-05-12,1945-05-23,2062.7498,1.0096633060127025,2082.682782545041,0.17,1945,5,12,1945.05,1944,8,224,32,0.1799437924118915,31.418035216088363,0.015085367526635756,0.61,3,Normal,55,13,13,17,178,276.0,0.1325213817068808,1806.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,706.6827825450409,45.0,5.0,12.0,43.52756269299165,601.1552198520493,100.0,18.0,25.0,60.52756269299165,779.1552198520493,1243.0,971.2995791302812,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1945-05-13,1945-05-24,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1945,5,13,1945.05,1944,8,225,33,0.17823785214046126,19.74467906748032,0.009571144686404348,0.61,3,Normal,55,13,13,17,178,276.0,0.13378976302523954,1786.9381034775604,1100.0,,4,275.0,275.0,275.0,275.0,686.9381034775606,45.0,5.0,12.0,42.3114049243425,582.6266985532181,100.0,18.0,25.0,59.3114049243425,760.626698553218,1243.0,971.2519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1945-05-14,1945-05-25,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1945,5,14,1945.05,1944,8,226,33,0.17599830029639224,25.920738935983767,0.012724849275802384,0.61,3,Normal,55,13,13,17,178,276.0,0.13549221759438107,1761.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,661.0173645415769,45.0,5.000000000000004,12.000000000000005,40.714837671039156,558.3025268705378,100.0,18.0,25.0,57.71483767103915,736.3025268705377,1243.0,971.1893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1945-05-15,1945-05-26,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1945,5,15,1945.05,1944,8,227,33,0.17306435430755507,33.95770820413372,0.0169529190489637,0.61,3,Normal,55,13,13,17,178,276.0,0.1377892061910232,1727.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,627.0596563374431,45.0,5.0,12.0,38.62323970194397,526.4364166354992,100.0,18.0,25.0,55.62323970194397,704.4364166354993,1243.0,971.1073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1945-05-16,1945-05-27,1949.6538,1.0055924901309194,1960.5572196352093,0.182,1945,5,16,1945.05,1944,8,228,33,0.1693921437764821,42.50243670223381,0.02167875350771044,0.61,3,Normal,55,13,13,17,178,276.0,0.14077630442806147,1684.5572196352093,1100.0,,4,275.0,275.0,275.0,275.0,584.5572196352093,44.99999999999999,5.0,12.0,36.005335992023774,486.5518836431855,100.0,18.0,25.0,53.005335992023774,664.5518836431855,1243.0,970.9725694788216,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.090528528063786,17.090528528063786,17.090528528063786,17.090528528063786,,1.1,1.1,1.1,1.1,0.9274856137827608,0.9274856137827608,0.9274856137827608,0.9274856137827608,0.98,0.98,0.98,0.98,41.90737443955062,41.90737443955062,41.90737443955062,41.90737443955062,167.6294977582025,4023.1079461968593,0.08550094640410058,45.07542672735996,89.1704884994688,131.21326740092286,168.49840673556392,0.18
1945-05-17,1945-05-28,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1945,5,17,1945.05,1944,8,229,33,0.16405234974431393,61.803171668613004,0.0325493297748589,0.61,3,Normal,55,13,13,17,178,276.0,0.14535847878537636,1622.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,522.7540479665963,45.0,5.000000000000004,12.000000000000005,32.19861889649325,428.5554290701032,100.0,18.0,25.0,49.19861889649325,606.5554290701032,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1945-05-18,1945-05-29,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1945,5,18,1945.05,1944,8,230,33,0.16239171512873474,19.22030805068448,0.010226104295177152,0.61,3,Normal,55,13,13,17,178,276.0,0.14684492974962393,1603.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,503.5337399159118,45.0,5.000000000000004,12.000000000000005,31.014759342646748,410.51898057326514,100.0,18.0,25.0,48.01475934264674,588.5189805732651,1243.0,970.7108013135744,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1945-05-19,1945-05-30,1864.4507,0.9918944973310316,1849.3383898749896,0.193,1945,5,19,1945.05,1944,8,231,33,0.15978283688519912,30.195350040921998,0.016327650042977326,0.61,3,Normal,55,13,13,17,178,276.0,0.1492425623731614,1573.3383898749896,1100.0,,4,275.0,275.0,275.0,275.0,473.3383898749896,45.00000000000002,5.000000000000004,12.000000000000005,29.154900825633423,382.1834890493562,100.0,18.0,25.0,46.15490082563342,560.1834890493561,1243.0,970.61324710575,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.449850901135235,17.449850901135235,17.449850901135235,17.449850901135235,,1.1,1.1,1.1,1.1,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.98,0.98,0.98,0.98,42.86619860600398,42.86619860600398,42.86619860600398,42.86619860600398,171.4647944240159,4115.155066176381,0.09271683071241844,45.97919413698777,90.99715934416432,134.00006522996586,172.32054152917905,0.195
1945-05-20,1945-05-31,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1945,5,20,1945.05,1944,8,232,34,0.1574494264237043,27.007065526560613,0.014820063270446682,0.61,3,Normal,55,13,13,17,178,276.0,0.15145434659017526,1546.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,446.33132434842855,44.99999999999999,5.0,12.0,27.491422151895968,356.8399021965326,100.0,18.0,25.0,44.49142215189596,534.8399021965326,1243.0,970.5259935094334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1945-05-21,1945-06-01,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1945,5,21,1945.05,1944,8,233,34,0.15448173180911498,34.348317298487466,0.019210650863600773,0.64,3,Normal,55,13,13,17,178,276.0,0.15436388316429386,1511.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,411.98300704994176,45.0,5.000000000000004,12.000000000000005,25.375764926989174,324.60724212295264,100.0,18.0,25.0,42.375764926989156,502.60724212295264,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1945-05-22,1945-06-02,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1945,5,22,1945.05,1944,8,234,34,0.15036695208705347,47.62476530163735,0.027364920715286255,0.64,3,Normal,55,13,13,17,178,276.0,0.15858803858838846,1464.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,364.35824174830435,45.0,5.0,12.0,22.442355470004262,279.91588627830015,100.0,18.0,25.0,39.44235547000426,457.91588627830015,1243.0,970.2611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991155,0.205
1945-05-23,1945-06-03,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1945,5,23,1945.05,1944,8,235,34,0.1498914032614472,5.504037333406131,0.0031726224136871717,0.64,3,Normal,55,13,13,17,178,276.0,0.15909117855415664,1458.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,358.8542044148983,45.0,5.0,12.0,22.103338677729244,274.750865737169,100.0,18.0,25.0,39.10333867772925,452.750865737169,1243.0,970.243375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.837457775824184,43.837457775824184,43.837457775824184,43.837457775824184,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001247,92.83949298039947,136.81488417941378,176.19099109196694,0.205
