Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1945-05-24,1945-06-04,1735.3679,0.9700713013446214,1683.4305970646826,0.20800000000000002,1945,5,24,1945.05,1944,8,236,34,0.14544840358638858,51.42360735021565,0.030546912619908738,0.64,3,Normal,55,13,13,17,178,276.0,0.1639509228840488,1407.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,307.4305970646826,45.00000000000001,4.999999999999998,11.999999999999998,18.93594257282465,226.494654491858,100.0,18.0,25.0,35.93594257282466,404.4946544918579,1243.0,970.0772373135936,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.985860693291627,17.985860693291627,17.985860693291627,17.985860693291627,,1.1,1.1,1.1,1.1,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.98,0.98,0.98,0.98,44.26821939769871,44.26821939769871,44.26821939769871,44.26821939769871,177.07287759079483,4249.749062179075,0.1051857307925544,47.292174265320064,93.65385752696156,138.0605231571395,177.90714239672693,0.21
1945-05-25,1945-06-05,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1945,5,25,1945.05,1944,8,237,34,0.14195011916545813,40.48940302002802,0.024644462727451414,0.64,3,Normal,55,13,13,17,178,276.0,0.16799140529219597,1366.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,266.9411940446546,45.0,5.000000000000002,12.000000000000002,16.442030067967856,188.4991639766867,100.0,18.0,25.0,33.442030067967856,366.4991639766867,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1945-05-26,1945-06-06,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1945,5,26,1945.05,1944,8,238,34,0.13702590067095408,56.993269612316,0.03593640669678086,0.64,3,Normal,55,13,13,17,178,276.0,0.1740284127543401,1309.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,209.9479244323386,41.837448709342844,5.0,9.888851513117398,12.93157505561506,140.2900491542633,96.83744870934284,18.0,22.888851513117398,29.93157505561506,318.29004915426333,1237.7263002224602,969.7622932943201,990.0,0.9081345579605512,0.48,988.6118654420393,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.314637367719527,18.314637367719527,18.314637367719527,18.314637367719527,,1.1,1.1,1.1,1.1,0.9316380984095508,0.9316380984095508,0.9316380984095508,0.9316380984095508,0.98,0.98,0.98,0.98,45.11005339591757,45.11005339591757,45.11005339591757,45.11005339591757,180.44021358367027,4330.565126008087,0.11377436219934875,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1945-05-27,1945-06-07,1645.1264,0.9540705474587552,1569.566645086851,0.221,1945,5,27,1945.05,1944,8,239,35,0.1356105581355039,16.381279345487656,0.0104368166823405,0.64,3,Normal,55,13,13,17,178,276.0,0.17584471539577584,1293.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,193.56664508685088,38.57306333252464,5.0,9.11726951496037,11.922583211871256,128.95372902749466,93.57306333252464,18.0,22.11726951496037,28.922583211871252,306.9537290274946,1233.690332847485,969.7093691610498,990.0,0.8975484140261902,0.48,988.6224515859736,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.378147644923914,18.378147644923914,18.378147644923914,18.378147644923914,,1.1,1.1,1.1,1.1,0.9317308756502676,0.9317308756502676,0.9317308756502676,0.9317308756502676,0.98,0.98,0.98,0.98,45.270990894246566,45.270990894246566,45.270990894246566,45.270990894246566,181.08396357698632,4346.015125847671,0.11537194941280506,48.167235520010365,95.42659466747135,140.775271178868,181.65495464322956,0.22
1945-05-28,1945-06-08,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1945,5,28,1945.05,1944,8,240,35,0.13273038440570867,33.335344094852424,0.021699430335345084,0.64,3,Normal,55,13,13,17,178,276.0,0.17966044554734506,1260.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,160.23130099199855,31.930150559999703,5.000000000000001,7.54712649599993,9.869319263999907,105.88470467199896,86.93015055999969,18.0,20.54712649599993,26.86931926399991,283.88470467199903,1225.4772770559994,969.6016703570509,990.0,0.8778022555447417,0.48,988.6421977444553,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.505592607404157,18.505592607404157,18.505592607404157,18.505592607404157,,1.1,1.1,1.1,1.1,0.9318805456915178,0.9318805456915178,0.9318805456915178,0.9318805456915178,0.98,0.98,0.98,0.98,45.59224936815151,45.59224936815151,45.59224936815151,45.59224936815151,182.36899747260605,4376.855939342545,0.11871193963750375,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1945-05-29,1945-06-09,1601.139,0.9499332494642719,1520.9751731139745,0.227,1945,5,29,1945.05,1944,8,241,35,0.1314122549570474,15.256127878024015,0.010030491061066649,0.64,3,Normal,55,13,13,17,178,276.0,0.18146252804043492,1244.9751731139745,1100.0,,4,275.0,275.0,275.0,275.0,144.9751731139745,28.889980149523907,4.999999999999998,6.828540762614741,8.929630228034663,95.32702197380121,83.88998014952391,18.0,19.828540762614747,25.929630228034657,273.3270219738012,1221.7185209121387,969.5523813285221,990.0,0.8723772466773136,0.48,988.6476227533227,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.560306644800637,18.560306644800637,18.560306644800637,18.560306644800637,,1.1,1.1,1.1,1.1,0.93192985130769,0.93192985130769,0.93192985130769,0.93192985130769,0.98,0.98,0.98,0.98,45.72946781289093,45.72946781289093,45.72946781289093,45.72946781289093,182.9178712515637,4390.028910037529,0.12026354833725925,48.53386667431301,96.16988416850258,141.9149140877705,183.2315576513596,0.225
1945-05-30,1945-06-10,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1945,5,30,1945.05,1944,8,242,35,0.1285236610023133,33.432800402015346,0.022475191977935755,0.64,3,Normal,55,13,13,17,178,276.0,0.18554093319494527,1211.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,111.54237271195915,22.227646736078814,4.999999999999999,5.253807410345902,6.870363536606179,72.19055502892827,77.22764673607881,18.0,18.253807410345907,23.870363536606177,250.19055502892826,1213.4814541464248,969.4443676656848,990.0,0.8604886967061801,0.48,988.6595113032938,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.680208857609006,18.680208857609006,18.680208857609006,18.680208857609006,,1.1,1.1,1.1,1.1,0.9320064960090678,0.9320064960090678,0.9320064960090678,0.9320064960090678,0.98,0.98,0.98,0.98,46.028671883965934,46.028671883965934,46.028671883965934,46.028671883965934,184.11468753586368,4418.752500860729,0.12377105413152142,48.78368837935596,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1945-05-31,1945-06-11,1525.9589,0.9423119009933428,1437.9292318967105,0.239,1945,5,31,1945.05,1944,8,243,35,0.1242370856358758,49.6131408152487,0.034503186745710804,0.64,3,Normal,55,13,13,17,178,276.0,0.19194268666194392,1161.9292318967105,1100.0,,4,275.0,275.0,275.0,275.0,61.92923189671046,12.340970124344475,2.916956574845058,2.916956574845058,3.814481674797384,39.93986694787849,67.34097012434447,15.916956574845056,15.916956574845056,20.81448167479739,217.9398669478785,1199.1748832740345,969.2840790568973,990.0,0.8398400377151014,0.48,988.6801599622847,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.861146125387744,18.861146125387744,18.861146125387744,18.861146125387744,,1.1,1.1,1.1,1.1,0.932040506339564,0.932040506339564,0.932040506339564,0.932040506339564,0.98,0.98,0.98,0.98,46.47620340954789,46.47620340954789,46.47620340954789,46.47620340954789,185.90481363819157,4461.715527316597,0.1292864833083423,49.150684880182354,97.42117894313,143.83541893868554,185.89309502833285,0.24
1945-06-01,1945-06-12,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1945,6,1,1945.06,1944,9,244,35,0.12096211011151373,37.90480930974604,0.027074391487903873,0.63,3,Normal,53,12,12,13,120,210.0,0.14999738333990068,1190.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,90.02442258696442,22.720449510043398,5.1442527192551095,5.1442527192551095,5.572940445859702,51.4425271925511,75.72044951004341,17.14425271925511,17.14425271925511,18.5729404458597,171.4425271925511,1210.0089549485535,969.161617365281,990.0,0.8554768421937886,0.48,988.6645231578062,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.96797101252521,18.96797101252521,18.96797101252521,18.96797101252521,,1.1,1.1,1.1,1.1,0.9320144757096795,0.9320144757096795,0.9320144757096795,0.9320144757096795,0.98,0.98,0.98,0.98,46.73812781188438,46.73812781188438,46.73812781188438,46.73812781188438,186.9525112475376,4486.8602699409,0.13353517855216182,49.42801573226205,97.98411908556399,144.70027200281837,187.09365922109515,0.245
1945-06-02,1945-06-13,1453.0426,0.9328792022166468,1355.5132214748025,0.251,1945,6,2,1945.06,1944,9,245,35,0.11711634233542295,44.51120111216186,0.03283715747437236,0.63,3,Normal,53,12,12,13,120,210.0,0.1549228710373768,1145.5132214748025,1100.0,,4,275.0,275.0,275.0,275.0,45.51322147480255,11.486670181735883,2.60075551284586,2.60075551284586,2.817485138916348,26.0075551284586,64.48667018173589,14.60075551284586,14.60075551284586,15.817485138916346,146.0075551284586,1193.6881812074275,969.0178119463033,990.0,0.8319210862787614,0.48,988.6880789137214,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.135332187418,19.135332187418,19.135332187418,19.135332187418,,1.1,1.1,1.1,1.1,0.931904861704864,0.931904861704864,0.931904861704864,0.931904861704864,0.98,0.98,0.98,0.98,47.14496962591049,47.14496962591049,47.14496962591049,47.14496962591049,188.579878503642,4525.917084087408,0.13912064856030432,49.75023677041202,98.6384573562096,145.7062328770154,188.49174465160968,0.25
1945-06-03,1945-06-14,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1945,6,3,1945.06,1944,9,246,36,0.11360834243191005,40.60185073510297,0.03087801325519188,0.63,3,Normal,53,12,12,13,120,210.0,0.1597065815028013,1104.9113707396996,1100.0,,4,275.0,275.0,275.0,275.0,4.911370739699579,1.239536424781322,0.28064975655426155,0.28064975655426155,0.3040372362671167,2.806497565542616,54.23953642478132,12.28064975655426,12.28064975655426,13.304037236267115,122.8064975655426,1178.8008359378898,968.8897214508963,990.0,0.8104341961990162,0.48,988.709565803801,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.284909572904734,19.284909572904734,19.284909572904734,19.284909572904734,,1.1,1.1,1.1,1.1,0.9317357850164484,0.9317357850164484,0.9317357850164484,0.9317357850164484,0.98,0.98,0.98,0.98,47.504872781253226,47.504872781253226,47.504872781253226,47.504872781253226,190.0194911250129,4560.46778700031,0.1445112540308462,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1945-06-04,1945-06-15,1392.323,0.9189558294159528,1279.4833372799076,0.262,1945,6,4,1945.06,1944,9,247,36,0.11054736034098404,35.42803345979201,0.02768932773685786,0.63,3,Normal,53,12,12,13,120,210.0,0.16412874937976554,1069.4833372799076,1069.4833372799076,,4,267.3708343199769,267.3708343199769,267.3708343199769,267.3708343199769,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1146.4833372799076,968.7783762028796,990.0,0.7637903837029594,0.4403283384638798,988.7958812778332,0.5057173393475856,0.5057173393475856,0.5057173393475856,0.5057173393475856,19.511787735605832,19.511787735605832,19.511787735605832,19.511787735605832,,1.0694833372799075,1.0694833372799075,1.0694833372799075,1.0694833372799075,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.144825290505864,47.144825290505864,47.144825290505864,47.144825290505864,188.57930116202346,4525.903227888563,0.14738707075539564,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1945-06-05,1945-06-16,1333.2273,0.9216351586154437,1228.7491541059394,0.272,1945,6,5,1945.06,1944,9,248,36,0.10616392691475317,50.734183173968184,0.041289292451951516,0.63,3,Normal,53,12,12,13,120,210.0,0.17090550931267975,1018.7491541059393,1018.7491541059393,,4,254.68728852648482,254.68728852648482,254.68728852648482,254.68728852648482,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1095.7491541059394,968.6189259129044,990.0,0.6905657894312527,0.3743739003377212,988.935060310231,0.4589517359001496,0.4589517359001496,0.4589517359001496,0.4589517359001496,19.857182661426517,19.857182661426517,19.857182661426517,19.857182661426517,,1.0187491541059397,1.0187491541059397,1.0187491541059397,1.0187491541059397,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.70332924627146,45.70332924627146,45.70332924627146,45.70332924627146,182.81331698508583,4387.51960764206,0.1487800145165546,50.62396030234925,100.4143432492588,148.44042126268457,192.30117615570163,0.27
1945-06-06,1945-06-17,1304.2828,0.9281309185437228,1210.5451932047783,0.276,1945,6,6,1945.06,1944,9,249,36,0.10459110469289283,18.20396090116105,0.01503782015190046,0.63,3,Normal,53,12,12,13,120,210.0,0.17347555562469275,1000.5451932047785,1000.5451932047785,,4,250.13629830119459,250.13629830119459,250.13629830119459,250.13629830119459,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1077.5451932047783,968.561713464358,990.0,0.6642920314295769,0.3507087511662118,988.9849992174044,0.4427223514495104,0.4427223514495104,0.4427223514495104,0.4427223514495104,19.980563401596832,19.980563401596832,19.980563401596832,19.980563401596832,,1.0005451932047784,1.0005451932047784,1.0005451932047784,1.0005451932047784,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.16555853922128,45.16555853922128,45.16555853922128,45.16555853922128,180.66223415688512,4335.893619765243,0.14924038786078095,50.74679996876463,100.66422078151548,148.82563433962738,192.83905174573272,0.275
1945-06-07,1945-06-18,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1945,6,7,1945.06,1944,9,250,36,0.10028580173930184,49.829895296192255,0.04293033389495026,0.63,3,Normal,53,12,12,13,120,210.0,0.18092291915027287,950.715297908586,950.715297908586,,4,237.67882447714646,237.67882447714646,237.67882447714646,237.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1027.715297908586,968.4051052219985,990.0,0.5951574442987044,0.3105722383268689,989.0942703173744,0.3997849003388256,0.3997849003388256,0.3997849003388256,0.3997849003388256,20.28938019503727,20.28938019503727,20.28938019503727,20.28938019503727,,0.950715297908586,0.950715297908586,0.950715297908586,0.950715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.57949645443093,43.57949645443093,43.57949645443093,43.57949645443093,174.3179858177237,4183.631659625369,0.15018151835494492,51.079787730844046,101.34184104901294,149.87091543670834,194.30013403301518,0.29
1945-06-08,1945-06-19,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1945,6,8,1945.06,1944,9,251,36,0.09867184627968742,18.680040041833536,0.016356798017538126,0.63,3,Normal,53,12,12,13,120,210.0,0.18388223879555726,932.0352578667523,932.0352578667523,,4,233.0088144666881,233.0088144666881,233.0088144666881,233.0088144666881,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1009.0352578667523,968.346396524724,990.0,0.5780402761328808,0.29562820629340203,989.1263315175737,0.3842501716966124,0.3842501716966124,0.3842501716966124,0.3842501716966124,20.395684821153072,20.395684821153072,20.395684821153072,20.395684821153072,,0.9320352578667526,0.9320352578667526,0.9320352578667526,0.9320352578667526,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.947073847831696,42.947073847831696,42.947073847831696,42.947073847831696,171.78829539132678,4122.919089391843,0.15042293502585566,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1945-06-09,1945-06-20,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1945,6,9,1945.06,1944,9,252,36,0.09659170814823677,24.07567281771594,0.02153536956048364,0.63,3,Normal,53,12,12,13,120,210.0,0.18784221076362867,907.9595850490366,907.9595850490366,,4,226.98989626225915,226.98989626225915,226.98989626225915,226.98989626225915,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.9595850490366,968.27073012444,990.0,0.5559789026345754,0.2763676680392293,989.1676534293264,0.3646799543869591,0.3646799543869591,0.3646799543869591,0.3646799543869591,20.53224335049933,20.53224335049933,20.53224335049933,20.53224335049933,,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.117818232483614,42.117818232483614,42.117818232483614,42.117818232483614,168.47127292993446,4043.310550318428,0.15069531598724556,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1945-06-10,1945-06-21,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1945,6,10,1945.06,1944,9,253,37,0.09381386435903548,32.15096978242218,0.029610162721473418,0.63,3,Normal,53,12,12,13,120,210.0,0.19340424919030105,875.8086152666144,875.8086152666144,,4,218.9521538166536,218.9521538166536,218.9521538166536,218.9521538166536,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,952.8086152666144,968.1696842194092,990.0,0.5265178546267781,0.2506468922132916,989.2228352531599,0.33933877548383845,0.33933877548383845,0.33933877548383845,0.33933877548383845,20.713812258266785,20.713812258266785,20.713812258266785,20.713812258266785,,0.8758086152666145,0.8758086152666145,0.8758086152666145,0.8758086152666145,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.98568463085017,40.98568463085017,40.98568463085017,40.98568463085017,163.94273852340066,3934.625724561616,0.15098677263961974,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384597,0.31
1945-06-11,1945-06-22,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1945,6,11,1945.06,1944,9,254,37,0.08902815549501106,55.39014888917154,0.053755004104208366,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1562471998061277,869.4184663774429,869.4184663774429,,4,217.35461659436072,217.35461659436072,217.35461659436072,217.35461659436072,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,933.4184663774428,967.9956008943292,990.0,0.5087499891108043,0.2455347731019543,989.2457152377873,0.3344101598366589,0.3344101598366589,0.3344101598366589,0.3344101598366589,20.91570418362145,20.91570418362145,20.91570418362145,20.91570418362145,,0.8694184663774429,0.8694184663774429,0.8694184663774429,0.8694184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.08320310114717,41.08320310114717,41.08320310114717,41.08320310114717,164.33281240458868,3943.987497710128,0.1594816259284638,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1945-06-12,1945-06-23,1069.9044,0.9305885435178748,995.6407772993657,0.333,1945,6,12,1945.06,1944,9,255,37,0.0860233631586652,34.777689078077174,0.034929956537547824,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1617049077044693,834.6407772993657,834.6407772993657,,4,208.66019432484143,208.66019432484143,208.66019432484143,208.66019432484143,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,898.6407772993657,967.8825631091977,990.0,0.4768819871667495,0.21771262183949255,989.3054053909938,0.3082148743293487,0.3082148743293487,0.3082148743293487,0.3082148743293487,21.11462740746696,21.11462740746696,21.11462740746696,21.11462740746696,,0.8346407772993657,0.8346407772993657,0.8346407772993657,0.8346407772993657,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.989415075636394,38.989415075636394,38.989415075636394,38.989415075636394,155.95766030254558,3742.983847261093,0.15664049108713107,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1945-06-13,1945-06-24,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1945,6,13,1945.06,1944,9,256,37,0.08252501116271782,40.490185138279685,0.042391414998412126,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.16855980755424935,794.150592161086,794.150592161086,,3,264.71686405369536,264.71686405369536,264.71686405369536,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,858.150592161086,967.7206023686444,990.0,0.4397794270798796,0.18707529608054305,989.3731452768396,0.4957450045570821,0.4957450045570821,0.4957450045570821,,21.156797903638104,21.156797903638104,21.156797903638104,,,1.0588674562147815,1.0588674562147815,1.0588674562147815,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.61211469870178,50.61211469870178,50.61211469870178,,151.83634409610534,3644.0722583065276,0.15896586919615094,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1945-06-14,1945-06-25,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1945,6,14,1945.06,1944,9,257,37,0.08027954170687895,25.989229812950047,0.02797063122305387,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.17327453177037822,768.161362348136,768.161362348136,,3,256.0537874493786,256.0537874493786,256.0537874493786,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,832.161362348136,967.6166454493924,990.0,0.4159645949803637,0.174080681174068,989.4099547238457,0.4638816026201677,0.4638816026201677,0.4638816026201677,,21.329427671832963,21.329427671832963,21.329427671832963,,,1.0242151497975147,1.0242151497975147,1.0242151497975147,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.3552485214045,49.3552485214045,49.3552485214045,,148.0657455642135,3553.5778935411245,0.15935417847124878,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1945-06-15,1945-06-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1945,6,15,1945.06,1944,9,258,37,0.07762245598424522,30.75330697492723,0.034230889617471165,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.17920587314092906,737.4080553732088,737.4080553732088,,3,245.80268512440293,245.80268512440293,245.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,801.4080553732088,967.4936322214928,990.0,0.3877842738479602,0.15870402768660438,989.4535116984656,0.4275384470717211,0.4275384470717211,0.4275384470717211,,21.53234102990095,21.53234102990095,21.53234102990095,,,0.9832107404976116,0.9832107404976116,0.9832107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.83004715163335,47.83004715163335,47.83004715163335,,143.49014145490003,3443.7633949176006,0.15971600053752036,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1945-06-16,1945-06-27,932.1467,0.9418638351561232,877.955265790124,0.378,1945,6,16,1945.06,1944,9,259,37,0.07585533496426672,20.452789583084726,0.02329593588652612,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.18338064167210905,716.955265790124,716.955265790124,,3,238.98508859670798,238.98508859670798,238.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,780.955265790124,967.4118210631603,990.0,0.3693943569797821,0.14847763289506202,989.4821280101253,0.4041849735246288,0.4041849735246288,0.4041849735246288,,21.66612197344008,21.66612197344008,21.66612197344008,,,0.955940354386832,0.955940354386832,0.955940354386832,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.79235729662138,46.79235729662138,46.79235729662138,,140.37707188986414,3369.0497253567387,0.1598909162684166,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1945-06-17,1945-06-28,901.4559,0.9283606107785491,836.8761499139267,0.392,1945,6,17,1945.06,1944,9,260,38,0.07230609935256327,41.079115876197314,0.04908625473485213,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.19238211056266685,675.8761499139267,675.8761499139267,,3,225.2920499713089,225.2920499713089,225.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,739.8761499139267,967.2475045996556,990.0,0.3455803767616966,0.13276284497417806,989.5216567782641,0.3592514656498901,0.3592514656498901,0.3592514656498901,,21.914900712958456,21.914900712958456,21.914900712958456,,,0.9011681998852356,0.9011681998852356,0.9011681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.6178162733216,44.6178162733216,44.6178162733216,,133.8534488199648,3212.482771679155,0.15994415521786792,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1945-06-18,1945-06-29,878.8611,0.9265360667890472,814.2965068478958,0.4,1945,6,18,1945.06,1944,9,261,38,0.0703552181916582,22.57964306603105,0.02772901870036974,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1977166777040756,653.2965068478958,653.2965068478958,,3,217.76550228263196,217.76550228263196,217.76550228263196,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,717.2965068478958,967.1571860273916,990.0,0.3324907286074758,0.12598895205436875,989.541520319338,0.33567437425134833,0.33567437425134833,0.33567437425134833,,22.04865991769528,22.04865991769528,22.04865991769528,,,0.8710620091305277,0.8710620091305277,0.8710620091305277,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.39045626203311,43.39045626203311,43.39045626203311,,130.17136878609932,3124.112850866384,0.15985745694769918,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1945-06-19,1945-06-30,856.6266,0.9204268935690436,788.4621603866118,0.408,1945,6,19,1945.06,1944,9,262,38,0.06812313065740326,25.834346461283868,0.03276548674018338,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.20419496088570166,627.4621603866118,627.4621603866118,,3,209.154053462204,209.154053462204,209.154053462204,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,691.4621603866118,967.0538486415463,990.0,0.3175142958762967,0.11823864811598354,989.5642470560077,0.3096743841493553,0.3096743841493553,0.3096743841493553,,22.20072403031193,22.20072403031193,22.20072403031193,,,0.8366162138488157,0.8366162138488157,0.8366162138488157,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.09198436831229,41.09198436831229,41.09198436831229,,123.27595310493686,2958.6228745184844,0.15634986597770292,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1945-06-20,1945-07-01,856.6266,0.9204268935690436,788.4621603866118,0.408,1945,6,20,1945.06,1944,9,263,38,0.06812313065740326,0.0,0.0,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.20419496088570166,627.4621603866118,627.4621603866118,,3,209.154053462204,209.154053462204,209.154053462204,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,691.4621603866118,967.0538486415463,990.0,0.3175142958762967,0.11823864811598354,989.5642470560077,0.3096743841493553,0.3096743841493553,0.3096743841493553,,22.20072403031193,22.20072403031193,22.20072403031193,,,0.8366162138488157,0.8366162138488157,0.8366162138488157,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.09198436831229,41.09198436831229,41.09198436831229,,123.27595310493686,2958.6228745184844,0.15634986597770292,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1945-06-21,1945-07-02,842.0024,0.9223656549968716,776.6340951849378,0.415,1945,6,21,1945.06,1944,9,264,38,0.06710118582397863,11.828065201674008,0.01522990720470162,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.20730483119165852,615.6340951849378,615.6340951849378,,3,205.2113650616459,205.2113650616459,205.2113650616459,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,679.6340951849378,967.0065363807396,990.0,0.3106574464840219,0.11469022855548135,989.5746523249603,0.29811794952653026,0.29811794952653026,0.29811794952653026,,22.269997994694304,22.269997994694304,22.269997994694304,,,0.8208454602465837,0.8208454602465837,0.8208454602465837,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.44317823982164,40.44317823982164,40.44317823982164,,121.32953471946492,2911.908833267158,0.1562248367303177,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078302,0.415
1945-06-22,1945-07-03,813.2284,0.9237222386349396,751.1971581695099,0.425,1945,6,22,1945.06,1944,9,265,38,0.06490343446584565,25.43693701542793,0.03386186534226479,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2143245594702714,590.1971581695099,590.1971581695099,,3,196.7323860565033,196.7323860565033,196.7323860565033,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,654.1971581695099,966.9047886326781,990.0,0.2959113960402956,0.10607886326780394,989.598009740692,0.27400453761248283,0.27400453761248283,0.27400453761248283,,22.419216570401375,22.419216570401375,22.419216570401375,,,0.7869295442260131,0.7869295442260131,0.7869295442260131,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.03192600549936,39.03192600549936,39.03192600549936,,117.09577801649807,2810.298672395954,0.15587888844232695,54.01072917572097,107.32663717016784,159.15356368982413,207.39460956997678,0.425
1945-06-23,1945-07-04,799.0771,0.9168437076495652,732.6288110618622,0.434,1945,6,23,1945.06,1944,9,266,38,0.0632991292757449,18.568347107647696,0.02534482240841032,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2197565773678062,571.6288110618623,571.6288110618623,,3,190.54293702062068,190.54293702062068,190.54293702062068,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,635.6288110618623,966.8305152442474,990.0,0.2851471368474563,0.09865152442474487,989.6162013387277,0.2570396739341575,0.2570396739341575,0.2570396739341575,,22.52864642054625,22.52864642054625,22.52864642054625,,,0.7621717480824829,0.7621717480824829,0.7621717480824829,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.98845615911133,37.98845615911133,37.98845615911133,,113.96536847733398,2735.168843456016,0.15555676593192416,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1945-06-24,1945-07-05,778.1427,0.91994408895877,715.8477772314177,0.442,1945,6,24,1945.06,1944,9,267,39,0.06184924795279448,16.781033830444585,0.023442181933352086,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.22490815103551307,554.8477772314177,554.8477772314177,,3,184.94925907713923,184.94925907713923,184.94925907713923,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,618.8477772314178,966.7633911089256,990.0,0.27541900129357544,0.09193911089256708,989.632641887814,0.24217047410800016,0.24217047410800016,0.24217047410800016,,22.627080304780268,22.627080304780268,22.627080304780268,,,0.739797036308557,0.739797036308557,0.739797036308557,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.034356616581924,37.034356616581924,37.034356616581924,,111.10306984974576,2666.473676393898,0.15520488207624708,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1945-06-25,1945-07-06,764.3804,0.9163502974918004,700.4402069369013,0.448,1945,6,25,1945.06,1944,9,268,39,0.060518033879348274,15.407570294516287,0.02199698152950873,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.22985545147967726,539.4402069369013,539.4402069369013,,2,269.72010346845065,269.72010346845065,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,603.4402069369013,966.7017608277476,990.0,0.2664870764851602,0.08577608277476052,989.6477368407401,0.5146272676927304,0.5146272676927304,,,22.43134874529983,22.43134874529983,,,,1.0788804138738026,1.0788804138738026,,,0.94,0.94,,,0.98,0.98,,,54.67535880654001,54.67535880654001,,,109.35071761308002,2624.417222713921,0.15611713395392052,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1945-06-26,1945-07-07,744.0263,0.912658034993986,679.0415809418463,0.457,1945,6,26,1945.06,1944,9,269,39,0.0586691925933755,21.398625995055227,0.0315129832923852,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2370988824818199,518.0415809418463,518.0415809418463,,2,259.02079047092315,259.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,582.0415809418463,966.6161663237673,990.0,0.25408207590831666,0.07721663237673852,989.6687012917149,0.4746758074670794,0.4746758074670794,,,22.577859160480656,22.577859160480656,,,,1.0360831618836923,1.0360831618836923,,,0.94,0.94,,,0.98,0.98,,,52.84943158651679,52.84943158651679,,,105.69886317303356,2536.772716152805,0.15565889650885126,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1945-06-27,1945-07-08,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1945,6,27,1945.06,1944,9,270,39,0.056842969894414,21.136836793535853,0.032127503231335584,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2447162775949007,496.90474414831016,496.90474414831016,,2,248.45237207415508,248.45237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,560.9047441483102,966.5316189765933,990.0,0.2418288371874262,0.06938094882966205,989.6887902139827,0.436790969751077,0.436790969751077,,,22.72038026763859,22.72038026763859,,,,0.9938094882966204,0.9938094882966204,,,0.94,0.94,,,0.98,0.98,,,51.013095786949386,51.013095786949386,,,102.02619157389877,2448.62859777357,0.15507745229284922,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1945-06-28,1945-07-09,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1945,6,28,1945.06,1944,9,271,39,0.05543926412548311,16.246594547811355,0.02531970420375181,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2509124213574468,480.65814960049886,480.65814960049886,,2,240.32907480024943,240.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,544.6581496004989,966.4666325984019,990.0,0.23241052150753555,0.06613162992009977,989.7014578485724,0.4087371158493476,0.4087371158493476,,,22.826088134321157,22.826088134321157,,,,0.9613162992009976,0.9613162992009976,,,0.94,0.94,,,0.98,0.98,,,49.57477376981653,49.57477376981653,,,99.14954753963305,2379.589140951193,0.15452082639543235,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1945-06-29,1945-07-10,691.4282,0.8964100209249521,619.803167230102,0.479,1945,6,29,1945.06,1944,9,272,39,0.053550993648680816,21.854982370396897,0.035261166005438035,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2597598858997581,458.803167230102,458.803167230102,,2,229.40158361505095,229.40158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,522.803167230102,966.3792126689204,990.0,0.21974096651020406,0.0617606334460204,989.7184984000436,0.3724603669382255,0.3724603669382255,,,22.96682536418514,22.96682536418514,,,,0.917606334460204,0.917606334460204,,,0.94,0.94,,,0.98,0.98,,,47.61242662689718,47.61242662689718,,,95.22485325379436,2285.396478091065,0.15363724854675054,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1945-06-30,1945-07-11,678.6565,0.8882731187136144,602.832325790266,0.487,1945,6,30,1945.06,1944,9,273,39,0.05208471294827899,16.970841439835908,0.028151843744590937,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2670726056187209,441.83232579026605,441.83232579026605,,2,220.91616289513303,220.91616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,505.83232579026605,966.3113293031613,990.0,0.20994431483809567,0.058366465158053216,989.7316892200038,0.3454471100047745,0.3454471100047745,,,23.07491280683793,23.07491280683793,,,,0.8836646515805321,0.8836646515805321,,,0.94,0.94,,,0.98,0.98,,,46.067060018711864,46.067060018711864,,,92.13412003742373,2211.2188808981696,0.1528354006508246,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1945-07-01,1945-07-12,647.3805,0.8937580352708416,578.6015237526551,0.502,1945,7,1,1945.07,1944,10,274,40,0.0499911716522294,24.230802037610946,0.041878220230835934,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.2333211968133544,443.6015237526551,443.6015237526551,,2,221.80076187632758,221.80076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,502.6015237526551,966.2037068568867,990.0,0.20887135475180427,0.05872030475053103,989.7324083404976,0.3482160223011809,0.3482160223011809,,,23.180485461309623,23.180485461309623,,,,0.8872030475053102,0.8872030475053102,,,0.94,0.94,,,0.98,0.98,,,46.46313368868439,46.46313368868439,,,92.92626737736877,2230.2304170568505,0.16060494755470708,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1945-07-02,1945-07-13,635.1294,0.8997395729536994,571.4510551263394,0.507,1945,7,2,1945.07,1944,10,275,40,0.04937337116291572,7.150468626315727,0.012512827760436744,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.2362407047619389,436.4510551263393,436.4510551263393,,2,218.22552756316966,218.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,495.4510551263393,966.1715297480683,990.0,0.20649666037406106,0.05729021102526787,989.7362131286006,0.33709259402272673,0.33709259402272673,,,23.227590786509463,23.227590786509463,,,,0.8729021102526787,0.8729021102526787,,,0.94,0.94,,,0.98,0.98,,,45.807084923152,45.807084923152,,,91.614169846304,2198.740076311296,0.16031848926422834,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1945-07-03,1945-07-14,635.1294,0.8997395729536994,571.4510551263394,0.507,1945,7,3,1945.07,1944,10,276,40,0.04937337116291572,0.0,0.0,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.2362407047619389,436.4510551263393,436.4510551263393,,2,218.22552756316966,218.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,495.4510551263393,966.1715297480683,990.0,0.20649666037406106,0.05729021102526787,989.7362131286006,0.33709259402272673,0.33709259402272673,,,23.227590786509463,23.227590786509463,,,,0.8729021102526787,0.8729021102526787,,,0.94,0.94,,,0.98,0.98,,,45.807084923152,45.807084923152,,,91.614169846304,2198.740076311296,0.16031848926422834,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1945-07-04,1945-07-15,617.0284,0.9016230362380232,556.3270194530895,0.52,1945,7,4,1945.07,1944,10,277,40,0.048066654480746936,15.124035673249864,0.027185513455948808,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.2426630296200874,421.3270194530895,421.3270194530895,,2,210.6635097265448,210.6635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,480.3270194530895,966.1034715875387,990.0,0.20147391789955,0.05426540389061791,989.7442606782097,0.3141565323252611,0.3141565323252611,,,23.326632558345718,23.326632558345718,,,,0.8426540389061791,0.8426540389061791,,,0.94,0.94,,,0.97,0.97,,,43.955169492908105,43.955169492908105,,,87.91033898581621,2109.848135659589,0.1580191792090892,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1945-07-05,1945-07-16,611.0679,0.9037819743727112,552.2721531377864,0.523,1945,7,5,1945.07,1944,10,278,40,0.047716314031104747,4.054866315303117,0.007342152401248206,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.2444446985657067,417.2721531377864,417.2721531377864,,2,208.6360765688932,208.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,476.2721531377864,966.0852246891199,990.0,0.20012728332989216,0.05345443062755728,989.7464182860423,0.3081436864357722,0.3081436864357722,,,23.35304991048677,23.35304991048677,,,,0.8345443062755729,0.8345443062755729,,,0.94,0.94,,,0.97,0.97,,,43.5814434102976,43.5814434102976,,,87.1628868205952,2091.909283694285,0.1578259673702015,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1945-07-06,1945-07-17,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1945,7,6,1945.07,1944,10,279,40,0.0464561033692713,14.585771548998196,0.02712691272912525,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.251075728570796,402.6863815887882,402.6863815887882,,2,201.3431907943941,201.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,461.6863815887882,966.0195887171496,990.0,0.19528330015863812,0.05053727631775765,989.7541794235235,0.28699202439154303,0.28699202439154303,,,23.44759868198255,23.44759868198255,,,,0.8053727631775764,0.8053727631775764,,,0.94,0.94,,,0.97,0.97,,,42.22833074197175,42.22833074197175,,,84.45666148394348,2026.9598756146438,0.15707420603509772,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1945-07-07,1945-07-18,587.589,0.9034011913285348,530.8286026115426,0.537,1945,7,7,1945.07,1944,10,280,40,0.04586359126563728,6.85777897724563,0.012919008025391041,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.2543193779231829,395.8286026115426,395.8286026115426,,2,197.9143013057713,197.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,454.8286026115426,965.9887287117521,990.0,0.19300580898538314,0.04916572052230852,989.7578284704924,0.27730524838975484,0.27730524838975484,,,23.49179451035061,23.49179451035061,,,,0.7916572052230851,0.7916572052230851,,,0.93,0.93,,,0.97,0.97,,,41.14499946239626,41.14499946239626,,,82.28999892479251,1974.9599741950205,0.1550217876729824,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1945-07-08,1945-07-19,576.0661,0.900130952321488,518.5349271931256,0.546,1945,7,8,1945.07,1944,10,281,41,0.044801417709486036,12.293675418417024,0.023708480902074915,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.26034890403770233,383.5349271931256,383.5349271931256,,2,191.7674635965628,191.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,442.5349271931256,965.9334071723689,990.0,0.1889230385512225,0.04670698543862512,989.76436997601,0.2603533396013578,0.2603533396013578,,,23.570609464039755,23.570609464039755,,,,0.7670698543862511,0.7670698543862511,,,0.93,0.93,,,0.97,0.97,,,40.000869021923826,40.000869021923826,,,80.00173804384765,1920.041713052344,0.15428418385797846,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1945-07-09,1945-07-20,564.6867,0.8934466484158033,504.51743951998014,0.551,1945,7,9,1945.07,1944,10,282,41,0.043590306774526286,14.01748767314541,0.027783950712352498,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.26758242515550085,369.51743951998014,369.51743951998014,,2,184.75871975999007,184.75871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,428.51743951998014,965.8703284778398,990.0,0.18426778434242885,0.04390348790399603,989.7718287277536,0.24167171648385816,0.24167171648385816,,,23.65982853342988,23.65982853342988,,,,0.7390348790399602,0.7390348790399602,,,0.93,0.93,,,0.97,0.97,,,38.6847885492677,38.6847885492677,,,77.3695770985354,1856.8698503648493,0.15335362276504885,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1945-07-10,1945-07-21,559.0506,0.8945435807736105,500.09512555763536,0.556,1945,7,10,1945.07,1944,10,283,41,0.0432082188481797,4.422313962344732,0.008842945544437354,0.73,4,Mod_Dry,42,9,8,6,70,135.0,0.26994864196979945,365.09512555763536,365.09512555763536,,2,182.54756277881768,182.54756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,424.09512555763536,965.8504280650093,990.0,0.1827991191888826,0.04301902511152708,989.7741818556996,0.2359210497363909,0.2359210497363909,,,23.68783274095389,23.68783274095389,,,,0.7301902511152707,0.7301902511152707,,,0.93,0.93,,,0.97,0.97,,,38.2670564509071,38.2670564509071,,,76.5341129018142,1836.8187096435406,0.15303910994228184,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1945-07-11,1945-07-22,553.45,0.8984344302682933,497.238535431987,0.561,1945,7,11,1945.07,1944,10,284,41,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2714994723462367,362.238535431987,362.238535431987,,2,181.1192677159935,181.1192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,421.238535431987,965.837573409444,990.0,0.18185043612132407,0.0424477070863974,989.7757018567925,0.23224290264796166,0.23224290264796166,,,23.705885544700433,23.705885544700433,,,,0.7244770708639741,0.7244770708639741,,,0.93,0.93,,,0.97,0.97,,,37.99658163571585,37.99658163571585,,,75.9931632714317,1823.8359185143606,0.15283039800085274,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1945-07-12,1945-07-23,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1945,7,12,1945.07,1944,10,285,41,0.0423126341211078,7.508973845091134,0.015332898877411894,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2756623463009923,354.72956158689584,354.72956158689584,,2,177.36478079344792,177.36478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,413.72956158689584,965.803783027141,990.0,0.1793566809698178,0.040945912317379166,989.7796974067128,0.22271094359113516,0.22271094359113516,,,23.753203435980673,23.753203435980673,,,,0.7094591231737917,0.7094591231737917,,,0.93,0.93,,,0.97,0.97,,,37.28320724729273,37.28320724729273,,,74.56641449458546,1789.5939478700514,0.15226039092466478,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1945-07-13,1945-07-24,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1945,7,13,1945.07,1944,10,286,41,0.04167127545761165,7.423132679353671,0.0153909055207238,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2799050394285319,347.30642890754217,347.30642890754217,,2,173.65321445377108,173.65321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,406.30642890754217,965.7703789300841,990.0,0.1768914339545343,0.03946128578150843,989.783647280264,0.21348248156243535,0.21348248156243535,,,23.799785868617622,23.799785868617622,,,,0.6946128578150843,0.6946128578150843,,,0.93,0.93,,,0.97,0.97,,,36.574598445844,36.574598445844,,,73.14919689168798,1755.5807254005115,0.15166539881580274,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1945-07-14,1945-07-25,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1945,7,14,1945.07,1944,10,287,41,0.041342893448945935,3.8007176928901454,0.007942888880557558,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2821282940538208,343.50571121465197,343.50571121465197,,2,171.75285560732598,171.75285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,402.505711214652,965.753275700466,990.0,0.1756292029864158,0.038701142242930406,989.7856696547707,0.20883228329890133,0.20883228329890133,,,23.82356167100577,23.82356167100577,,,,0.687011422429304,0.687011422429304,,,0.92,0.92,,,0.97,0.97,,,35.82112534519813,35.82112534519813,,,71.64225069039625,1719.4140165695098,0.14972078495894564,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1945-07-15,1945-07-26,525.9775,0.902386984931612,474.6352503668669,0.579,1945,7,15,1945.07,1944,10,288,42,0.041008485631697296,3.870460847785125,0.008154600495419318,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2844289375802839,339.6352503668669,339.6352503668669,,2,169.81762518343345,169.81762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,398.6352503668669,965.7358586266507,990.0,0.17434381008493732,0.03792705007337338,989.7877291398418,0.2041488616136297,0.2041488616136297,,,23.847721651577288,23.847721651577288,,,,0.6792705007337339,0.6792705007337339,,,0.92,0.92,,,0.97,0.97,,,35.453427396733524,35.453427396733524,,,70.90685479346703,1701.7645150432086,0.14939230648937252,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1945-07-16,1945-07-27,515.2343,0.9068984701816172,467.2651984550963,0.585,1945,7,16,1945.07,1944,10,289,42,0.04037171314652031,7.370051911770588,0.01577273877048398,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.28891516091150393,332.2651984550963,332.2651984550963,,2,166.13259922754816,166.13259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.2651984550963,965.702693393048,990.0,0.17189619136885118,0.03645303969101926,989.7916507689399,0.1953761761520352,0.1953761761520352,,,23.893581199740247,23.893581199740247,,,,0.6645303969101927,0.6645303969101927,,,0.92,0.92,,,0.97,0.97,,,34.750789528933176,34.750789528933176,,,69.50157905786635,1668.037897388792,0.14874118442301532,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1945-07-17,1945-07-28,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1945,7,17,1945.07,1944,10,290,42,0.03992860732734802,5.128539573753472,0.011097452398967258,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2921213831570594,327.13665888134284,327.13665888134284,,2,163.56832944067142,163.56832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,386.13665888134284,965.6796149649659,990.0,0.1701929863443574,0.03542733177626857,989.7943796818794,0.18938409175335366,0.18938409175335366,,,23.92538062515997,23.92538062515997,,,,0.6542733177626857,0.6542733177626857,,,0.92,0.92,,,0.97,0.97,,,34.259943528880356,34.259943528880356,,,68.51988705776073,1644.4772893862573,0.14826758652650782,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
