Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1945-07-18,1945-07-29,499.3804,0.9040455652308316,451.46263598319877,0.599,1945,7,18,1945.07,1944,10,291,42,0.03900637174894837,10.674022898144075,0.0236432033293256,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2990280684158856,316.4626359831988,316.4626359831988,,2,158.23131799159938,158.23131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.46263598319877,965.6315818619245,990.0,0.1666481078910992,0.033292527196639755,989.8000593649124,0.17720880209187068,0.17720880209187068,,,23.99126870089604,23.99126870089604,,,,0.6329252719663976,0.6329252719663976,,,0.92,0.92,,,0.97,0.97,,,33.23335826456914,33.23335826456914,,,66.46671652913828,1595.2011966993186,0.14722528783447728,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1945-07-19,1945-07-30,494.165,0.906269201155406,447.8465197889612,0.602,1945,7,19,1945.07,1944,10,292,42,0.03869393930976625,3.6161161942375766,0.008074454158852456,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3014425568465198,312.8465197889612,312.8465197889612,,2,156.4232598944806,156.4232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,371.8465197889612,965.6153093390504,990.0,0.16544718369375094,0.032569303957792235,989.8019835123483,0.17317478014208498,0.17317478014208498,,,24.01349939315603,24.01349939315603,,,,0.6256930395779223,0.6256930395779223,,,0.92,0.92,,,0.97,0.97,,,32.884054108069,32.884054108069,,,65.768108216138,1578.4345971873124,0.1468541237009722,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1945-07-20,1945-07-31,488.9841,0.903846329229718,441.96648383669736,0.607,1945,7,20,1945.07,1944,10,293,42,0.038185904203490655,5.880035952263825,0.013304257601661136,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3054530262749093,306.96648383669736,306.96648383669736,,2,153.48324191834868,153.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,365.96648383669736,965.5888491772653,990.0,0.16349440422620945,0.03139329676733947,989.8051122990064,0.1667131979244622,0.1667131979244622,,,24.04954992381689,24.04954992381689,,,,0.6139329676733948,0.6139329676733948,,,0.92,0.92,,,0.97,0.97,,,32.31442898425382,32.31442898425382,,,64.62885796850765,1551.0925912441833,0.14623022408275516,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1945-07-21,1945-08-01,488.9841,0.903846329229718,441.96648383669736,0.607,1945,7,21,1945.07,1944,10,294,42,0.038185904203490655,0.0,0.0,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3054530262749093,306.96648383669736,306.96648383669736,,2,153.48324191834868,153.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,365.96648383669736,965.5888491772653,990.0,0.16349440422620945,0.03139329676733947,989.8051122990064,0.1667131979244622,0.1667131979244622,,,24.04954992381689,24.04954992381689,,,,0.6139329676733948,0.6139329676733948,,,0.92,0.92,,,0.97,0.97,,,32.31442898425382,32.31442898425382,,,64.62885796850765,1551.0925912441833,0.14623022408275516,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1945-07-22,1945-08-02,483.8375,0.9046676919919062,437.7121544241339,0.612,1945,7,22,1945.07,1944,10,295,43,0.03781833014224517,4.254329412563436,0.009719468307112806,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.30842186728309995,302.71215442413387,302.71215442413387,,2,151.35607721206696,151.35607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,361.7121544241339,965.5697046949084,990.0,0.16208152729952785,0.03054243088482678,989.8073760418156,0.16211377428409735,0.16211377428409735,,,24.075557572623076,24.075557572623076,,,,0.6054243088482678,0.6054243088482678,,,0.92,0.92,,,0.97,0.97,,,31.901035926037878,31.901035926037878,,,63.802071852075755,1531.2497244498181,0.14576262323813124,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1945-07-23,1945-08-03,478.7252,0.9032161634332492,432.39233848281486,0.616,1945,7,23,1945.07,1944,10,296,43,0.037358698044915206,5.319815941319063,0.012303215084673606,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3122164478531006,297.39233848281486,297.39233848281486,,2,148.69616924140743,148.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,356.39233848281486,965.5457655231728,990.0,0.1603147987581304,0.02947846769656297,989.8102067335452,0.1564518229717401,0.1564518229717401,,,24.1079893874009,24.1079893874009,,,,0.5947846769656298,0.5947846769656298,,,0.92,0.92,,,0.97,0.97,,,31.382630311303977,31.382630311303977,,,62.765260622607954,1506.3662549425906,0.1451581238530722,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1945-07-24,1945-08-04,473.647,0.90577073560875,429.0155916088776,0.62,1945,7,24,1945.07,1944,10,297,43,0.037066947115007035,3.376746873937236,0.007870918773077433,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3146738781537711,294.0155916088776,294.0155916088776,,2,147.0077958044388,147.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0155916088776,965.53057016224,990.0,0.15919336990700733,0.028803118321775525,989.8120035117712,0.15290944356610947,0.15290944356610947,,,24.128523905965203,24.128523905965203,,,,0.5880311832177553,0.5880311832177553,,,0.92,0.92,,,0.97,0.97,,,31.052722988495194,31.052722988495194,,,62.10544597699039,1490.5307034477692,0.14476267807443768,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1945-07-25,1945-08-05,463.5928,0.9085437496786656,421.1943408360317,0.629,1945,7,25,1945.07,1944,10,298,43,0.036391191048233136,7.821250772845929,0.018569220938062632,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.32051712692064555,286.1943408360317,286.1943408360317,,2,143.09717041801585,143.09717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,345.1943408360317,965.4953745337622,990.0,0.15659590655071162,0.027238868167206342,989.816165225282,0.14485826028863658,0.14485826028863658,,,24.175932431231324,24.175932431231324,,,,0.5723886816720634,0.5723886816720634,,,0.91,0.91,,,0.97,0.97,,,29.95686852141016,29.95686852141016,,,59.91373704282032,1437.9296890276873,0.14224725081513942,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1945-07-26,1945-08-06,458.6166,0.9126459050733976,418.5545619886844,0.634,1945,7,26,1945.07,1944,10,299,43,0.03616311415582233,2.639778847347316,0.006306893024424094,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3225385941526298,283.5545619886844,283.5545619886844,,2,141.7772809943422,141.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.5545619886844,965.4834955289493,990.0,0.15571922722871434,0.026710912397736875,989.8175698603737,0.14218934006609768,0.14218934006609768,,,24.191884991358307,24.191884991358307,,,,0.5671091239773688,0.5671091239773688,,,0.91,0.91,,,0.97,0.97,,,29.700139305965532,29.700139305965532,,,59.400278611931064,1425.6066866863455,0.14191764707975385,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1945-07-27,1945-08-07,458.6166,0.9126459050733976,418.5545619886844,0.634,1945,7,27,1945.07,1944,10,300,43,0.03616311415582233,0.0,0.0,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3225385941526298,283.5545619886844,283.5545619886844,,2,141.7772809943422,141.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.5545619886844,965.4834955289493,990.0,0.15571922722871434,0.026710912397736875,989.8175698603737,0.14218934006609768,0.14218934006609768,,,24.191884991358307,24.191884991358307,,,,0.5671091239773688,0.5671091239773688,,,0.91,0.91,,,0.97,0.97,,,29.700139305965532,29.700139305965532,,,59.400278611931064,1425.6066866863455,0.14191764707975385,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1945-07-28,1945-08-08,448.7655,0.9074387897559502,407.2272222042238,0.643,1945,7,28,1945.07,1944,10,301,43,0.03518443199844493,11.327339784460607,0.02781577253885047,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.33151025432258,272.22722220422384,272.22722220422384,,1,272.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.22722220422384,965.432522499919,990.0,0.1519573800678234,0.024445444440844757,989.8235971754912,0.5242213347396414,,,,23.86685334083268,,,,,1.0889088888168952,,,,0.95,,,,0.98,,,,59.33970793833311,,,,59.33970793833311,1424.1529905199948,0.14571645681529205,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1945-07-29,1945-08-09,443.8904,0.9062157470692864,402.26047045288436,0.648,1945,7,29,1945.07,1944,10,302,44,0.034755304647129205,4.966751751339416,0.01234710372050131,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3356034458171106,267.2604704528844,267.2604704528844,,1,267.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.26047045288436,965.410172117038,990.0,0.15030790531645605,0.023452094090576872,989.826240000593,0.5053006747204947,,,,23.91076720883451,,,,,1.0690418818115377,,,,0.95,,,,0.98,,,,58.364252567206144,,,,58.364252567206144,1400.7420616129473,0.1450906983266261,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1945-07-30,1945-08-10,443.8904,0.9062157470692864,402.26047045288436,0.648,1945,7,30,1945.07,1944,10,303,44,0.034755304647129205,0.0,0.0,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3356034458171106,267.2604704528844,267.2604704528844,,1,267.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.26047045288436,965.410172117038,990.0,0.15030790531645605,0.023452094090576872,989.826240000593,0.5053006747204947,,,,23.91076720883451,,,,,1.0690418818115377,,,,0.95,,,,0.98,,,,58.364252567206144,,,,58.364252567206144,1400.7420616129473,0.1450906983266261,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1945-07-31,1945-08-11,439.0488,0.9057878471478402,397.6850673448427,0.657,1945,7,31,1945.07,1944,10,304,44,0.034359989818594415,4.575403108041655,0.011505091550430805,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3394645941858765,262.6850673448427,262.6850673448427,,1,262.6850673448427,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,321.6850673448427,965.3884253367239,990.0,0.14878839874920974,0.02253701346896854,989.8286745877817,0.4881773307329673,,,,23.95207192032474,,,,,1.0507402693793708,,,,0.95,,,,0.98,,,,57.46417299881338,,,,57.46417299881338,1379.140151971521,0.14449668272051247,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1945-08-01,1945-08-12,434.2405,0.9034714870538484,392.32391027400666,0.66,1945,8,1,1945.08,1944,11,305,44,0.033896785847674166,5.361157070836043,0.01366512957900452,0.66,3,Normal,47,8,6,5,89,155.0,0.3950817065718604,237.3239102740066,237.3239102740066,,1,237.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,298.3239102740066,965.3616195513699,990.0,0.14103008090280664,0.017464782054801332,989.8415051370424,0.3985935317246676,,,,24.0812920539476,,,,,0.9492956410960268,,,,0.94,,,,0.98,,,,51.64689498698348,,,,51.64689498698348,1239.5254796876034,0.13164350587480705,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1945-08-02,1945-08-13,424.724,0.9094702475352612,386.2738414141663,0.669,1945,8,2,1945.08,1944,11,306,44,0.033374059898183976,6.050068859840338,0.015662641916653626,0.66,3,Normal,47,8,6,5,89,155.0,0.4012697298697159,231.27384141416638,231.27384141416638,,1,231.27384141416638,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.27384141416627,965.3313692070708,990.0,0.13902083294197404,0.01625476828283327,989.8447243987752,0.3785568155615833,,,,24.134798376142893,,,,,0.9250953656566652,,,,0.94,,,,0.98,,,,50.44209615962331,,,,50.44209615962331,1210.6103078309595,0.13058636322602762,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1945-08-03,1945-08-14,424.724,0.9094702475352612,386.2738414141663,0.669,1945,8,3,1945.08,1944,11,307,44,0.033374059898183976,0.0,0.0,0.66,3,Normal,47,8,6,5,89,155.0,0.4012697298697159,231.27384141416638,231.27384141416638,,1,231.27384141416638,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.27384141416627,965.3313692070708,990.0,0.13902083294197404,0.01625476828283327,989.8447243987752,0.3785568155615833,,,,24.134798376142893,,,,,0.9250953656566652,,,,0.94,,,,0.98,,,,50.44209615962331,,,,50.44209615962331,1210.6103078309595,0.13058636322602762,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1945-08-04,1945-08-15,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1945,8,4,1945.08,1944,11,308,44,0.03305210630954742,3.7263146832934235,0.00974078885083195,0.66,3,Normal,47,8,6,5,89,155.0,0.4051784135806072,227.5475267308729,227.5475267308729,,1,227.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,288.5475267308729,965.3127376336544,990.0,0.13778331146043749,0.015509505346174582,989.8467071831933,0.3664716839328172,,,,24.167497865606236,,,,,0.9101901069234916,,,,0.94,,,,0.98,,,,49.696607731772794,,,,49.696607731772794,1192.718585562547,0.12990963020062862,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1945-08-05,1945-08-16,410.6973,0.9155125588126376,375.9985360204415,0.687,1945,8,5,1945.08,1944,11,309,45,0.032486273512166146,6.548990710431383,0.01741759630169236,0.66,3,Normal,47,8,6,5,89,155.0,0.4122356476185143,220.99853602044152,220.99853602044152,,1,220.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,281.9985360204415,965.2799926801023,990.0,0.13560836989608754,0.014199707204088302,989.8501919229,0.3457044849325273,,,,24.224494757865163,,,,,0.8839941440817661,,,,0.94,,,,0.98,,,,48.38013337718793,,,,48.38013337718793,1161.1232010525105,0.12867106848138818,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1945-08-06,1945-08-17,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1945,8,6,1945.08,1944,11,310,45,0.03168407076347461,9.284754035781647,0.025318803088153468,0.66,3,Normal,47,8,6,5,89,155.0,0.4226729608064849,211.71378198465987,211.71378198465987,,1,211.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,272.71378198465993,965.2335689099233,990.0,0.13252487224582798,0.012342756396931977,989.8551323713573,0.3172940616723601,,,,24.30426939976152,,,,,0.8468551279386395,,,,0.94,,,,0.97,,,,46.02568873055519,,,,46.02568873055519,1104.6165295333244,0.12550847825097694,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1945-08-07,1945-08-18,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1945,8,7,1945.08,1944,11,311,45,0.03137550007297417,3.571420028940338,0.009834765654181172,0.66,3,Normal,47,8,6,5,89,155.0,0.4268298503243756,208.14236195571957,208.14236195571957,,1,208.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.1423619557196,965.2157118097786,990.0,0.1313387917934124,0.011628472391143908,989.8570327358154,0.30668819371748474,,,,24.3346327323194,,,,,0.8325694478228781,,,,0.94,,,,0.97,,,,45.30580692524659,,,,45.30580692524659,1087.3393662059182,0.12476045670147135,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1945-08-08,1945-08-19,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1945,8,8,1945.08,1944,11,312,45,0.030819824768219112,6.43142713836869,0.01802980091334127,0.66,3,Normal,47,8,6,5,89,155.0,0.43452550754959535,201.71093481735085,201.71093481735085,,1,201.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,262.71093481735085,965.1835546740867,990.0,0.12920289348177702,0.01034218696347017,989.8604549195547,0.2880407200077589,,,,24.388859525460248,,,,,0.8068437392694033,,,,0.94,,,,0.97,,,,44.00373388619993,,,,44.00373388619993,1056.0896132687983,0.1233596438772797,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1945-08-09,1945-08-20,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1945,8,9,1945.08,1944,11,313,45,0.030474497418131064,3.996844329722818,0.0113316831890588,0.66,3,Normal,47,8,6,5,89,155.0,0.4394494129387124,197.71409048762803,197.71409048762803,,1,197.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.71409048762797,965.1635704524381,990.0,0.12787552820622333,0.009771409048762805,989.862353062745,0.2767447439272513,,,,24.42203786637967,,,,,0.7908563619505121,,,,0.93,,,,0.97,,,,42.73101528693933,,,,42.73101528693933,1025.5443668865437,0.12114915859432665,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1945-08-10,1945-08-21,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1945,8,10,1945.08,1944,11,314,45,0.030244835217834637,2.658127318245647,0.007593435330108783,0.66,3,Normal,47,8,6,5,89,155.0,0.4427863436367167,195.0559631693824,195.0559631693824,,1,195.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.0559631693824,965.1502798158471,990.0,0.12699275529610485,0.009505596316938238,989.863501648387,0.2693564636910573,,,,24.443865368849,,,,,0.7802238526775295,,,,0.93,,,,0.97,,,,42.1942046717069,,,,42.1942046717069,1012.6609121209656,0.12053559747899592,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1945-08-11,1945-08-22,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1945,8,11,1945.08,1944,11,315,45,0.02988283046109572,4.1898698696634264,0.012114138826648696,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3324986236807661,230.8660932997189,230.8660932997189,,1,230.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,281.86609329971895,965.1293304664986,990.0,0.13556438522868894,0.01617321865994379,989.8482623961114,0.3772249135458829,,,,24.341707016066948,,,,,0.923464373198876,,,,0.94,,,,0.98,,,,50.78484384422983,,,,50.78484384422983,1218.8362522615155,0.14683383201781774,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1945-08-12,1945-08-23,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1945,8,12,1945.08,1944,11,316,46,0.02988283046109572,0.0,0.0,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3324986236807661,230.8660932997189,230.8660932997189,,1,230.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,281.86609329971895,965.1293304664986,990.0,0.13556438522868894,0.01617321865994379,989.8482623961114,0.3772249135458829,,,,24.341707016066948,,,,,0.923464373198876,,,,0.94,,,,0.98,,,,50.78484384422983,,,,50.78484384422983,1218.8362522615155,0.14683383201781774,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1945-08-13,1945-08-24,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1945,8,13,1945.08,1944,11,317,46,0.02988283046109572,0.0,0.0,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3324986236807661,230.8660932997189,230.8660932997189,,1,230.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,281.86609329971895,965.1293304664986,990.0,0.13556438522868894,0.01617321865994379,989.8482623961114,0.3772249135458829,,,,24.341707016066948,,,,,0.923464373198876,,,,0.94,,,,0.98,,,,50.78484384422983,,,,50.78484384422983,1218.8362522615155,0.14683383201781774,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1945-08-14,1945-08-25,374.7305,0.9126410588772004,341.99444031358274,0.721,1945,8,14,1945.08,1944,11,318,46,0.02954831964309355,3.871652986136212,0.011320806801964976,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.33626277636137536,226.99444031358277,226.99444031358277,,1,226.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.99444031358274,965.109972201568,990.0,0.13427859641410494,0.015398888062716547,989.8503225155232,0.36469453729298257,,,,24.37565577666235,,,,,0.9079777612543308,,,,0.94,,,,0.98,,,,50.00281625341775,,,,50.00281625341775,1200.067590082026,0.14620944190662571,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1945-08-15,1945-08-26,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1945,8,15,1945.08,1944,11,319,46,0.029353030239845836,2.260294019070784,0.006653125815358456,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3384999749195293,224.734146294512,224.734146294512,,1,224.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.73414629451196,965.0986707314727,990.0,0.13352794526386005,0.01494682925890239,989.8515252254773,0.357476526401792,,,,24.395377967602943,,,,,0.8989365851780479,,,,0.94,,,,0.98,,,,49.5449680147664,,,,49.5449680147664,1189.0792323543935,0.14583452548162876,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1945-08-16,1945-08-27,366.0613,0.9174101485614996,335.8283516156156,0.732,1945,8,16,1945.08,1944,11,320,46,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.34243684146009024,220.8283516156156,220.8283516156156,,1,220.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.8283516156156,965.079141758078,990.0,0.13223081787972474,0.014165670323123115,989.8536035117971,0.34517284846539864,,,,24.42928890525364,,,,,0.8833134064624624,,,,0.94,,,,0.98,,,,48.751568494973746,,,,48.751568494973746,1170.0376438793699,0.1451681141882092,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1945-08-17,1945-08-28,361.7746,0.9216841006983292,333.4418968564978,0.736,1945,8,17,1945.08,1944,11,321,46,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372595,218.4418968564978,218.4418968564978,,1,218.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564978,965.0672094842823,990.0,0.1314382683287262,0.01368837937129956,989.8548733522999,0.3377606699859247,,,,24.449903198031677,,,,,0.8737675874259913,,,,0.94,,,,0.98,,,,48.265412227695435,,,,48.265412227695435,1158.3698934646904,0.14474909326846605,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1945-08-18,1945-08-29,357.5196,0.9238786600946952,330.3047290055915,0.742,1945,8,18,1945.08,1944,11,322,46,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3481633470589918,215.30472900559155,215.30472900559155,,1,215.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,266.3047290055915,965.051523645028,990.0,0.13039640446680162,0.013060945801118305,989.8565426497321,0.3281384701195063,,,,24.476880534584645,,,,,0.8612189160223661,,,,0.94,,,,0.98,,,,47.624735174766045,,,,47.624735174766045,1142.9936441943853,0.14418423653256215,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1945-08-19,1945-08-30,353.2963,0.9223127992632232,325.84969942233937,0.746,1945,8,19,1945.08,1944,11,323,47,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3529234496882151,210.84969942233937,210.84969942233937,,1,210.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.84969942233937,965.0292484971117,990.0,0.12891687434690235,0.012169939884467872,989.8589131857685,0.3147116164495071,,,,24.51495307220747,,,,,0.8433987976893574,,,,0.94,,,,0.97,,,,46.235190112027006,,,,46.235190112027006,1109.6445626886484,0.14189115470719152,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1945-08-20,1945-08-31,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1945,8,20,1945.08,1944,11,324,47,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.35645212900080925,207.62396726977863,207.62396726977863,,1,207.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.62396726977863,965.0131198363488,990.0,0.12784559798627335,0.011524793453955727,989.8606296085595,0.30516362624101684,,,,24.542346145969837,,,,,0.8304958690791145,,,,0.94,,,,0.97,,,,45.578723466214335,,,,45.578723466214335,1093.8893631891438,0.14127506971018472,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1945-08-21,1945-09-01,344.9443,0.9291696764623452,320.5117836285301,0.757,1945,8,21,1945.08,1944,11,325,47,0.027692218105505,2.112183641248521,0.006590034279976802,0.65,3,Normal,47,8,6,5,89,155.0,0.4836015644892589,165.5117836285301,165.5117836285301,,1,165.5117836285301,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,226.51178362853008,965.0025589181427,990.0,0.11710628987336252,0.006551178362853011,989.8763425317636,0.19391700895325065,,,,24.679866604667826,,,,,0.6620471345141204,,,,0.92,,,,0.97,,,,35.760229377758726,,,,35.760229377758726,858.2455050662096,0.1115722766037347,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1945-08-22,1945-09-02,340.8154,0.9279951361812104,316.2750335356538,0.76,1945,8,22,1945.08,1944,11,326,47,0.027326162897480483,4.236750092876321,0.013395777863062688,0.65,3,Normal,47,8,6,5,89,155.0,0.4900797836213866,161.27503353565382,161.27503353565382,,1,161.27503353565382,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,222.2750335356538,964.9813751676784,990.0,0.11566194325079104,0.0061275033535653795,989.8782105533957,0.18410341006882594,,,,24.71273197564857,,,,,0.6451001341426151,,,,0.92,,,,0.97,,,,34.89124520307815,,,,34.89124520307815,837.3898848738755,0.11031931548003407,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1945-08-23,1945-09-03,336.7179,0.924507804637652,311.29832651120034,0.765,1945,8,23,1945.08,1944,11,327,47,0.02689617541056771,4.976707024453448,0.0159869379325892,0.65,3,Normal,47,8,6,5,89,155.0,0.4979146587041585,156.29832651120034,156.29832651120034,,1,156.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,217.29832651120037,964.956491632556,990.0,0.11396533858336375,0.005629832651120035,989.8804048287654,0.1728977321769559,,,,24.751015464032516,,,,,0.6251933060448014,,,,0.92,,,,0.97,,,,33.86693689617538,,,,33.86693689617538,812.8064855082091,0.1087925440388028,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1945-08-24,1945-09-04,336.7179,0.924507804637652,311.29832651120034,0.765,1945,8,24,1945.08,1944,11,328,47,0.02689617541056771,0.0,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.4979146587041585,156.29832651120034,156.29832651120034,,1,156.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,217.29832651120037,964.956491632556,990.0,0.11396533858336375,0.005629832651120035,989.8804048287654,0.1728977321769559,,,,24.751015464032516,,,,,0.6251933060448014,,,,0.92,,,,0.97,,,,33.86693689617538,,,,33.86693689617538,812.8064855082091,0.1087925440388028,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1945-08-25,1945-09-05,332.6514,0.9282369754494124,308.77932941501274,0.77,1945,8,25,1945.08,1944,11,329,47,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.65,3,Normal,47,8,6,5,89,155.0,0.5019766067037257,153.77932941501274,153.77932941501274,,1,153.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,214.77932941501274,964.943896647075,990.0,0.1131065895732998,0.005377932941501274,989.8815154774852,0.16735844460320182,,,,24.770260385807,,,,,0.615117317660051,,,,0.92,,,,0.97,,,,33.34702565670701,,,,33.34702565670701,800.3286157609683,0.10799630182461847,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1945-08-26,1945-09-06,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1945,8,26,1945.08,1944,11,330,48,0.02608203138713373,6.903966138002032,0.02287025368037977,0.65,3,Normal,47,8,6,5,89,155.0,0.5134569390406561,146.87536327701068,146.87536327701068,,1,146.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,207.87536327701068,964.909376816385,990.0,0.11075296475352636,0.004687536327701071,989.8845594989187,0.15263327939757845,,,,24.822549403136268,,,,,0.5875014531080428,,,,0.92,,,,0.97,,,,31.91713543751376,,,,31.91713543751376,766.0112505003302,0.10572951396575396,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1945-08-27,1945-09-07,320.6383,0.9296005790427396,298.0655493432797,0.787,1945,8,27,1945.08,1944,11,331,48,0.02575286346325937,3.809813933730993,0.012781798977188272,0.65,3,Normal,47,8,6,5,89,155.0,0.5200198424189162,143.06554934327968,143.06554934327968,,1,143.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,204.06554934327968,964.892262197373,990.0,0.10945416454884536,0.0043065549343279715,989.8862392805169,0.1447940340188201,,,,24.84918304912489,,,,,0.5722621973731189,,,,0.91,,,,0.97,,,,30.784302365627408,,,,30.784302365627408,738.8232567750579,0.10328031009774087,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1945-08-28,1945-09-08,316.6956,0.9272088489413712,293.6429627407972,0.794,1945,8,28,1945.08,1944,11,332,48,0.025370751980804858,4.422586602482681,0.015061101962748425,0.65,3,Normal,47,8,6,5,89,155.0,0.5278519142882396,138.64296274079715,138.64296274079715,,1,138.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,199.64296274079715,964.8745718509633,990.0,0.10794646457072628,0.003864296274079715,989.8881892391553,0.13594950759578353,,,,24.877667880596174,,,,,0.5545718509631886,,,,0.91,,,,0.97,,,,29.86686439388739,,,,29.86686439388739,716.8047454532973,0.1017114938329079,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1945-08-29,1945-09-09,312.7836,0.9262282368820012,289.709002353605,0.797,1945,8,29,1945.08,1944,11,333,48,0.025030857803351472,3.9339603871920303,0.013579006365809877,0.65,3,Normal,47,8,6,5,89,155.0,0.5350196187925648,134.709002353605,134.709002353605,,1,134.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,195.709002353605,964.8588360094144,990.0,0.10660534171145623,0.0034709002353605005,989.8899237580533,0.12831293990441822,,,,24.90277480873439,,,,,0.53883600941442,,,,0.91,,,,0.97,,,,29.048686200052124,,,,29.048686200052124,697.1684688012508,0.1002684968850111,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1945-08-30,1945-09-10,308.9022,0.9257032622046036,285.9517742421789,0.804,1945,8,30,1945.08,1944,11,334,48,0.02470623329452426,3.7572281114261163,0.01313937681059477,0.65,3,Normal,47,8,6,5,89,155.0,0.5420494431649411,130.95177424217889,130.95177424217889,,1,130.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,191.95177424217889,964.8438070969687,990.0,0.10532446849165188,0.003095177424217889,989.891580354084,0.12122230407839647,,,,24.926550953037015,,,,,0.5238070969687155,,,,0.91,,,,0.97,,,,28.26543743497136,,,,28.26543743497136,678.3704984393125,0.09884686853186904,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1945-08-31,1945-09-11,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1945,8,31,1945.08,1944,11,335,48,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.65,3,Normal,47,8,6,5,89,155.0,0.5486383330760718,127.51762710592146,127.51762710592146,,1,127.51762710592146,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,188.51762710592143,964.8300705084237,990.0,0.1041537365133823,0.0027517627105921464,989.8930945007761,0.11491475384290616,,,,24.94810923850953,,,,,0.5100705084236858,,,,0.91,,,,0.97,,,,27.547994879177708,,,,27.547994879177708,661.151877100265,0.09750894187161432,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1945-09-01,1945-09-12,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1945,9,1,1945.09,1944,12,336,48,0.024409522981951613,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.41767305356759016,164.5176271059215,164.5176271059215,,1,164.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.51762710592143,964.8300705084237,990.0,0.11301737287701867,0.006451762710592146,989.8805308644124,0.19159161077189024,,,,24.85886874521677,,,,,0.6580705084236859,,,,0.92,,,,0.97,,,,35.80324308688615,,,,35.80324308688615,859.2778340852676,0.1267292361671394,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1945-09-02,1945-09-13,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1945,9,2,1945.09,1944,12,337,49,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.66,3,Normal,40,6,4,3,65,118.0,0.42010968617495137,162.8790272711299,162.8790272711299,,1,162.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.87902727112996,964.8235161090843,990.0,0.1124587592969761,0.006287902727112993,989.8812533379761,0.18778910137107754,,,,24.86994812752041,,,,,0.6515161090845197,,,,0.92,,,,0.97,,,,35.46244011773346,,,,35.46244011773346,851.0985628256027,0.12625520838016105,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1945-09-03,1945-09-14,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1945,9,3,1945.09,1944,12,338,49,0.023497017903388786,8.922801537463442,0.03280969763936114,0.66,3,Normal,40,6,4,3,65,118.0,0.4338933579537184,153.95622573366649,153.95622573366649,,1,153.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.95622573366646,964.7878249029345,990.0,0.1094168951364772,0.005395622573366649,989.88518748229,0.16774453206876422,,,,24.92961804728673,,,,,0.6158249029346661,,,,0.92,,,,0.97,,,,33.600168038645265,,,,33.600168038645265,806.4040329274862,0.12354991303472032,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1945-09-04,1945-09-15,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1945,9,4,1945.09,1944,12,339,49,0.023497017903388786,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4338933579537184,153.95622573366649,153.95622573366649,,1,153.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.95622573366646,964.7878249029345,990.0,0.1094168951364772,0.005395622573366649,989.88518748229,0.16774453206876422,,,,24.92961804728673,,,,,0.6158249029346661,,,,0.92,,,,0.97,,,,33.600168038645265,,,,33.600168038645265,806.4040329274862,0.12354991303472032,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1945-09-05,1945-09-16,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1945,9,5,1945.09,1944,12,340,49,0.023094576847116584,4.657882595743104,0.017425781772764982,0.66,3,Normal,40,6,4,3,65,118.0,0.4414542889220721,149.29834313792338,149.29834313792338,,1,149.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.29834313792338,964.7691933725516,990.0,0.10782898061520113,0.0049298343137923395,989.8872411850709,0.15772492786962855,,,,24.96032288464968,,,,,0.5971933725516936,,,,0.92,,,,0.97,,,,32.623740665952894,,,,32.623740665952894,782.9697759828696,0.12204991726835868,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1945-09-06,1945-09-17,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1945,9,6,1945.09,1944,12,341,49,0.023094576847116584,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4414542889220721,149.29834313792338,149.29834313792338,,1,149.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.29834313792338,964.7691933725516,990.0,0.10782898061520113,0.0049298343137923395,989.8872411850709,0.15772492786962855,,,,24.96032288464968,,,,,0.5971933725516936,,,,0.92,,,,0.97,,,,32.623740665952894,,,,32.623740665952894,782.9697759828696,0.12204991726835868,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1945-09-07,1945-09-18,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1945,9,7,1945.09,1944,12,342,49,0.02301697983155701,0.8981136060136237,0.003371294415142561,0.66,3,Normal,40,6,4,3,65,118.0,0.4429425613008558,148.40022953190976,148.40022953190976,,1,148.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.40022953190976,964.7656009181276,990.0,0.10752280552224196,0.004840022953190976,989.8876371715246,0.15582801854774728,,,,24.966208234849173,,,,,0.593600918127639,,,,0.92,,,,0.97,,,,32.43513651533822,,,,32.43513651533822,778.4432763681173,0.12175341054446465,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1945-09-08,1945-09-19,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1945,9,8,1945.09,1944,12,343,49,0.02301697983155701,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4429425613008558,148.40022953190976,148.40022953190976,,1,148.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.40022953190976,964.7656009181276,990.0,0.10752280552224196,0.004840022953190976,989.8876371715246,0.15582801854774728,,,,24.966208234849173,,,,,0.593600918127639,,,,0.92,,,,0.97,,,,32.43513651533822,,,,32.43513651533822,778.4432763681173,0.12175341054446465,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1945-09-09,1945-09-20,275.3297,0.9482284887768966,261.0754653463963,0.856,1945,9,9,1945.09,1944,12,344,50,0.02255692020592864,5.324764185513459,0.020395498207572027,0.66,3,Normal,40,6,4,3,65,118.0,0.4519765955159248,143.0754653463963,143.0754653463963,,1,143.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.0754653463963,964.7443018613857,990.0,0.10570754500445327,0.00430754653463963,989.889984908461,0.14481417312290748,,,,25.000868873952502,,,,,0.5723018613855853,,,,0.91,,,,0.97,,,,30.974364402649137,,,,30.974364402649137,743.3847456635792,0.1186414217879577,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1945-09-10,1945-09-21,275.3297,0.9482284887768966,261.0754653463963,0.856,1945,9,10,1945.09,1944,12,345,50,0.02255692020592864,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4519765955159248,143.0754653463963,143.0754653463963,,1,143.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.0754653463963,964.7443018613857,990.0,0.10570754500445327,0.00430754653463963,989.889984908461,0.14481417312290748,,,,25.000868873952502,,,,,0.5723018613855853,,,,0.91,,,,0.97,,,,30.974364402649137,,,,30.974364402649137,743.3847456635792,0.1186414217879577,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1945-09-11,1945-09-22,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1945,9,11,1945.09,1944,12,346,50,0.02237143592063284,2.146808857590316,0.008291121140093376,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4557239882218343,140.92865648880596,140.92865648880596,,1,140.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.928656488806,964.7357146259552,990.0,0.1049756783484566,0.0040928656488806,989.8909314560028,0.14048627315601475,,,,25.01473055689148,,,,,0.5637146259552239,,,,0.91,,,,0.97,,,,30.52651838911396,,,,30.52651838911396,732.6364413387349,0.11789548056622184,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1945-09-12,1945-09-23,268.1972,0.9570044142512908,256.6659042898363,0.866,1945,9,12,1945.09,1944,12,347,50,0.022175934130641856,2.26275219896968,0.008815943844315598,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4597416253105056,138.6659042898363,138.6659042898363,,1,138.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.6659042898363,964.7266636171594,990.0,0.10420428555335327,0.003866590428983631,989.8919291240177,0.13599467877736846,,,,25.029270828080936,,,,,0.5546636171593452,,,,0.91,,,,0.97,,,,30.05384344325329,,,,30.05384344325329,721.2922426380791,0.11709324433414192,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1945-09-13,1945-09-24,268.1972,0.9570044142512908,256.6659042898363,0.866,1945,9,13,1945.09,1944,12,348,50,0.022175934130641856,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4597416253105056,138.6659042898363,138.6659042898363,,1,138.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.6659042898363,964.7266636171594,990.0,0.10420428555335327,0.003866590428983631,989.8919291240177,0.13599467877736846,,,,25.029270828080936,,,,,0.5546636171593452,,,,0.91,,,,0.97,,,,30.05384344325329,,,,30.05384344325329,721.2922426380791,0.11709324433414192,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1945-09-14,1945-09-25,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1945,9,14,1945.09,1944,12,349,50,0.0216767988824146,5.777028335963621,0.02302624344742076,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4703277478978181,132.88887595387268,132.88887595387268,,1,132.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.88887595387268,964.7035555038157,990.0,0.10223484407518386,0.0032888875953872685,989.8944762683293,0.1248532489117652,,,,25.066067515602093,,,,,0.5315555038154908,,,,0.91,,,,0.97,,,,28.844098304005552,,,,28.844098304005552,692.2583592961332,0.11496762538530685,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1945-09-15,1945-09-26,261.1822,0.9457118828819148,247.00311013724087,0.879,1945,9,15,1945.09,1944,12,350,50,0.02134106871585761,3.8857658166318174,0.015731647324087508,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.477726778154479,129.00311013724087,129.00311013724087,,1,129.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.00311013724087,964.6820186608237,990.0,0.10091015118315028,0.002900311013724087,989.8961895378031,0.11762284225572428,,,,25.09654803472394,,,,,0.5160124405489634,,,,0.91,,,,0.97,,,,28.034725255777612,,,,28.034725255777612,672.8334061386627,0.11349948282109015,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1945-09-16,1945-09-27,257.7185,0.9485644394976528,244.4626045006759,0.884,1945,9,16,1945.09,1944,12,351,51,0.0211215690288584,2.5405056365649727,0.010392205555340669,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4826914130323509,126.46260450067591,126.46260450067591,,1,126.46260450067591,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.4626045006759,964.666775627004,990.0,0.1000440697161395,0.0026462604500675896,989.8973096698337,0.11301022574258753,,,,25.117523817087143,,,,,0.5058504180027036,,,,0.91,,,,0.97,,,,27.505597188480138,,,,27.505597188480138,660.1343325235234,0.11251453875598423,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1945-09-17,1945-09-28,250.8784,0.9534127303453648,239.19066032867656,0.893,1945,9,17,1945.09,1944,12,352,51,0.020666073052397645,5.271944171999337,0.022040760976014092,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4933302990921714,121.19066032867657,121.19066032867657,,1,121.19066032867657,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.19066032867656,964.6351439619721,990.0,0.09824681602113973,0.002119066032867656,989.899634117946,0.10372746067823893,,,,25.16076269529569,,,,,0.4847626413147063,,,,0.9,,,,0.97,,,,26.114168652970672,,,,26.114168652970672,626.7400476712961,0.109177208746724,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1945-09-18,1945-09-29,250.8784,0.9534127303453648,239.19066032867656,0.893,1945,9,18,1945.09,1944,12,353,51,0.020666073052397645,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4933302990921714,121.19066032867657,121.19066032867657,,1,121.19066032867657,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.19066032867656,964.6351439619721,990.0,0.09824681602113973,0.002119066032867656,989.899634117946,0.10372746067823893,,,,25.16076269529569,,,,,0.4847626413147063,,,,0.9,,,,0.97,,,,26.114168652970672,,,,26.114168652970672,626.7400476712961,0.109177208746724,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1945-09-19,1945-09-30,247.5017,0.9653614473232645,238.92859932696842,0.897,1945,9,19,1945.09,1944,12,354,51,0.020643430981850074,0.2620610017081333,0.0010968172183921305,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4938713922585703,120.92859932696842,120.92859932696842,,1,120.92859932696842,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,170.9285993269684,964.6335715959617,990.0,0.09815747704328467,0.0020928599326968424,989.899749663024,0.10327620808999924,,,,25.162901858972244,,,,,0.4837143973078737,,,,0.9,,,,0.97,,,,26.059915158261276,,,,26.059915158261276,625.4379637982705,0.1090698862826332,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1945-09-20,1945-10-01,244.1538,0.9655249064182304,235.7365748966553,0.905,1945,9,20,1945.09,1944,12,355,51,0.020367640071071016,3.192024430313125,0.01354064142024834,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.5005587276888624,117.7365748966553,117.7365748966553,,1,117.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,167.7365748966553,964.6144194493801,990.0,0.09706928689658703,0.00177365748966553,989.9011570556136,0.09785714165733753,,,,25.18888046457638,,,,,0.4709462995866212,,,,0.9,,,,0.97,,,,25.398233642289032,,,,25.398233642289032,609.5576074149368,0.10773989421634456,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1945-09-21,1945-10-02,244.1538,0.9655249064182304,235.7365748966553,0.905,1945,9,21,1945.09,1944,12,356,51,0.020367640071071016,0.0,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3860241035566651,144.7365748966553,144.7365748966553,,1,144.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.7365748966553,964.6144194493801,990.0,0.10422837780567794,0.004473657489665529,989.8912979647046,0.1482073224691616,,,,25.128671192855435,,,,,0.5789462995866212,,,,0.91,,,,0.97,,,,31.494154141418033,,,,31.494154141418033,755.8596993940328,0.1335989298869926,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1945-09-22,1945-10-03,244.1538,0.9655249064182304,235.7365748966553,0.905,1945,9,22,1945.09,1944,12,357,51,0.020367640071071016,0.0,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3860241035566651,144.7365748966553,144.7365748966553,,1,144.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.7365748966553,964.6144194493801,990.0,0.10422837780567794,0.004473657489665529,989.8912979647046,0.1482073224691616,,,,25.128671192855435,,,,,0.5789462995866212,,,,0.91,,,,0.97,,,,31.494154141418033,,,,31.494154141418033,755.8596993940328,0.1335989298869926,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1945-09-23,1945-10-04,240.8345,0.9738263713708579,234.53098723591492,0.907,1945,9,23,1945.09,1944,12,358,52,0.020263477297183047,1.2055876607404061,0.0051404195025525744,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3880084293870432,143.5309872359149,143.5309872359149,,1,143.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.53098723591492,964.6071859234157,990.0,0.1038173820122437,0.004353098723591489,989.8918295192641,0.14574081274022435,,,,25.138902783108374,,,,,0.5741239489436596,,,,0.91,,,,0.97,,,,31.244539233835344,,,,31.244539233835344,749.8689416120482,0.13322136917628902,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1945-09-24,1945-10-05,240.8345,0.9738263713708579,234.53098723591492,0.907,1945,9,24,1945.09,1944,12,359,52,0.020263477297183047,0.0,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3880084293870432,143.5309872359149,143.5309872359149,,1,143.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.53098723591492,964.6071859234157,990.0,0.1038173820122437,0.004353098723591489,989.8918295192641,0.14574081274022435,,,,25.138902783108374,,,,,0.5741239489436596,,,,0.91,,,,0.97,,,,31.244539233835344,,,,31.244539233835344,749.8689416120482,0.13322136917628902,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1945-09-25,1945-10-06,240.8345,0.9738263713708579,234.53098723591492,0.907,1945,9,25,1945.09,1944,12,360,52,0.020263477297183047,0.0,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3880084293870432,143.5309872359149,143.5309872359149,,1,143.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.53098723591492,964.6071859234157,990.0,0.1038173820122437,0.004353098723591489,989.8918295192641,0.14574081274022435,,,,25.138902783108374,,,,,0.5741239489436596,,,,0.91,,,,0.97,,,,31.244539233835344,,,,31.244539233835344,749.8689416120482,0.13322136917628902,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1945-09-26,1945-10-07,237.5439,0.9795616307386402,232.68889005601648,0.909,1945,9,26,1945.09,1944,12,361,52,0.020104320100839825,1.842097179898417,0.007916566963961875,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.39108012410086734,141.68889005601648,141.68889005601648,,1,141.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.004168889005601648,989.8926417166573,0.14201148048109452,,,,25.154496895839863,,,,,0.5667555602240659,,,,0.91,,,,0.97,,,,30.862675160084034,,,,30.862675160084034,740.7042038420168,0.1326349322163782,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1945-09-27,1945-10-08,234.2817,0.9804767920367059,229.70776964890598,0.913,1945,9,27,1945.09,1944,12,362,52,0.019846751297665482,2.981120407110496,0.012977882340100869,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3961555159370005,138.70776964890598,138.70776964890598,,1,138.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.70776964890598,964.5782466178937,990.0,0.10217310328939977,0.0038707769648905982,989.8939561197458,0.13607712938642189,,,,25.179632372465907,,,,,0.5548310785956241,,,,0.91,,,,0.97,,,,30.243517971318134,,,,30.243517971318134,725.8444313116353,0.13166084028217012,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1945-09-28,1945-10-09,231.0479,0.9868601095689756,228.0119559096817,0.918,1945,9,28,1945.09,1944,12,363,52,0.0197002329905965,1.6958137392242918,0.007437389554677668,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3991018788332583,137.0119559096817,137.0119559096817,,1,137.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.003701195590968169,989.8947038194397,0.13275704409516936,,,,25.19387503988645,,,,,0.5480478236387267,,,,0.91,,,,0.97,,,,29.89066457506197,,,,29.89066457506197,717.3759498014873,0.13109253177452687,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1945-09-29,1945-10-10,231.0479,0.9868601095689756,228.0119559096817,0.918,1945,9,29,1945.09,1944,12,364,52,0.0197002329905965,0.0,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3991018788332583,137.0119559096817,137.0119559096817,,1,137.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.003701195590968169,989.8947038194397,0.13275704409516936,,,,25.19387503988645,,,,,0.5480478236387267,,,,0.91,,,,0.97,,,,29.89066457506197,,,,29.89066457506197,717.3759498014873,0.13109253177452687,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1945-09-30,1945-10-11,231.0479,0.9868601095689756,228.0119559096817,0.918,1945,9,30,1945.09,1944,12,365,53,0.0197002329905965,0.0,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3991018788332583,137.0119559096817,137.0119559096817,,1,137.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.003701195590968169,989.8947038194397,0.13275704409516936,,,,25.19387503988645,,,,,0.5480478236387267,,,,0.91,,,,0.97,,,,29.89066457506197,,,,29.89066457506197,717.3759498014873,0.13109253177452687,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
