Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1946-12-13,1946-12-24,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1946,12,13,1946.12,1946,3,74,11,0.03137550007297417,10.42827146809151,0.02871675838624165,0.63,3,Normal,38,5,4,3,54,104.0,0.28638906086280685,259.1423619557196,259.1423619557196,,1,259.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,306.14236195571965,965.2157118097786,990.0,0.14362661467164115,0.02182847239114391,989.8345449129373,0.4751207305722582,,,,24.14371237258638,,,,,1.0365694478228782,,,,0.95,,,,0.98,,,,57.142751688486975,,,,57.142751688486975,1371.4260405236873,0.1573563364536765,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1946-12-14,1946-12-25,406.0875,0.9184031457990021,372.95203746965217,0.6890000000000001,1946,12,14,1946.12,1946,3,75,11,0.03222305603737795,9.809675513932634,0.026302780326628097,0.63,3,Normal,38,5,4,3,54,104.0,0.27885623230698314,268.9520374696521,268.9520374696521,,1,268.9520374696521,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,315.95203746965217,965.2647601873482,990.0,0.14688444048807636,0.02379040749393043,989.829325152018,0.5117057455367963,,,,24.052859219132987,,,,,1.0758081498786087,,,,0.95,,,,0.98,,,,59.08268675350927,,,,59.08268675350927,1417.984482084222,0.15841899444862784,56.610465322194,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1946-12-15,1946-12-26,410.6973,0.9155125588126376,375.9985360204415,0.687,1946,12,15,1946.12,1946,3,76,11,0.032486273512166146,3.046498550789352,0.008102421310022671,0.63,3,Normal,38,5,4,3,54,104.0,0.2765968216279064,271.9985360204415,271.9985360204415,,1,271.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.9985360204415,965.2799926801024,990.0,0.14789619277431634,0.0243997072040883,989.8277041000217,0.5233425566646042,,,,24.02436886325483,,,,,1.087994144081766,,,,0.95,,,,0.98,,,,59.6811581320606,,,,59.6811581320606,1432.3477951694547,0.15872710240769652,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1946-12-16,1946-12-27,415.3399,0.9146103777828084,379.8741828472738,0.68,1946,12,16,1946.12,1946,3,77,11,0.03282112939800446,3.8756468268323374,0.010202448604912215,0.63,3,Normal,38,5,4,3,54,104.0,0.27377485677096564,275.8741828472738,275.8741828472738,,2,137.9370914236369,137.9370914236369,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,322.8741828472738,965.2993709142364,990.0,0.14918330795665918,0.02517483656945476,989.8256418554739,0.13456328081178778,0.13456328081178778,,,24.391707660425826,24.391707660425826,,,,0.5517483656945475,0.5517483656945475,,,0.91,0.91,,,0.97,0.97,,,29.13435477094881,29.13435477094881,,,58.26870954189762,1398.4490290055426,0.15338949624098094,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1946-12-17,1946-12-28,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1946,12,17,1946.12,1946,3,78,12,0.03305210630954742,2.673343883599045,0.006988266023948907,0.63,3,Normal,38,5,4,3,54,104.0,0.2718616452411816,278.5475267308729,278.5475267308729,,2,139.27376336543645,139.27376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5475267308729,965.3127376336544,990.0,0.15007113433866626,0.025709505346174586,989.8242193603153,0.13719422572955514,0.13719422572955514,,,24.37428750093125,24.37428750093125,,,,0.5570950534617458,0.5570950534617458,,,0.91,0.91,,,0.97,0.97,,,29.395670751377878,29.395670751377878,,,58.791341502755756,1410.9921960661386,0.15368375795072445,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1946-12-18,1946-12-29,424.724,0.9094702475352612,386.2738414141663,0.669,1946,12,18,1946.12,1946,3,79,12,0.033374059898183976,3.726314683293424,0.009646821202417472,0.63,3,Normal,38,5,4,3,54,104.0,0.2692390445577449,282.27384141416627,282.27384141416627,,2,141.13692070708314,141.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.27384141416627,965.3313692070708,990.0,0.15130865582020284,0.026454768282833267,989.8222365758968,0.14090329316941558,0.14090329316941558,,,24.3499640756567,24.3499640756567,,,,0.5645476828283327,0.5645476828283327,,,0.91,0.91,,,0.97,0.97,,,29.75918934595741,29.75918934595741,,,59.51837869191482,1428.4410886059554,0.15408337896766525,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1946-12-19,1946-12-30,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1946,12,19,1946.12,1946,3,80,12,0.03377355775934996,4.623817837569277,0.011828717128724395,0.63,3,Normal,38,5,4,3,54,104.0,0.2660542920596633,286.8976592517356,286.8976592517356,,2,143.4488296258678,143.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.8976592517356,965.3544882962588,990.0,0.15284424107991218,0.027379531850347118,989.8197762270695,0.1455734693291112,0.1455734693291112,,,24.319714461481976,24.319714461481976,,,,0.5737953185034712,0.5737953185034712,,,0.91,0.91,,,0.97,0.97,,,30.209088034607145,30.209088034607145,,,60.41817606921429,1450.036225661143,0.15456264482337398,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1946-12-20,1946-12-31,434.2405,0.9034714870538484,392.32391027400666,0.66,1946,12,20,1946.12,1946,3,81,12,0.033896785847674166,1.4262510222710605,0.003635391534701361,0.63,3,Normal,38,5,4,3,54,104.0,0.26508708053853863,288.3239102740066,288.3239102740066,,2,144.1619551370033,144.1619551370033,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,335.3239102740066,965.3616195513699,990.0,0.1533179037810354,0.02766478205480133,989.8190173141644,0.14702916366999172,0.14702916366999172,,,24.31036859912414,24.31036859912414,,,,0.5766478205480133,0.5766478205480133,,,0.91,0.91,,,0.97,0.97,,,30.347599313878607,30.347599313878607,,,60.695198627757186,1456.6847670661728,0.15470685583595067,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1946-12-21,1947-01-01,439.0488,0.9057878471478402,397.6850673448427,0.657,1946,12,21,1946.12,1946,3,82,12,0.034359989818594415,5.361157070836043,0.013480911180874813,0.64,3,Normal,38,5,4,3,54,104.0,0.26151346515060114,293.6850673448427,293.6850673448427,,2,146.84253367242138,146.84253367242138,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,340.6850673448427,965.3884253367239,990.0,0.15509836184884074,0.028737013468968543,989.8161646246823,0.1525648572608082,0.1525648572608082,,,24.27517443069735,24.27517443069735,,,,0.5873701346896855,0.5873701346896855,,,0.92,0.92,,,0.97,0.97,,,31.206337246366,31.206337246366,,,62.412674492732,1497.904187825568,0.1569399497683739,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1946-12-22,1947-01-02,453.6742,0.9106705857913724,413.14774947243217,0.639,1946,12,22,1946.12,1946,3,83,12,0.03569596555441814,15.462682127589462,0.03742651907782262,0.64,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1946-12-23,1947-01-03,463.5928,0.9085437496786656,421.1943408360317,0.629,1946,12,23,1946.12,1946,3,84,12,0.036391191048233136,8.046591363599532,0.019104224780484454,0.64,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,965.4953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.130250076905288,24.130250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,33.503164247988586,33.503164247988586,,,67.00632849597717,1608.1518839034522,0.15908648811134504,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1946-12-24,1947-01-04,468.6029,0.9047178570238064,423.9534114831411,0.627,1946,12,24,1946.12,1946,3,85,13,0.03662957475214339,2.7590706471094117,0.006507957177316236,0.64,3,Normal,38,5,4,3,54,104.0,0.2453099731788233,319.9534114831411,319.9534114831411,,2,159.97670574157056,159.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.9534114831411,965.5077903516741,990.0,0.1638221661752129,0.033990682296628216,989.8021871515283,0.18114653705688125,0.18114653705688125,,,24.113250262797212,24.113250262797212,,,,0.6399068229662822,0.6399068229662822,,,0.92,0.92,,,0.97,0.97,,,33.770778479708945,33.770778479708945,,,67.54155695941789,1620.9973670260295,0.15931363005933433,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1946-12-25,1947-01-05,483.8375,0.9046676919919062,437.7121544241339,0.612,1946,12,25,1946.12,1946,3,86,13,0.03781833014224517,13.758742940992818,0.03143331251354945,0.64,3,Normal,38,5,4,3,54,104.0,0.2375990681292029,333.71215442413387,333.71215442413387,,2,166.85607721206696,166.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,380.7121544241339,965.5697046949084,990.0,0.16839149039915885,0.03674243088482679,989.7948660787159,0.19708346880698727,0.19708346880698727,,,24.02807791500053,24.02807791500053,,,,0.6674243088482679,0.6674243088482679,,,0.92,0.92,,,0.97,0.97,,,35.09858673040645,35.09858673040645,,,70.19717346081289,1684.7321630595093,0.16037291345762653,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1946-12-26,1947-01-06,488.9841,0.903846329229718,441.96648383669736,0.607,1946,12,26,1946.12,1946,3,87,13,0.038185904203490655,4.254329412563436,0.00962590958398414,0.64,3,Normal,38,5,4,3,54,104.0,0.23531196098215235,337.96648383669736,337.96648383669736,,2,168.98324191834868,168.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,384.96648383669736,965.5888491772653,990.0,0.16980436732584045,0.03759329676733948,989.7926023359066,0.2021458060307333,0.2021458060307333,,,24.00160735261096,24.00160735261096,,,,0.6759329676733947,0.6759329676733947,,,0.92,0.92,,,0.97,0.97,,,35.506881723545405,35.506881723545405,,,71.01376344709081,1704.3303227301801,0.16067680705247725,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1946-12-27,1947-01-07,499.3804,0.9040455652308316,451.46263598319877,0.599,1946,12,27,1946.12,1946,3,88,13,0.03900637174894837,9.496152146501403,0.02103419284260504,0.64,3,Normal,38,5,4,3,54,104.0,0.2303623638166822,347.46263598319877,347.46263598319877,,2,173.73131799159938,173.73131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,394.46263598319877,965.6315818619245,990.0,0.1729580709907302,0.03949252719663975,989.7875494018126,0.21367468651320254,0.21367468651320254,,,23.942292853375047,23.942292853375047,,,,0.6949252719663975,0.6949252719663975,,,0.93,0.93,,,0.97,0.97,,,36.81014627353447,36.81014627353447,,,73.62029254706894,1766.8870211296546,0.16307062130786995,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1946-12-28,1947-01-08,504.6303,0.9029227850160232,455.6421958794713,0.595,1946,12,28,1946.12,1946,3,89,13,0.039367485723986316,4.179559896272509,0.009172899117047769,0.64,3,Normal,38,5,4,3,54,104.0,0.22824927309302714,351.6421958794713,351.6421958794713,,2,175.82109793973564,175.82109793973564,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.6421958794713,965.6503898814577,990.0,0.17434611671273953,0.04032843917589425,989.7853254441112,0.218849228174892,0.218849228174892,,,23.916086334478816,23.916086334478816,,,,0.7032843917589425,0.7032843917589425,,,0.93,0.93,,,0.97,0.97,,,37.21215236001319,37.21215236001319,,,74.42430472002638,1786.1833132806325,0.1633393601230766,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1946-12-29,1947-01-09,515.2343,0.9068984701816172,467.2651984550963,0.585,1946,12,29,1946.12,1946,3,90,13,0.04037171314652031,11.623002575625035,0.0248745308104558,0.64,3,Normal,38,5,4,3,54,104.0,0.22257167951701048,363.2651984550963,363.2651984550963,,2,181.63259922754816,181.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.2651984550963,965.702693393048,990.0,0.17820615446848215,0.04265303969101926,989.7791408058403,0.23356153739593424,0.23356153739593424,,,23.842885875396682,23.842885875396682,,,,0.7265303969101926,0.7265303969101926,,,0.93,0.93,,,0.97,0.97,,,38.32448328402321,38.32448328402321,,,76.64896656804642,1839.575197633114,0.1640373963682046,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1946-12-30,1947-01-10,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1946,12,30,1946.12,1946,3,91,13,0.041342893448945935,11.240512759555711,0.023490864364027104,0.64,3,Normal,38,5,4,3,54,104.0,0.2173432783822027,374.505711214652,374.505711214652,,2,187.252855607326,187.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,421.505711214652,965.753275700466,990.0,0.1819391660860468,0.0449011422429304,989.773159691671,0.2482407247361676,0.2482407247361676,,,23.771643266468953,23.771643266468953,,,,0.7490114224293041,0.7490114224293041,,,0.93,0.93,,,0.97,0.97,,,39.39230047258047,39.39230047258047,,,78.78460094516095,1890.8304226838627,0.1646471486101429,55.90798386734429,111.22943329227829,165.2778975583503,216.19980650168515,0.575
1946-12-31,1947-01-11,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1946,12,31,1946.12,1946,3,92,14,0.04167127545761165,3.8007176928901454,0.007880296560630629,0.64,3,Normal,38,5,4,3,54,104.0,0.2156305488930912,378.30642890754217,378.30642890754217,,2,189.15321445377108,189.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,425.30642890754217,965.7703789300841,990.0,0.18320139705416527,0.04566128578150844,989.7711373171643,0.253304479091865,0.253304479091865,,,23.74745390798853,23.74745390798853,,,,0.7566128578150844,0.7566128578150844,,,0.93,0.93,,,0.97,0.97,,,39.7515868188414,39.7515868188414,,,79.5031736376828,1908.0761673043871,0.16483954779073348,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1947-01-01,1947-01-12,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1947,1,1,1947.01,1946,4,93,14,0.0419933358562162,3.727550909774948,0.007669321620632372,0.59,3,Normal,41,6,4,3,66,120.0,0.24689631791814995,366.0339798173171,366.0339798173171,,2,183.01698990865856,183.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,417.0339798173171,965.7871529091775,990.0,0.1804540892382234,0.04320679596346343,989.7763391147985,0.23713617273385346,0.23713617273385346,,,23.752050032886658,23.752050032886658,,,,0.7320679596346342,0.7320679596346342,,,0.93,0.93,,,0.97,0.97,,,38.469469540980356,38.469469540980356,,,76.93893908196071,1846.5345379670568,0.1582995063655412,55.85692822954499,111.12396329036221,165.1113024701413,215.9577691012976,0.565
1947-01-02,1947-01-13,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1947,1,2,1947.01,1946,4,94,14,0.0423126341211078,3.695581769578723,0.007546168455920325,0.59,3,Normal,41,6,4,3,66,120.0,0.2450331967119931,369.72956158689584,369.72956158689584,,2,184.86478079344792,184.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,420.72956158689584,965.803783027141,990.0,0.18168140421705026,0.04394591231737917,989.7743726834656,0.2419492800086852,0.2419492800086852,,,23.72864037631591,23.72864037631591,,,,0.7394591231737917,0.7394591231737917,,,0.93,0.93,,,0.97,0.97,,,38.81957038062287,38.81957038062287,,,77.63914076124574,1863.3393782698968,0.1585347237558371,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1947-01-03,1947-01-14,553.45,0.8984344302682933,497.238535431987,0.561,1947,1,3,1947.01,1946,4,95,14,0.04296140946132368,7.508973845091134,0.015101351383732853,0.59,3,Normal,41,6,4,3,66,120.0,0.24133286430776604,377.238535431987,377.238535431987,,2,188.6192677159935,188.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,428.238535431987,965.837573409444,990.0,0.18417515936855647,0.04544770708639738,989.770377133545,0.2518765865384557,0.2518765865384557,,,23.68092713756261,23.68092713756261,,,,0.7544770708639741,0.7544770708639741,,,0.93,0.93,,,0.97,0.97,,,39.52832814440222,39.52832814440222,,,79.05665628880443,1897.3597509313065,0.1589914108730978,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1947-01-04,1947-01-15,559.0506,0.8945435807736105,500.09512555763536,0.556,1947,1,4,1947.01,1946,4,96,14,0.0432082188481797,2.8565901256484376,0.00571209351913433,0.59,3,Normal,41,6,4,3,66,120.0,0.2399543484175995,380.09512555763536,380.09512555763536,,2,190.04756277881768,190.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,431.09512555763536,965.8504280650093,990.0,0.18512384243611507,0.04601902511152707,989.7688571324524,0.2557051330970003,0.2557051330970003,,,23.66272393434607,23.66272393434607,,,,0.7601902511152707,0.7601902511152707,,,0.93,0.93,,,0.97,0.97,,,39.79703633984768,39.79703633984768,,,79.59407267969536,1910.2577443126886,0.15915786539799465,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1947-01-05,1947-01-16,564.6867,0.8934466484158033,504.51743951998014,0.551,1947,1,5,1947.01,1946,4,97,14,0.043590306774526286,4.422313962344732,0.008765433295135077,0.59,3,Normal,41,6,4,3,66,120.0,0.2378510445826674,384.51743951998014,384.51743951998014,,2,192.25871975999007,192.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,435.51743951998014,965.8703284778398,990.0,0.18659250758966128,0.04690348790399603,989.7665040045064,0.2616886346745852,0.2616886346745852,,,23.63448689199183,23.63448689199183,,,,0.7690348790399603,0.7690348790399603,,,0.93,0.93,,,0.97,0.97,,,40.21202226900113,40.21202226900113,,,80.42404453800225,1930.1770689120544,0.15940785835772334,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1947-01-06,1947-01-17,576.0661,0.900130952321488,518.5349271931256,0.546,1947,1,6,1947.01,1946,4,98,14,0.044801417709486036,14.01748767314541,0.027032870763447483,0.59,3,Normal,41,6,4,3,66,120.0,0.2314212480335132,398.5349271931256,398.5349271931256,,2,199.2674635965628,199.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,449.5349271931256,965.9334071723688,990.0,0.19124776179845496,0.04970698543862512,989.7590452527628,0.2811082785180759,0.2811082785180759,,,23.544529801875825,23.544529801875825,,,,0.7970698543862511,0.7970698543862511,,,0.93,0.93,,,0.97,0.97,,,41.51930783462695,41.51930783462695,,,83.0386156692539,1992.9267760620933,0.16014083394294984,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1947-01-07,1947-01-18,581.8096,0.8996393412940712,523.4188053025672,0.541,1947,1,7,1947.01,1946,4,99,15,0.045223384778141806,4.883878109441639,0.00933072724931705,0.59,3,Normal,41,6,4,3,66,120.0,0.2292619194884159,403.4188053025672,403.4188053025672,,2,201.7094026512836,201.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,454.4188053025672,965.9553846238617,990.0,0.19286971393812194,0.050683761060513435,989.7564465250014,0.2880363467909399,0.2880363467909399,,,23.51302555434892,23.51302555434892,,,,0.8068376106051344,0.8068376106051344,,,0.94,0.94,,,0.97,0.97,,,42.42318338598066,42.42318338598066,,,84.84636677196133,2036.312802527072,0.16210034089798336,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1947-01-08,1947-01-19,587.589,0.9034011913285348,530.8286026115426,0.537,1947,1,8,1947.01,1946,4,100,15,0.04586359126563728,7.409797308975384,0.013958926238188852,0.59,3,Normal,41,6,4,3,66,120.0,0.2260616692650516,410.8286026115426,410.8286026115426,,2,205.4143013057713,205.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,461.8286026115426,965.9887287117521,990.0,0.1953305322326156,0.05216572052230852,989.7525037472452,0.2987074493172525,0.2987074493172525,,,23.465067586175905,23.465067586175905,,,,0.8216572052230852,0.8216572052230852,,,0.94,0.94,,,0.97,0.97,,,43.11427438964921,43.11427438964921,,,86.22854877929842,2069.485170703162,0.16244141396125936,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1947-01-09,1947-01-20,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1947,1,9,1947.01,1946,4,101,15,0.0464561033692713,6.85777897724563,0.012754235948810623,0.59,3,Normal,41,6,4,3,66,120.0,0.22317842539626306,417.6863815887882,417.6863815887882,,2,208.8431907943941,208.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,468.6863815887882,966.0195887171496,990.0,0.1976080234058706,0.05353727631775765,989.7488547002763,0.3087552873821928,0.3087552873821928,,,23.42051069574457,23.42051069574457,,,,0.8353727631775765,0.8353727631775765,,,0.94,0.94,,,0.97,0.97,,,43.75072719966397,43.75072719966397,,,87.50145439932794,2100.034905583871,0.1627369734393744,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1947-01-10,1947-01-21,605.1438,0.9013534933782996,545.4484781262191,0.527,1947,1,10,1947.01,1946,4,102,15,0.047126748510105336,7.762096537430921,0.01423066861254444,0.59,3,Normal,41,6,4,3,66,120.0,0.2200024471829793,425.44847812621913,425.44847812621913,,2,212.7242390631096,212.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,476.44847812621913,966.054518151568,990.0,0.20018584144413185,0.05508969562524383,989.7447244629304,0.3203272667940973,0.3203272667940973,,,23.369879044568556,23.369879044568556,,,,0.8508969562524382,0.8508969562524382,,,0.94,0.94,,,0.98,0.98,,,44.925858003522045,44.925858003522045,,,89.85171600704409,2156.441184169058,0.1647299783761648,55.443588122740145,110.27114330512319,163.76679798420489,214.01029617909995,0.525
1947-01-11,1947-01-22,611.0679,0.9037819743727112,552.2721531377864,0.523,1947,1,11,1947.01,1946,4,103,15,0.047716314031104747,6.8236750115672775,0.012355638380095613,0.62,3,Normal,41,6,4,3,66,120.0,0.2172841765028504,432.2721531377864,432.2721531377864,,2,216.1360765688932,216.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,483.2721531377864,966.0852246891201,990.0,0.20245200657712464,0.05645443062755728,989.7410935627953,0.3306748902984767,0.3306748902984767,,,23.325193983376856,23.325193983376856,,,,0.8645443062755728,0.8645443062755728,,,0.94,0.94,,,0.98,0.98,,,45.55913444410598,45.55913444410598,,,91.11826888821196,2186.838453317087,0.16498798349783692,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1947-01-12,1947-01-23,617.0284,0.9016230362380232,556.3270194530895,0.52,1947,1,12,1947.01,1946,4,104,15,0.048066654480746936,4.054866315303117,0.007288638109451071,0.62,3,Normal,41,6,4,3,66,120.0,0.215700470773411,436.3270194530895,436.3270194530895,,2,218.1635097265448,218.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,487.3270194530895,966.1034715875387,990.0,0.20379864114678248,0.05726540389061791,989.7389359549626,0.3369012248994663,0.3369012248994663,,,23.29856314252429,23.29856314252429,,,,0.8726540389061791,0.8726540389061791,,,0.94,0.94,,,0.98,0.98,,,45.93399160308103,45.93399160308103,,,91.86798320616205,2204.831596947889,0.16513306022144145,55.36592941758172,110.11111055045556,163.5149784008588,213.6466429695094,0.52
1947-01-13,1947-01-24,623.0255,0.8986760817668561,559.8981151808364,0.516,1947,1,13,1947.01,1946,4,105,15,0.048375197151624263,3.571095727746865,0.006378117073306221,0.62,3,Normal,41,6,4,3,66,120.0,0.2143247079180509,439.8981151808364,439.8981151808364,,2,219.9490575904182,219.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,490.8981151808364,966.1195415183136,990.0,0.2049846138976948,0.057979623036167285,989.7370357630659,0.3424325133250526,0.3424325133250526,,,23.275061731427325,23.275061731427325,,,,0.8797962303616728,0.8797962303616728,,,0.94,0.94,,,0.98,0.98,,,46.2632228295431,46.2632228295431,,,92.5264456590862,2220.634695818069,0.16525586200482553,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1947-01-14,1947-01-25,635.1294,0.8997395729536994,571.4510551263394,0.507,1947,1,14,1947.01,1946,4,106,16,0.04937337116291572,11.552939945502999,0.02021684944294803,0.62,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1947-01-15,1947-01-26,635.1294,0.8997395729536994,571.4510551263394,0.507,1947,1,15,1947.01,1946,4,107,16,0.04937337116291572,0.0,0.0,0.62,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1947-01-16,1947-01-27,641.2365,0.8976161950015159,575.5842672260894,0.504,1947,1,16,1947.01,1946,4,108,16,0.04973048068833412,4.133212099750041,0.007180898323835725,0.62,3,Normal,41,6,4,3,66,120.0,0.20848380824985965,455.5842672260894,455.5842672260894,,2,227.7921336130447,227.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.5842672260894,966.1901292025174,990.0,0.2103387056383127,0.06111685344521789,989.7285444409165,0.3672590109688285,0.3672590109688285,,,23.17115622743029,23.17115622743029,,,,0.9111685344521788,0.9111685344521788,,,0.94,0.94,,,0.98,0.98,,,47.6990099114157,47.6990099114157,,,95.3980198228314,2289.552475747953,0.16574118726799575,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1947-01-17,1947-01-28,653.5614,0.8949481661930335,584.9035764245518,0.499,1947,1,17,1947.01,1946,4,109,16,0.050535669003081284,9.319309198462406,0.015933069268323285,0.62,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1947-01-18,1947-01-29,659.7793,0.8916849045964713,588.3152421752268,0.496,1947,1,18,1947.01,1946,4,110,16,0.050830436923939584,3.411665750674956,0.005799043618283152,0.62,3,Normal,41,6,4,3,66,120.0,0.20397227778140514,468.3152421752269,468.3152421752269,,2,234.15762108761345,234.15762108761345,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.3152421752268,966.2474185897884,990.0,0.21771898097114595,0.06366304843504536,989.7186179705938,0.3880432650695508,0.3880432650695508,,,23.08315611573572,23.08315611573572,,,,0.9366304843504536,0.9366304843504536,,,0.94,0.94,,,0.98,0.98,,,48.84570955273861,48.84570955273861,,,97.69141910547722,2344.594058531453,0.16605284395535058,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1947-01-19,1947-01-30,672.3268,0.8921244228803702,599.7991584370061,0.491,1947,1,19,1947.01,1946,4,111,16,0.051822647288957316,11.483916261779315,0.019146269380745408,0.62,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.7991584370062,479.7991584370062,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.2243763237315977,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1947-01-20,1947-01-31,685.0236,0.8943005987939278,612.617015667972,0.483,1947,1,20,1947.01,1946,4,112,16,0.05293011015371278,12.817857230965956,0.020923116568987068,0.62,3,Normal,41,6,4,3,66,120.0,0.19588094507815296,492.61701566797205,492.61701566797205,,2,246.30850783398603,246.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.617015667972,966.350468062672,990.0,0.2318069656046215,0.06852340313359442,989.6996696312616,0.4292971322248461,0.4292971322248461,,,22.91990443636509,22.91990443636509,,,,0.9852340313359441,0.9852340313359441,,,0.94,0.94,,,0.98,0.98,,,51.01702767855134,51.01702767855134,,,102.03405535710267,2448.8173285704643,0.1665543932792154,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1947-01-21,1947-02-01,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1947,1,21,1947.01,1946,4,113,17,0.05769462532715493,55.14485154446926,0.08258161217661371,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1362761254695146,576.7618672124413,576.7618672124413,,3,192.2539557374804,192.2539557374804,192.2539557374804,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,619.7618672124413,966.5710474688498,990.0,0.2759489085289515,0.10070474688497652,989.623346344586,0.2616756692016141,0.2616756692016141,0.2616756692016141,,22.790623206534754,22.790623206534754,22.790623206534754,,,0.7690158229499217,0.7690158229499217,0.7690158229499217,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.775300813433134,38.775300813433134,38.775300813433134,,116.32590244029942,2791.8216585671858,0.1742026733660303,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1947-01-22,1947-02-02,792.06,0.9206113917432992,729.1794589441977,0.436,1947,1,22,1947.01,1946,4,114,17,0.06300110525277867,61.41759173175636,0.08422836241257382,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.12479781058528695,638.1794589441978,638.1794589441978,,3,212.7264863147325,212.7264863147325,212.7264863147325,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,681.1794589441978,966.8167178357768,990.0,0.3115533095328682,0.1214538376832593,989.566992852784,0.3203340286036469,0.3203340286036469,0.3203340286036469,,22.42994098840344,22.42994098840344,22.42994098840344,,,0.8509059452589303,0.8509059452589303,0.8509059452589303,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.11939258578206,43.11939258578206,43.11939258578206,,129.35817775734614,3104.596266176308,0.17740238863097985,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1947-01-23,1947-02-03,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1947,1,23,1947.01,1946,4,115,17,0.0627768066741919,2.5960483632729847,0.0035729529816781367,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.12524370729472456,635.5834105809248,635.5834105809248,,3,211.86113686030828,211.86113686030828,211.86113686030828,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,678.5834105809248,966.8063336423236,990.0,0.31004835395995634,0.12067502317427742,989.5692766228658,0.3177355009149411,0.3177355009149411,0.3177355009149411,,22.445207479627165,22.445207479627165,22.445207479627165,,,0.8474445474412329,0.8474445474412329,0.8474445474412329,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.534714094084244,42.534714094084244,42.534714094084244,,127.60414228225271,3062.499414774065,0.1756221521493719,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1947-01-24,1947-02-04,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1947,1,24,1947.01,1946,4,116,17,0.05947639789075013,38.199175734279606,0.05549106705325614,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1321936142542145,597.3842348466451,597.3842348466451,,3,199.12807828221503,199.12807828221503,199.12807828221503,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,640.3842348466451,966.6535369393864,990.0,0.28790390425892465,0.10895369393865804,989.6031424018024,0.2807153517763451,0.2807153517763451,0.2807153517763451,,22.668890110639552,22.668890110639552,22.668890110639552,,,0.7965123131288601,0.7965123131288601,0.7965123131288601,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.94720975102562,39.94720975102562,39.94720975102562,,119.84162925307686,2876.199102073845,0.17409118801184428,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1947-01-25,1947-02-05,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1947,1,25,1947.01,1946,4,117,17,0.05947639789075013,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1321936142542145,597.3842348466451,597.3842348466451,,3,199.12807828221503,199.12807828221503,199.12807828221503,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,640.3842348466451,966.6535369393864,990.0,0.28790390425892465,0.10895369393865804,989.6031424018024,0.2807153517763451,0.2807153517763451,0.2807153517763451,,22.668890110639552,22.668890110639552,22.668890110639552,,,0.7965123131288601,0.7965123131288601,0.7965123131288601,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.94720975102562,39.94720975102562,39.94720975102562,,119.84162925307686,2876.199102073845,0.17409118801184428,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1947-01-26,1947-02-06,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1947,1,26,1947.01,1946,4,118,17,0.05947639789075013,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1321936142542145,597.3842348466451,597.3842348466451,,3,199.12807828221503,199.12807828221503,199.12807828221503,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,640.3842348466451,966.6535369393864,990.0,0.28790390425892465,0.10895369393865804,989.6031424018024,0.2807153517763451,0.2807153517763451,0.2807153517763451,,22.668890110639552,22.668890110639552,22.668890110639552,,,0.7965123131288601,0.7965123131288601,0.7965123131288601,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.94720975102562,39.94720975102562,39.94720975102562,,119.84162925307686,2876.199102073845,0.17409118801184428,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1947-01-27,1947-02-07,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1947,1,27,1947.01,1946,4,119,17,0.05947639789075013,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1321936142542145,597.3842348466451,597.3842348466451,,3,199.12807828221503,199.12807828221503,199.12807828221503,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,640.3842348466451,966.6535369393864,990.0,0.28790390425892465,0.10895369393865804,989.6031424018024,0.2807153517763451,0.2807153517763451,0.2807153517763451,,22.668890110639552,22.668890110639552,22.668890110639552,,,0.7965123131288601,0.7965123131288601,0.7965123131288601,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.94720975102562,39.94720975102562,39.94720975102562,,119.84162925307686,2876.199102073845,0.17409118801184428,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1947-01-28,1947-02-08,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1947,1,28,1947.01,1946,4,120,18,0.05947639789075013,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1321936142542145,597.3842348466451,597.3842348466451,,3,199.12807828221503,199.12807828221503,199.12807828221503,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,640.3842348466451,966.6535369393864,990.0,0.28790390425892465,0.10895369393865804,989.6031424018024,0.2807153517763451,0.2807153517763451,0.2807153517763451,,22.668890110639552,22.668890110639552,22.668890110639552,,,0.7965123131288601,0.7965123131288601,0.7965123131288601,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.94720975102562,39.94720975102562,39.94720975102562,,119.84162925307686,2876.199102073845,0.17409118801184428,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1947-01-29,1947-02-09,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1947,1,29,1947.01,1946,4,121,18,0.05947639789075013,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1321936142542145,597.3842348466451,597.3842348466451,,3,199.12807828221503,199.12807828221503,199.12807828221503,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,640.3842348466451,966.6535369393864,990.0,0.28790390425892465,0.10895369393865804,989.6031424018024,0.2807153517763451,0.2807153517763451,0.2807153517763451,,22.668890110639552,22.668890110639552,22.668890110639552,,,0.7965123131288601,0.7965123131288601,0.7965123131288601,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.94720975102562,39.94720975102562,39.94720975102562,,119.84162925307686,2876.199102073845,0.17409118801184428,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1947-01-30,1947-02-10,757.5572,0.9152736175579952,693.3721189511058,0.451,1947,1,30,1947.01,1946,4,122,18,0.059907351077375534,4.987884104460592,0.007193661193077653,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.13124265818138126,602.3721189511057,602.3721189511057,,3,200.7907063170353,200.7907063170353,200.7907063170353,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,645.3721189511057,966.6734884758044,990.0,0.2907954312760034,0.11071163568533174,989.5984929330386,0.2854200734805404,0.2854200734805404,0.2854200734805404,,22.63958438375377,22.63958438375377,22.63958438375377,,,0.8031628252681411,0.8031628252681411,0.8031628252681411,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.22867674993415,40.22867674993415,40.22867674993415,,120.68603024980244,2896.464725995258,0.1740566529158534,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1947-01-31,1947-02-11,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1947,1,31,1947.01,1946,4,123,18,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.12991829866242627,609.4402069369013,609.4402069369013,,3,203.14673564563373,203.14673564563373,203.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,652.4402069369013,966.7017608277476,990.0,0.2948928735866094,0.11283206208107036,989.5922750643324,0.2921533716838804,0.2921533716838804,0.2921533716838804,,22.59836086490087,22.59836086490087,22.59836086490087,,,0.8125869425825349,0.8125869425825349,0.8125869425825349,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.62659995720987,40.62659995720987,40.62659995720987,,121.8797998716296,2925.1151969191105,0.17400457407295736,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1947-02-01,1947-02-12,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1947,2,1,1947.02,1946,5,124,18,0.0627768066741919,26.143203644023398,0.03598100818613674,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763487,22.469036722763487,22.469036722763487,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1947-02-02,1947-02-13,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1947,2,2,1947.02,1946,5,125,18,0.0627768066741919,0.0,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763487,22.469036722763487,22.469036722763487,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1947-02-03,1947-02-14,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1947,2,3,1947.02,1946,5,126,18,0.0627768066741919,0.0,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763487,22.469036722763487,22.469036722763487,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1947-02-04,1947-02-15,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1947,2,4,1947.02,1946,5,127,19,0.0627768066741919,0.0,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763487,22.469036722763487,22.469036722763487,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1947-02-05,1947-02-16,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1947,2,5,1947.02,1946,5,128,19,0.0627768066741919,0.0,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763487,22.469036722763487,22.469036722763487,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1947-02-06,1947-02-17,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1947,2,6,1947.02,1946,5,129,19,0.0627768066741919,0.0,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763487,22.469036722763487,22.469036722763487,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1947-02-07,1947-02-18,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1947,2,7,1947.02,1946,5,130,19,0.0627768066741919,0.0,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763487,22.469036722763487,22.469036722763487,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1947-02-08,1947-02-19,792.06,0.9206113917432992,729.1794589441977,0.436,1947,2,8,1947.02,1946,5,131,19,0.06300110525277867,2.5960483632729847,0.0035602324385712756,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.14399747375225416,624.1794589441978,624.1794589441978,,3,208.05981964806588,208.05981964806588,208.05981964806588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,671.1794589441978,966.8167178357768,990.0,0.30575620808359283,0.11725383768325932,989.5769899542332,0.3064451892203056,0.3064451892203056,0.3064451892203056,,22.453826929236026,22.453826929236026,22.453826929236026,,,0.8322392785922635,0.8322392785922635,0.8322392785922635,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.34302773062238,41.34302773062238,41.34302773062238,,124.02908319186714,2976.697996604812,0.17009404429940034,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1947-02-09,1947-02-20,806.1332,0.9169522878458136,739.1856820484668,0.43,1947,2,9,1947.02,1946,5,132,19,0.06386564292898753,10.006223104269113,0.013536819431539024,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.14204820595147213,634.1856820484667,634.1856820484667,,3,211.39522734948886,211.39522734948886,211.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484667,966.8567427281938,990.0,0.31155691712954603,0.12025570461454005,989.5681873782561,0.3163407916267172,0.3163407916267172,0.3163407916267172,,22.39510385843533,22.39510385843533,22.39510385843533,,,0.8455809093979557,0.8455809093979557,0.8455809093979557,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.34643497030901,42.34643497030901,42.34643497030901,,127.03930491092704,3048.9433178622485,0.17186386045637358,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1947-02-10,1947-02-21,806.1332,0.9169522878458136,739.1856820484668,0.43,1947,2,10,1947.02,1946,5,133,19,0.06386564292898753,0.0,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.14204820595147213,634.1856820484667,634.1856820484667,,3,211.39522734948886,211.39522734948886,211.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484667,966.8567427281938,990.0,0.31155691712954603,0.12025570461454005,989.5681873782561,0.3163407916267172,0.3163407916267172,0.3163407916267172,,22.39510385843533,22.39510385843533,22.39510385843533,,,0.8455809093979557,0.8455809093979557,0.8455809093979557,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.34643497030901,42.34643497030901,42.34643497030901,,127.03930491092704,3048.9433178622485,0.17186386045637358,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
