Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1947-02-11,1947-02-22,820.3628,0.9212730355954843,755.7781270456113,0.423,1947,2,11,1947.02,1946,5,134,20,0.06529923017674083,16.592444997144526,0.02195412172353484,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.13892966234740375,650.7781270456113,650.7781270456113,,3,216.9260423485371,216.9260423485371,216.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,697.7781270456113,966.9231125081824,990.0,0.3211757258235428,0.1252334381136834,989.5535908360628,0.3330940468026536,0.3330940468026536,0.3330940468026536,,22.29738428107773,22.29738428107773,22.29738428107773,,,0.8677041693941484,0.8677041693941484,0.8677041693941484,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.7107791917272,43.7107791917272,43.7107791917272,,131.1323375751816,3147.176101804358,0.17350639411567376,53.9779394590948,107.25943250549429,159.04870860135316,207.24525005906693,0.425
1947-02-12,1947-02-23,827.5366,0.9228252692239536,763.6716856876753,0.42,1947,2,12,1947.02,1946,5,135,20,0.06598123364341514,7.893558642064023,0.010336324876253578,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.13749364022243274,658.6716856876752,658.6716856876752,,3,219.55722856255844,219.55722856255844,219.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.6716856876753,966.9546867427507,990.0,0.3257517018479277,0.1276015057063026,989.5466467924457,0.3412148677385846,0.3412148677385846,0.3412148677385846,,22.25074518195652,22.25074518195652,22.25074518195652,,,0.8782289142502337,0.8782289142502337,0.8782289142502337,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.148427263671465,44.148427263671465,44.148427263671465,,132.44528179101434,3178.6867629843437,0.17343222784507098,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1947-02-13,1947-02-24,849.2947,0.9261387421267372,786.5647251529042,0.41,1947,2,13,1947.02,1946,5,136,20,0.06795919225321093,22.89303946522898,0.02910509298618583,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1334918750387497,681.5647251529043,681.5647251529043,,3,227.18824171763472,227.18824171763472,227.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,728.5647251529042,967.0462589006115,990.0,0.3390230290741474,0.13446941754587127,989.5265075533799,0.3653167604273825,0.3653167604273825,0.3653167604273825,,22.114931892340913,22.114931892340913,22.114931892340913,,,0.9087529668705387,0.9087529668705387,0.9087529668705387,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.40402909408187,45.40402909408187,45.40402909408187,,136.21208728224562,3269.0900947738946,0.1731733993737981,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1947-02-14,1947-02-25,849.2947,0.9261387421267372,786.5647251529042,0.41,1947,2,14,1947.02,1946,5,137,20,0.06795919225321093,0.0,0.0,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1334918750387497,681.5647251529043,681.5647251529043,,3,227.18824171763472,227.18824171763472,227.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,728.5647251529042,967.0462589006115,990.0,0.3390230290741474,0.13446941754587127,989.5265075533799,0.3653167604273825,0.3653167604273825,0.3653167604273825,,22.114931892340913,22.114931892340913,22.114931892340913,,,0.9087529668705387,0.9087529668705387,0.9087529668705387,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.40402909408187,45.40402909408187,45.40402909408187,,136.21208728224562,3269.0900947738946,0.1731733993737981,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1947-02-15,1947-02-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1947,2,15,1947.02,1946,5,138,20,0.06916474924015467,13.953205867404337,0.017430222767927418,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.13116508191911594,695.5179310203087,695.5179310203087,,3,231.83931034010288,231.83931034010288,231.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,742.5179310203087,967.1020717240813,990.0,0.34711184406974416,0.13865537930609262,989.514232776624,0.380407773097372,0.380407773097372,0.380407773097372,,22.031753279445585,22.031753279445585,22.031753279445585,,,0.9273572413604116,0.9273572413604116,0.9273572413604116,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.159284933845996,46.159284933845996,46.159284933845996,,138.477854801538,3323.468515236912,0.17298532541930645,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1947-02-16,1947-02-27,878.8611,0.9265360667890472,814.2965068478958,0.4,1947,2,16,1947.02,1946,5,139,20,0.0703552181916582,13.778575827587021,0.01692083376474652,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1289456593722232,709.2965068478958,709.2965068478958,,3,236.43216894929856,236.43216894929856,236.43216894929856,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,756.2965068478958,967.1571860273916,990.0,0.3550994242596497,0.1446482534239479,989.5002523223164,0.3956079570895805,0.3956079570895805,0.3956079570895805,,21.94745833783536,21.94745833783536,21.94745833783536,,,0.9457286757971944,0.9457286757971944,0.9457286757971944,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.89361745684039,46.89361745684039,46.89361745684039,,140.68085237052117,3376.340456892508,0.17276366923774514,53.55224183068568,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1947-02-17,1947-02-28,901.4559,0.9283606107785491,836.8761499139267,0.392,1947,2,17,1947.02,1946,5,140,20,0.07230609935256327,22.57964306603105,0.026980865768911427,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1254665938452175,731.8761499139267,731.8761499139267,,3,243.95871663797558,243.95871663797558,243.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,778.8761499139267,967.2475045996556,990.0,0.36818907241387056,0.15593807495696338,989.4758728526292,0.4211576061063707,0.4211576061063707,0.4211576061063707,,21.807210646867127,21.807210646867127,21.807210646867127,,,0.9758348665519024,0.9758348665519024,0.9758348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.077225331663826,48.077225331663826,48.077225331663826,,144.2316759949915,3461.560223879796,0.17234530582551053,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1947-02-18,1947-03-01,909.0679,0.9272453699863792,842.9290012782408,0.39,1947,2,18,1947.02,1946,5,141,21,0.07282906571044001,6.0528513643140505,0.007180736877169181,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.12456565124794035,737.9290012782408,737.9290012782408,,3,245.9763337594136,245.9763337594136,245.9763337594136,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,784.9290012782408,967.2717160051128,990.0,0.3726839453944039,0.1589645006391204,989.4683515539664,0.428141797712936,0.428141797712936,0.428141797712936,,21.76849375114053,21.76849375114053,21.76849375114053,,,0.9839053350376544,0.9839053350376544,0.9839053350376544,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.388776400894024,48.388776400894024,48.388776400894024,,145.16632920268205,3483.9919008643687,0.17221655558480942,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1947-02-19,1947-03-02,916.7204,0.9323009893305656,854.6593358595118,0.384,1947,2,19,1947.02,1946,5,142,21,0.07384256661826183,11.730334581270995,0.01372515818770535,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.12285596797980786,749.6593358595118,749.6593358595118,,3,249.8864452865039,249.8864452865039,249.8864452865039,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,796.6593358595118,967.318637343438,990.0,0.3834328575605088,0.1648296679297559,989.4517374745096,0.4418397657483104,0.4418397657483104,0.4418397657483104,,21.69126036532342,21.69126036532342,21.69126036532342,,,0.9995457811460156,0.9995457811460156,0.9995457811460156,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.983568770437365,48.983568770437365,48.983568770437365,,146.9507063113121,3526.8169514714905,0.17194067875421626,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1947-02-20,1947-03-03,939.9208,0.9394044269109342,882.9657604656668,0.376,1947,2,20,1947.02,1946,5,143,21,0.07628824170423361,28.30642460615502,0.0320583491156288,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.11891740846737266,777.9657604656668,777.9657604656668,,3,259.32192015522224,259.32192015522224,259.32192015522224,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,824.9657604656668,967.4318630418626,990.0,0.4093710155661489,0.1789828802328334,989.4116461042007,0.4757782510190553,0.4757782510190553,0.4757782510190553,,21.504004811319298,21.504004811319298,21.504004811319298,,,1.037287680620889,1.037287680620889,1.037287680620889,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.39431124070304,50.39431124070304,50.39431124070304,,151.18293372210908,3628.390409330618,0.1712217398355026,53.03682809580266,105.3333112124021,156.05026894141753,202.98988926582058,0.375
1947-02-21,1947-03-04,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1947,2,21,1947.02,1946,5,144,21,0.08027954170687895,46.19560188246918,0.04971752351574939,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.11300512941546405,824.161362348136,824.161362348136,,3,274.7204541160453,274.7204541160453,274.7204541160453,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,871.161362348136,967.6166454493924,990.0,0.4517016467731924,0.2093290898785088,989.3389692633482,0.5338497792349008,0.5338497792349008,0.5338497792349008,,21.188474034720755,21.188474034720755,21.188474034720755,,,1.0988818164641814,1.0988818164641814,1.0988818164641814,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.6033754609261,52.6033754609261,52.6033754609261,,157.81012638277824,3787.4430331866783,0.16984146433291994,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1947-02-22,1947-03-05,1003.5869,0.9324029395654212,935.7473756693485,0.354,1947,2,22,1947.02,1946,5,145,21,0.08084857325783171,6.5860133212124765,0.007038238623433427,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.11220977234896604,830.7473756693485,830.7473756693485,,4,207.68684391733711,207.68684391733711,207.68684391733711,207.68684391733711,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,877.7473756693485,967.6429895026773,990.0,0.4577366390595623,0.2145979005354788,989.3276654604048,0.3053483416027372,0.3053483416027372,0.3053483416027372,0.3053483416027372,21.379327616124822,21.379327616124822,21.379327616124822,21.379327616124822,,0.8307473756693484,0.8307473756693484,0.8307473756693484,0.8307473756693484,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.294043295533434,39.294043295533434,39.294043295533434,39.294043295533434,157.17617318213374,3772.2281563712104,0.16796859629951325,52.62930574438175,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1947-02-23,1947-03-06,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1947,2,23,1947.02,1946,5,146,21,0.0830644181447288,25.646352857605173,0.02667622233910396,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1092164395131648,856.3937285269536,856.3937285269536,,4,214.0984321317384,214.0984321317384,214.0984321317384,214.0984321317384,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,903.3937285269536,967.7455749141078,990.0,0.4812372811203161,0.2351149828215629,989.283647736058,0.32447534436095804,0.32447534436095804,0.32447534436095804,0.32447534436095804,21.213597477589364,21.213597477589364,21.213597477589364,21.213597477589364,,0.8563937285269536,0.8563937285269536,0.8563937285269536,0.8563937285269536,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.04410099260184,41.04410099260184,41.04410099260184,41.04410099260184,164.17640397040736,3940.233695289776,0.17076916470212286,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1947-02-24,1947-03-07,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1947,2,24,1947.02,1946,5,147,21,0.08443526546181272,15.86628839217508,0.01623548300092591,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.10744325786602717,872.2600169191287,872.2600169191287,,4,218.06500422978215,218.06500422978215,218.06500422978215,218.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,919.2600169191287,967.8090400676764,990.0,0.495776111121114,0.24780801353530296,989.2564158753436,0.336597376403694,0.336597376403694,0.336597376403694,0.336597376403694,21.110778431263377,21.110778431263377,21.110778431263377,21.110778431263377,,0.8722600169191287,0.8722600169191287,0.8722600169191287,0.8722600169191287,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.60189930610391,41.60189930610391,41.60189930610391,41.60189930610391,166.40759722441564,3993.7823333859747,0.17027975599475118,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1947-02-25,1947-03-08,1095.4660000000001,0.9241621056469248,1012.388165224614,0.326,1947,2,25,1947.02,1946,5,148,22,0.08747033747540664,35.128148305485304,0.03469830003167962,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.10371515946821062,907.388165224614,907.388165224614,,4,226.8470413061535,226.8470413061535,226.8470413061535,226.8470413061535,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,954.388165224614,967.9389342335628,990.0,0.5279652510026344,0.2759105321796912,989.1961242168177,0.3642216477879521,0.3642216477879521,0.3642216477879521,0.3642216477879521,20.892968335466694,20.892968335466694,20.892968335466694,20.892968335466694,,0.907388165224614,0.907388165224614,0.907388165224614,0.907388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.83080155069565,42.83080155069565,42.83080155069565,42.83080155069565,171.3232062027826,4111.756948866783,0.16922679668501647,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1947-02-26,1947-03-09,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1947,2,26,1947.02,1946,5,149,22,0.09381386435903548,73.42045004200044,0.0676182238837481,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.09670212459515053,980.8086152666144,980.8086152666144,,4,245.2021538166536,245.2021538166536,245.2021538166536,245.2021538166536,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,1027.8086152666144,968.1696842194092,990.0,0.5952429542283718,0.3346468922132915,989.0701101535584,0.42545513552296615,0.42545513552296615,0.42545513552296615,0.42545513552296615,20.474970798626014,20.474970798626014,20.474970798626014,20.474970798626014,,0.9808086152666144,0.9808086152666144,0.9808086152666144,0.9808086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.37018063496016,45.37018063496016,45.37018063496016,45.37018063496016,181.48072253984063,4355.537340956176,0.1671387756444344,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384603,0.31
1947-02-27,1947-03-10,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1947,2,27,1947.02,1946,5,150,22,0.09604086103293916,25.775424466477947,0.02318801237256609,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.09445979453358476,1006.5840397330924,1006.5840397330924,,4,251.6460099332731,251.6460099332731,251.6460099332731,251.6460099332731,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,1053.5840397330924,968.250692696304,990.0,0.6297089233261127,0.35855925165302005,989.0117318250208,0.4480739346747802,0.4480739346747802,0.4480739346747802,0.4480739346747802,20.31296519404212,20.31296519404212,20.31296519404212,20.31296519404212,,1.0065840397330923,1.0065840397330923,1.0065840397330923,1.0065840397330923,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.19407867771822,46.19407867771822,46.19407867771822,46.19407867771822,184.77631471087287,4434.631553060949,0.16622793068820993,51.40335758553538,102.0006816222168,150.88818395585488,195.724315715718,0.305
1947-02-28,1947-03-11,1210.671,0.9385942850261904,1136.328881646943,0.297,1947,2,28,1947.02,1946,5,151,22,0.09817881537429587,24.744841913850678,0.0217761268885348,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.09240282606195648,1031.328881646943,1031.328881646943,,4,257.83222041173576,257.83222041173576,257.83222041173576,257.83222041173576,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,1078.328881646943,968.3284621994618,990.0,0.6654231281502271,0.390727546141026,988.9438493257088,0.4703368514811353,0.4703368514811353,0.4703368514811353,0.4703368514811353,20.145050274765765,20.145050274765765,20.145050274765765,20.145050274765765,,1.031328881646943,1.031328881646943,1.031328881646943,1.031328881646943,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.93842154321296,46.93842154321296,46.93842154321296,46.93842154321296,187.75368617285184,4506.088468148444,0.16522829719924942,51.24098734396902,101.6700207986431,150.37751339781775,195.00908938902043,0.295
1947-03-01,1947-03-12,1229.0427,0.9335129102384718,1147.327227684349,0.293,1947,3,1,1947.03,1946,6,152,22,0.09912907247192776,10.998346037406009,0.00958605859951914,0.6,3,Normal,49,9,9,9,107,183.0,0.15950113933001395,964.327227684349,964.327227684349,,4,241.08180692108726,241.08180692108726,241.08180692108726,241.08180692108726,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1031.327227684349,968.3630284298648,990.0,0.5984671807466146,0.3214617821474792,989.080071037106,0.4112977331729849,0.4112977331729849,0.4112977331729849,0.4112977331729849,20.30574487406785,20.30574487406785,20.30574487406785,20.30574487406785,,0.9643272276843492,0.9643272276843492,0.9643272276843492,0.9643272276843492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.23910170600074,44.23910170600074,44.23910170600074,44.23910170600074,176.95640682400295,4246.953763776071,0.15423359836160616,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1947-03-02,1947-03-13,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1947,3,2,1947.03,1946,6,153,22,0.10319252978105704,47.03075589270021,0.03937743669770195,0.6,3,Normal,49,9,9,9,107,183.0,0.153220393312835,1011.3579835770493,1011.3579835770493,,4,252.8394958942623,252.8394958942623,252.8394958942623,252.8394958942623,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1078.3579835770493,968.5108393769564,990.0,0.6654651309359474,0.364765378650164,988.969769490414,0.4523272181807403,0.4523272181807403,0.4523272181807403,0.4523272181807403,20.006602895276686,20.006602895276686,20.006602895276686,20.006602895276686,,1.0113579835770492,1.0113579835770492,1.0113579835770492,1.0113579835770492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.71315587597522,45.71315587597522,45.71315587597522,45.71315587597522,182.85262350390087,4388.462964093621,0.15309699940738486,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
1947-03-03,1947-03-14,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1947,3,3,1947.03,1946,6,154,22,0.10738545013389154,48.5291707503991,0.03904551638612696,0.6,3,Normal,49,9,9,9,107,183.0,0.14723782393504986,1059.8871543274483,1059.8871543274483,,4,264.9717885818621,264.9717885818621,264.9717885818621,264.9717885818621,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1126.8871543274483,968.6633596278864,990.0,0.7355072330499255,0.4278533006256828,988.8366394663243,0.4966985941986147,0.4966985941986147,0.4966985941986147,0.4966985941986147,19.676581244239518,19.676581244239518,19.676581244239518,19.676581244239518,,1.0598871543274484,1.0598871543274484,1.0598871543274484,1.0598871543274484,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.116412684714405,47.116412684714405,47.116412684714405,47.116412684714405,188.46565073885762,4523.1756177325815,0.15163536776662578,50.52812217072493,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1947-03-04,1947-03-15,1432.6212,0.9229795554429376,1322.2800782941279,0.255,1947,3,4,1947.03,1946,6,155,23,0.11424499876461265,79.39292396667952,0.06004244128755554,0.6,3,Normal,49,9,9,9,107,183.0,0.1383973055361222,1139.2800782941279,1100.0,,4,275.0,275.0,275.0,275.0,39.28007829412786,10.51761659241675,1.931807129219403,1.931807129219403,1.931807129219403,22.967040314052905,59.51761659241675,10.931807129219404,10.931807129219404,10.931807129219404,129.9670403140529,1181.3812308508557,968.9128802460672,990.0,0.8141584775166986,0.48,988.7058415224832,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.258026496416008,19.258026496416008,19.258026496416008,19.258026496416008,,1.1,1.1,1.1,1.1,0.9317711202425132,0.9317711202425132,0.9317711202425132,0.9317711202425132,0.98,0.98,0.98,0.98,47.44045027141528,47.44045027141528,47.44045027141528,47.44045027141528,189.76180108566112,4554.283226055867,0.14351104898326278,49.98296745194915,99.1112589870776,146.4335836277283,189.5037521538496,0.255
1947-03-05,1947-03-16,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1947,3,5,1947.03,1946,6,156,23,0.12096211011151373,77.74434429283656,0.05553070577810393,0.6,3,Normal,49,9,9,9,107,183.0,0.13071200548191345,1217.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,117.02442258696442,31.33440823366807,5.755299471490053,5.755299471490053,5.755299471490053,68.42411593882619,80.33440823366806,14.755299471490051,14.755299471490051,14.755299471490051,175.4241159388262,1209.8450071766479,969.161617365281,990.0,0.8552402165436158,0.48,988.6647597834565,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.968207638175343,18.968207638175343,18.968207638175343,18.968207638175343,,1.1,1.1,1.1,1.1,0.9320143800495068,0.9320143800495068,0.9320143800495068,0.9320143800495068,0.98,0.98,0.98,0.98,46.73870607337924,46.73870607337924,46.73870607337924,46.73870607337924,186.95482429351696,4486.915783044406,0.13353683069904018,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1947-03-06,1947-03-17,1494.4335,0.9440321959395022,1410.793338690556,0.243,1947,3,6,1947.03,1946,6,157,23,0.12189254446286404,10.768916103591664,0.007633234300345475,0.6,3,Normal,49,9,9,9,107,183.0,0.12971425011820195,1227.793338690556,1100.0,,4,275.0,275.0,275.0,275.0,127.79333869055608,34.21788850184289,6.284918296256857,6.284918296256857,6.284918296256857,74.72069529994263,83.21788850184286,15.284918296256855,15.284918296256855,15.284918296256855,181.72069529994263,1213.7877250943566,969.1964092480772,990.0,0.8609307372495868,0.48,988.6590692627504,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.927725234673243,18.927725234673243,18.927725234673243,18.927725234673243,,1.1,1.1,1.1,1.1,0.9320283019201088,0.9320283019201088,0.9320283019201088,0.9320283019201088,0.98,0.98,0.98,0.98,46.639651871001604,46.639651871001604,46.639651871001604,46.639651871001604,186.55860748400642,4477.406579616155,0.13223666597204306,49.34949717588065,97.82471610000721,144.45532396482832,186.75349914764712,0.245
1947-03-07,1947-03-18,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1947,3,7,1947.03,1946,6,158,23,0.12390553501225805,23.298501729097325,0.01624617132071511,0.6,3,Normal,49,9,9,9,107,183.0,0.12760689018804353,1251.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,151.09184041965364,40.45628513968868,7.4307462501469015,7.4307462501469015,7.4307462501469015,88.34331652952427,89.45628513968866,16.4307462501469,16.4307462501469,16.4307462501469,195.34331652952423,1222.3177776399825,969.2716813305867,990.0,0.8732421532948201,0.48,988.6467578467053,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.84014173611861,18.84014173611861,18.84014173611861,18.84014173611861,,1.1,1.1,1.1,1.1,0.932041597135144,0.932041597135144,0.932041597135144,0.932041597135144,0.98,0.98,0.98,0.98,46.424500321157176,46.424500321157176,46.424500321157176,46.424500321157176,185.69800128462882,4456.7520308310895,0.12948822108233216,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1947-03-08,1947-03-19,1525.9589,0.9423119009933428,1437.9292318967105,0.239,1947,3,8,1947.03,1946,6,159,23,0.1242370856358758,3.8373914770570536,0.002668692861883972,0.6,3,Normal,49,9,9,9,107,183.0,0.12726634659107153,1254.9292318967105,1100.0,,4,275.0,275.0,275.0,275.0,154.92923189671046,41.483783404037226,7.619470421149693,7.619470421149693,7.619470421149693,90.58703722922415,90.48378340403723,16.619470421149693,16.619470421149693,16.619470421149693,197.58703722922417,1223.7227242463366,969.2840790568973,990.0,0.8752699112833724,0.48,988.6447300887164,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.825716251819546,18.825716251819546,18.825716251819546,18.825716251819546,,1.1,1.1,1.1,1.1,0.9320415796367704,0.9320415796367704,0.9320415796367704,0.9320415796367704,0.98,0.98,0.98,0.98,46.388953226126674,46.388953226126674,46.388953226126674,46.388953226126674,185.5558129045067,4453.339509708161,0.12904377266171022,49.150684880182354,97.42117894313,143.83541893868554,185.89309502833282,0.24
1947-03-09,1947-03-20,1547.2067,0.952015772450731,1472.9651816414466,0.235,1947,3,9,1947.03,1946,6,160,23,0.12726419169382094,35.03594974473617,0.02378599995533684,0.6,3,Normal,49,9,9,9,107,183.0,0.1242391892767404,1289.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,189.9651816414466,50.86499399142561,9.0,9.342549916792457,9.342549916792457,111.41508781643611,99.86499399142559,18.0,18.342549916792454,18.342549916792454,218.41508781643608,1236.207543908218,969.3972721253032,990.0,0.9041509348412275,0.48,988.6158490651587,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.68364215985555,18.68364215985555,18.68364215985555,18.68364215985555,,1.1,1.1,1.1,1.1,0.932008055495541,0.932008055495541,0.932008055495541,0.932008055495541,0.98,0.98,0.98,0.98,46.03720868978225,46.03720868978225,46.03720868978225,46.03720868978225,184.148834759129,4419.572034219096,0.12501913626628752,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873247,0.235
1947-03-10,1947-03-21,1568.6399,0.9483007366521528,1487.5423727119592,0.23199999999999998,1947,3,10,1947.03,1946,6,161,23,0.1285236610023133,14.577191070512526,0.009799513168782309,0.6,3,Normal,49,9,9,9,107,183.0,0.12302170570534415,1304.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,204.5423727119592,51.0,9.0,10.059460953047171,10.059460953047171,124.42345080586485,100.0,18.0,19.05946095304717,19.05946095304717,231.42345080586483,1237.0594609530472,969.4443676656848,990.0,0.9063854713522548,0.48,988.6136145286478,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.63431208296295,18.63431208296295,18.63431208296295,18.63431208296295,,1.1,1.1,1.1,1.1,0.9319822524795182,0.9319822524795182,0.9319822524795182,0.9319822524795182,0.98,0.98,0.98,0.98,45.914386300726854,45.914386300726854,45.914386300726854,45.914386300726854,183.65754520290741,4407.781084869777,0.1234637403088416,48.783688379355965,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1947-03-11,1947-03-22,1590.2593,0.9480612309495524,1507.6631894869736,0.22899999999999998,1947,3,11,1947.03,1946,6,162,24,0.1302620995716745,20.120816775014426,0.01334569744444123,0.6,3,Normal,49,9,9,9,107,183.0,0.12137989524190156,1324.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,224.6631894869736,51.0,9.0,11.049009319031489,11.049009319031489,142.5651708489106,100.0,18.0,20.049009319031487,20.049009319031487,249.5651708489106,1238.0490093190315,969.5093733814192,990.0,0.9089810080499188,0.48,988.6110189919501,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.566710830530678,18.566710830530678,18.566710830530678,18.566710830530678,,1.1,1.1,1.1,1.1,0.9319350353281656,0.9319350353281656,0.9319350353281656,0.9319350353281656,0.98,0.98,0.98,0.98,45.74550111312589,45.74550111312589,45.74550111312589,45.74550111312589,182.9820044525036,4391.568106860085,0.12136795918906035,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1947-03-12,1947-03-23,1678.6114,0.9561627464596816,1605.0256864625312,0.217,1947,3,12,1947.03,1946,6,163,24,0.1386742193103627,97.36249697555763,0.06066102106449405,0.6,3,Normal,49,9,9,9,107,183.0,0.11401686685982647,1422.0256864625312,1100.0,,4,275.0,275.0,275.0,275.0,322.0256864625312,51.0,9.000000000000002,15.83732884241957,15.83732884241957,230.3510287776921,100.0,18.0,24.837328842419574,24.837328842419574,337.35102877769214,1242.8373288424195,969.8239291408787,990.0,0.9215405346686414,0.48,988.5984594653313,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.23959554445237,18.23959554445237,18.23959554445237,18.23959554445237,,1.1,1.1,1.1,1.1,0.9315128798237492,0.9315128798237492,0.9315128798237492,0.9315128798237492,0.98,0.98,0.98,0.98,44.91918261218815,44.91918261218815,44.91918261218815,44.91918261218815,179.6767304487526,4312.241530770063,0.11194632706767407,47.897091714593145,94.8791319402947,139.9364099305887,180.4957232091924,0.215
1947-03-13,1947-03-24,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1947,3,13,1947.03,1946,6,164,24,0.1498914032614472,129.82851795236706,0.07483540554703465,0.6,3,Normal,49,9,9,9,107,183.0,0.1054843683891691,1551.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,451.8542044148983,51.0,9.0,16.0,22.222337922044176,353.63186649285416,100.0,18.0,25.0,31.222337922044176,460.63186649285416,1243.0,970.243375121956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.83745777582418,43.83745777582418,43.83745777582418,43.83745777582418,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001246996,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1947-03-14,1947-03-25,1805.0532,0.9801984059924232,1769.3102693715227,0.2,1947,3,14,1947.03,1946,6,165,24,0.15286840727369955,34.45606495662446,0.01947429207476629,0.6,3,Normal,49,9,9,9,107,183.0,0.10343013498983618,1586.3102693715227,1100.0,,4,275.0,275.0,275.0,275.0,486.31026937152274,51.0,9.0,16.0,23.916898493681444,386.39337087784133,100.0,18.0,25.0,32.916898493681444,493.39337087784133,1243.0,970.3546947164313,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.708403290454115,17.708403290454115,17.708403290454115,17.708403290454115,,1.1,1.1,1.1,1.1,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.9301434652646082,0.98,0.98,0.98,0.98,43.54688758084489,43.54688758084489,43.54688758084489,43.54688758084489,174.18755032337955,4180.501207761109,0.09844940898085262,46.617966102748184,92.28920247442724,135.97366671286852,175.03321142303028,0.2
1947-03-15,1947-03-26,1828.6668,0.9811635990665072,1794.2212989814325,0.19699999999999998,1947,3,15,1947.03,1946,6,166,24,0.15502072023199576,24.91102960990975,0.01388403405090084,0.6,3,Normal,49,9,9,9,107,183.0,0.10199410747374801,1611.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,511.2212989814325,51.0,9.0,16.0,25.1420310974475,410.0792678839849,100.0,18.0,25.0,34.1420310974475,517.079267883985,1243.0,970.4351765044015,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1947-03-16,1947-03-27,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1947,3,16,1947.03,1946,6,167,24,0.1574494264237043,28.11002536699675,0.015425309871709215,0.6,3,Normal,49,9,9,9,107,183.0,0.10042081676087708,1639.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,539.3313243484287,51.0,9.0,16.0,26.52449136139813,436.8068329870304,100.0,18.0,25.0,35.524491361398134,543.8068329870305,1243.0,970.5259935094334,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1947-03-17,1947-03-28,1876.4759,0.9918944973310316,1861.266119584295,0.192,1947,3,17,1947.03,1946,6,168,24,0.1608133927320831,38.93479523586575,0.02091844622657273,0.6,3,Normal,49,9,9,9,107,183.0,0.09832016930543612,1678.266119584295,1100.0,,4,275.0,275.0,275.0,275.0,578.266119584295,51.0,8.999999999999996,15.999999999999995,28.439317356604672,473.82680222769034,100.0,18.0,25.0,37.43931735660468,580.8268022276902,1243.0,970.6517828478876,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.41131515899754,17.41131515899754,17.41131515899754,17.41131515899754,,1.1,1.1,1.1,1.1,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.98,0.98,0.98,0.98,42.764069230131184,42.764069230131184,42.764069230131184,42.764069230131184,171.05627692052474,4105.3506460925955,0.09190318091575717,45.88304299650052,90.80275495860188,133.7033128832274,171.91314355483487,0.19
1947-03-18,1947-03-29,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1947,3,18,1947.03,1946,6,169,25,0.165986501264341,59.87394134557781,0.031165838745040555,0.6,3,Normal,49,9,9,9,107,183.0,0.09525593876347782,1738.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,638.1400609298728,51.0,8.999999999999996,15.999999999999995,31.38393742278063,530.7561235070922,100.0,18.0,25.0,40.38393742278063,637.7561235070923,1243.0,970.8452217353121,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.217876271573306,17.217876271573306,17.217876271573306,17.217876271573306,,1.1,1.1,1.1,1.1,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.98,0.98,0.98,0.98,42.24884297821331,42.24884297821331,42.24884297821331,42.24884297821331,168.99537191285324,4055.8889259084776,0.08796619015432736,45.397807983635424,89.82189807879296,132.20661983952914,169.85972996250686,0.185
1947-03-19,1947-03-30,1962.0220000000002,1.0055924901309194,1972.9945886716464,0.18100000000000002,1947,3,19,1947.03,1946,6,170,25,0.17046673246123029,51.85452774177384,0.026282143924523285,0.6,3,Normal,49,9,9,9,107,183.0,0.09275240847123052,1789.9945886716464,1100.0,,4,275.0,275.0,275.0,275.0,689.9945886716464,51.0,9.0,16.0,33.93416009860556,580.0604285730408,100.0,18.0,25.0,42.93416009860556,687.0604285730408,1243.0,971.0127517480161,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.050346258869194,17.050346258869194,17.050346258869194,17.050346258869194,,1.1,1.1,1.1,1.1,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.98,0.98,0.98,0.98,41.799264715763954,41.799264715763954,41.799264715763954,41.799264715763954,167.19705886305582,4012.729412713339,0.08474278633253839,44.97324270478597,88.96405384423097,130.89857049019102,168.06737787496314,0.18
1947-03-20,1947-03-31,2011.9887,1.0086895688986297,2029.4720144319144,0.17600000000000002,1947,3,20,1947.03,1946,6,171,25,0.1753463820469174,56.47742576026781,0.027828629987823136,0.6,3,Normal,49,9,9,9,107,183.0,0.0901712360154052,1846.4720144319144,1100.0,,4,275.0,275.0,275.0,275.0,746.4720144319142,51.0,9.0,16.0,36.71173841468431,633.7602760172301,100.0,18.0,25.0,45.71173841468431,740.7602760172301,1243.0,971.1711393451803,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.891958661704805,16.891958661704805,16.891958661704805,16.891958661704805,,1.1,1.1,1.1,1.1,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.98,0.98,0.98,0.98,41.37145843709569,41.37145843709569,41.37145843709569,41.37145843709569,165.48583374838276,3971.660009961186,0.08154132334498104,44.56834100300994,88.14624809579918,129.6523438229923,166.36158959634918,0.175
1947-03-21,1947-04-01,2101.345,1.0060703110441789,2114.1008177611293,0.16699999999999998,1947,3,21,1947.03,1946,6,172,25,0.1826583106545616,84.62880332921486,0.04003063743139662,0.63,3,Normal,49,9,9,9,107,183.0,0.08656162395973163,1931.100817761129,1100.0,,4,275.0,275.0,275.0,275.0,831.1008177611293,51.0,9.0,16.0,40.873810709563735,714.2270070515656,100.0,18.0,25.0,49.87381070956374,821.2270070515656,1243.0,971.3754157670096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.687682239875656,16.687682239875656,16.687682239875656,16.687682239875656,,1.1,1.1,1.1,1.1,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.98,0.98,0.98,0.98,40.81589750807211,40.81589750807211,40.81589750807211,40.81589750807211,163.26359003228845,3918.3261607749214,0.07722601905295487,44.04125232076961,87.08208843495696,128.03179780237292,164.14606792489843,0.165
1947-03-22,1947-04-02,2246.7435,1.0072760181955318,2263.0908465866933,0.15,1947,3,22,1947.03,1946,6,173,25,0.19553104914509029,148.99002882556397,0.06583475385015064,0.63,3,Normal,49,9,9,9,107,183.0,0.08086286075347339,2080.0908465866933,1100.0,,4,275.0,275.0,275.0,275.0,980.0908465866933,51.0,9.0,16.0,48.20118917639475,855.8896574102986,100.0,18.0,25.0,57.20118917639475,962.8896574102986,1243.0,971.7350468710713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.328051135813965,16.328051135813965,16.328051135813965,16.328051135813965,,1.1,1.1,1.1,1.1,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.98,0.98,0.98,0.98,39.82798110452893,39.82798110452893,39.82798110452893,39.82798110452893,159.3119244181157,3823.486186034776,0.0703957265606009,43.100545185792676,85.18402632354255,125.1442828574654,160.2054682443885,0.15
1947-03-23,1947-04-03,2412.4143,1.0062714092362148,2427.5435373225964,0.133,1947,3,23,1947.03,1946,6,174,25,0.2097397616246723,164.45269073590316,0.06774448664153826,0.63,3,Normal,49,9,9,9,107,183.0,0.07538484776336317,2244.5435373225964,1100.0,,4,275.0,275.0,275.0,275.0,1144.5435373225964,51.0,9.0,16.0,56.289026425701465,1012.2545108968947,100.0,18.0,25.0,65.28902642570146,1119.2545108968948,1243.0,972.1320016418132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.931096365072065,15.931096365072065,15.931096365072065,15.931096365072065,,1.1,1.1,1.1,1.1,0.9194071975367532,0.9194071975367532,0.9194071975367532,0.9194071975367532,0.98,0.98,0.98,0.98,38.724100699419935,38.724100699419935,38.724100699419935,38.724100699419935,154.89640279767974,3717.513667144314,0.06380787838248997,42.04444687206574,83.05482614173344,121.90937714641217,155.80099914011703,0.135
1947-03-24,1947-04-04,2527.0168,1.0199346537124734,2577.3920048336026,0.122,1947,3,24,1947.03,1946,6,175,25,0.22268666921762328,149.84846751100622,0.05813957179582409,0.63,3,Normal,49,9,9,9,107,183.0,0.07100200499450783,2394.3920048336026,1100.0,,4,275.0,275.0,275.0,275.0,1294.3920048336024,51.0,9.0,16.0,63.65862318853782,1154.7333816450648,100.0,18.0,25.0,72.65862318853783,1261.7333816450648,1243.0,972.4937048392537,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.569393167631759,15.569393167631759,15.569393167631759,15.569393167631759,,1.1,1.1,1.1,1.1,0.9160617085587468,0.9160617085587468,0.9160617085587468,0.9160617085587468,0.98,0.98,0.98,0.98,37.70719203481962,37.70719203481962,37.70719203481962,37.70719203481962,150.82876813927848,3619.8904353426833,0.0585199177526804,41.06712522126554,81.08594281230225,118.92180518062551,151.74237855952032,0.12
1947-03-25,1947-04-05,2828.3612,1.027849310755933,2907.129109988823,0.09699999999999999,1947,3,25,1947.03,1946,6,176,26,0.2511759551030343,329.73710515522043,0.11342361920640262,0.63,3,Normal,49,9,9,9,107,183.0,0.06294870061711967,2724.129109988823,1100.0,,4,275.0,275.0,275.0,275.0,1624.1291099888226,51.0,9.0,16.0,71.0,1477.1291099888233,100.0,18.0,25.0,80.0,1584.1291099888233,1243.0,973.289621989628,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.773476017257126,14.773476017257126,14.773476017257126,14.773476017257126,,1.1,1.1,1.1,1.1,0.9073180045263204,0.9073180045263204,0.9073180045263204,0.9073180045263204,0.98,0.98,0.98,0.98,35.43806475268299,35.43806475268299,35.43806475268299,35.43806475268299,141.75225901073196,3402.054216257567,0.048760221389437,38.87183925909393,76.66824503196952,112.23067074034279,142.68215587399618,0.095
1947-03-26,1947-04-06,2922.9672,1.0167801453929644,2972.015014594865,0.091,1947,3,26,1947.03,1946,6,177,26,0.2567820972609964,64.88590460604246,0.021832293675302133,0.63,3,Normal,49,9,9,9,107,183.0,0.06157438609876807,2789.015014594865,1100.0,,4,275.0,275.0,275.0,275.0,1689.015014594865,51.0,9.0,16.0,71.0,1542.0150145948649,100.0,18.0,25.0,80.0,1649.0150145948649,1243.0,973.4462431386772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.616854868208025,14.616854868208025,14.616854868208025,14.616854868208025,,1.1,1.1,1.1,1.1,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.98,0.98,0.98,0.98,34.98722944635174,34.98722944635174,34.98722944635174,34.98722944635174,139.94891778540696,3358.7740268497673,0.04708889998810599,38.43338352711229,75.78667752068706,110.897354744115,140.88143832901997,0.09
1947-03-27,1947-04-07,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1947,3,27,1947.03,1946,6,178,26,0.26683194443619523,116.3176756388757,0.03766358333307419,0.63,3,Normal,49,9,9,9,107,183.0,0.05925527407675424,2905.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1805.3326902337408,50.999999999999936,9.0,16.0,71.0,1658.3326902337412,100.0,18.0,25.0,80.0,1765.3326902337412,1243.0,973.7270099419437,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1947-03-28,1947-04-08,3286.8346,1.0375592184505815,3410.2855387523305,0.064,1947,3,28,1947.03,1946,6,179,26,0.2946486705482013,321.95284851858924,0.09440641989068672,0.63,3,Normal,49,9,9,9,107,183.0,0.05366119579152643,3227.2855387523305,1100.0,,4,275.0,275.0,275.0,275.0,2127.2855387523305,51.0,9.0,16.0,71.0,1980.2855387523307,100.0,18.0,25.0,80.0,2087.2855387523305,1243.0,974.4303669749753,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.632731031910069,13.632731031910069,13.632731031910069,13.632731031910069,,1.1,1.1,1.1,1.1,0.8914722702203133,0.8914722702203133,0.8914722702203133,0.8914722702203133,0.98,0.98,0.98,0.98,32.130573841708625,32.130573841708625,32.130573841708625,32.130573841708625,128.5222953668345,3084.5350888040284,0.037686666968612566,35.638365690958345,70.17251187519481,102.42032890140614,129.46702556155435,0.065
1947-03-29,1947-04-09,3408.2971,1.0339194488023995,3523.904658986816,0.057,1947,3,29,1947.03,1946,6,180,26,0.3044653625364609,113.61912023448532,0.032242393375975384,0.63,3,Normal,49,9,9,9,107,183.0,0.0519310304077908,3340.904658986816,1100.0,,4,275.0,275.0,275.0,275.0,2240.9046589868162,51.0,9.0,16.0,71.0,2093.9046589868162,100.0,18.0,25.0,80.0,2200.9046589868162,1243.0,974.6711313011864,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.391966705698975,13.391966705698975,13.391966705698975,13.391966705698975,,1.1,1.1,1.1,1.1,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.98,0.98,0.98,0.98,31.427048898155928,31.427048898155928,31.427048898155928,31.427048898155928,125.70819559262371,3016.996694222969,0.0356729843050768,34.94567269935617,68.78256977798499,100.32521786087706,126.65477537414543,0.055
1947-03-30,1947-04-10,3623.0245,1.0349822327516651,3749.765986323985,0.048,1947,3,30,1947.03,1946,6,181,26,0.3239797812183923,225.8613273371693,0.0602334460766146,0.63,3,Normal,49,9,9,9,107,183.0,0.0488030454880201,3566.765986323985,1100.0,,4,275.0,275.0,275.0,275.0,2466.765986323985,51.0,9.0,16.0,71.0,2319.765986323985,100.0,18.0,25.0,80.0,2426.765986323985,1243.0,975.1497422091153,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.913355797770196,12.913355797770196,12.913355797770196,12.913355797770196,,1.1,1.1,1.1,1.1,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.98,0.98,0.98,0.98,30.02542346910141,30.02542346910141,30.02542346910141,30.02542346910141,120.10169387640563,2882.4406530337355,0.032029117100756774,33.56062159866165,66.0049833606007,96.1425912287694,121.05062430065658,0.05
1947-03-31,1947-04-11,3827.1734,1.0332122156425971,3954.282308262411,0.040999999999999995,1947,3,31,1947.03,1946,6,182,26,0.3416499914338724,204.51632193842582,0.051720212669462716,0.63,3,Normal,49,9,9,9,107,183.0,0.04627894159646224,3771.282308262411,1100.0,,4,275.0,275.0,275.0,275.0,2671.282308262411,51.0,9.0,16.0,71.0,2524.2823082624113,100.0,18.0,25.0,80.0,2631.2823082624113,1243.0,975.5831220341753,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.479975972710193,12.479975972710193,12.479975972710193,12.479975972710193,,1.1,1.1,1.1,1.1,0.8714939420389903,0.8714939420389903,0.8714939420389903,0.8714939420389903,0.98,0.98,0.98,0.98,28.754505194523354,28.754505194523354,28.754505194523354,28.754505194523354,115.01802077809342,2760.432498674241,0.029086952273934773,32.29900225899175,63.47677904526802,92.34020871988905,115.96755693049087,0.04
1947-04-01,1947-04-12,4097.2828,1.022124568182854,4187.9334126730355,0.034,1947,4,1,1947.04,1946,7,183,27,0.36183744685495023,233.65110441062458,0.05579150415896702,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.07044047049728762,3892.933412673036,1100.0,,4,275.0,275.0,275.0,275.0,2792.9334126730355,30.0,4.0,7.0,55.0,2696.9334126730355,100.0,18.0,25.0,80.0,2864.9334126730355,1243.0,976.0239181451916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.039179861693654,12.039179861693654,12.039179861693654,12.039179861693654,,1.1,1.1,1.1,1.1,0.8628008845723765,0.8628008845723765,0.8628008845723765,0.8628008845723765,0.98,0.98,0.98,0.98,27.46219593033017,27.46219593033017,27.46219593033017,27.46219593033017,109.84878372132069,2636.3708093116957,0.02622983053859192,31.01063648401772,60.89674542421418,88.4643847929738,110.79745273493143,0.035
1947-04-02,1947-04-13,4337.6663,1.0172614835438272,4412.540855456064,0.028999999999999998,1947,4,2,1947.04,1946,7,184,27,0.3812435299114039,224.60744278302812,0.0509020653044613,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.0668549050679577,4117.540855456064,1100.0,,4,275.0,275.0,275.0,275.0,3017.540855456064,30.0,4.0,7.0,55.0,2921.540855456064,100.0,18.0,25.0,80.0,3089.540855456064,1243.0,976.4349497654846,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.628148241400664,11.628148241400664,11.628148241400664,11.628148241400664,,1.1,1.1,1.1,1.1,0.8541696283531536,0.8541696283531536,0.8541696283531536,0.8541696283531536,0.98,0.98,0.98,0.98,26.25925870311192,26.25925870311192,26.25925870311192,26.25925870311192,105.03703481244769,2520.8888354987444,0.02380420674917274,29.80631553875189,58.486633069837744,84.8479495374765,105.98358036525144,0.03
