Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1947-04-03,1947-04-14,4471.6466,1.0174159913882748,4549.524758677008,0.025,1947,4,3,1947.04,1946,7,185,27,0.3930789391496935,136.98390322094474,0.030109497252363417,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.06484193748750701,4254.524758677008,1100.0,,4,275.0,275.0,275.0,275.0,3154.5247586770092,30.0,4.0,7.0,55.0,3058.524758677008,100.0,18.0,25.0,80.0,3226.524758677008,1243.0,976.6856303083788,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.37746769850635,11.37746769850635,11.37746769850635,11.37746769850635,,1.1,1.1,1.1,1.1,0.8486567681197758,0.8486567681197758,0.8486567681197758,0.8486567681197758,0.98,0.98,0.98,0.98,25.527334380347572,25.527334380347572,25.527334380347572,25.527334380347572,102.10933752139029,2450.6241005133666,0.02244395688289065,29.071162303639607,57.016192067130916,82.64346634449053,103.05401768217442,0.025
1947-04-04,1947-04-15,4522.3293,1.0275751886304054,4647.033383496309,0.023,1947,4,4,1947.04,1946,7,186,27,0.4015036843340812,97.50862481930108,0.02098298350203331,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.06348136018296678,4352.033383496309,1100.0,,4,275.0,275.0,275.0,275.0,3252.0333834963094,30.0,4.0,7.0,55.0,3156.0333834963094,100.0,18.0,25.0,80.0,3324.0333834963094,1243.0,976.8640710917982,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.199026915087032,11.199026915087032,11.199026915087032,11.199026915087032,,1.1,1.1,1.1,1.1,0.8446177149351517,0.8446177149351517,0.8446177149351517,0.8446177149351517,0.98,0.98,0.98,0.98,25.00738333175066,25.00738333175066,25.00738333175066,25.00738333175066,100.02953332700264,2400.7087998480633,0.021525460454459442,28.54780904843859,55.969724041872006,81.07545848782674,100.97240362024134,0.025
1947-04-05,1947-04-16,4573.2514,1.0309943202243763,4714.9962183581765,0.022000000000000002,1947,4,5,1947.04,1946,7,187,27,0.4073756732661464,67.96283486186711,0.014414186505017532,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.0625663280176973,4419.9962183581765,1100.0,,4,275.0,275.0,275.0,275.0,3319.996218358176,30.0,4.0,7.0,55.0,3223.996218358177,100.0,18.0,25.0,80.0,3391.996218358177,1243.0,976.9884430795952,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.074654927289842,11.074654927289842,11.074654927289842,11.074654927289842,,1.1,1.1,1.1,1.1,0.8417460307540584,0.8417460307540584,0.8417460307540584,0.8417460307540584,0.98,0.98,0.98,0.98,24.645580791033677,24.645580791033677,24.645580791033677,24.645580791033677,98.5823231641347,2365.9757559392333,0.020908250738419967,28.18310159681677,55.240667014627206,79.98354427062016,99.52405279265128,0.02
1947-04-06,1947-04-17,4590.2785,1.0370654274528786,4760.4191347302585,0.021,1947,4,6,1947.04,1946,7,188,27,0.4113002132406944,45.42291637208201,0.009541789301848064,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.06196933329836213,4465.4191347302585,1100.0,,4,275.0,275.0,275.0,275.0,3365.419134730259,30.0,4.0,7.0,55.0,3269.419134730259,100.0,18.0,25.0,80.0,3437.419134730259,1243.0,977.0715670165564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.991530990328856,10.991530990328856,10.991530990328856,10.991530990328856,,1.1,1.1,1.1,1.1,0.8398008706865409,0.8398008706865409,0.8398008706865409,0.8398008706865409,0.98,0.98,0.98,0.98,24.404071357298328,24.404071357298328,24.404071357298328,24.404071357298328,97.61628542919331,2342.7908503006392,0.02050581738003298,27.939387067838176,54.753535612951524,79.25411383633356,98.55688631288956,0.02
1947-04-07,1947-04-18,4590.2785,1.0370654274528786,4760.4191347302585,0.021,1947,4,7,1947.04,1946,7,189,27,0.4113002132406944,0.0,0.0,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.06196933329836213,4465.4191347302585,1100.0,,4,275.0,275.0,275.0,275.0,3365.419134730259,30.0,4.0,7.0,55.0,3269.419134730259,100.0,18.0,25.0,80.0,3437.419134730259,1243.0,977.0715670165564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.991530990328856,10.991530990328856,10.991530990328856,10.991530990328856,,1.1,1.1,1.1,1.1,0.8398008706865409,0.8398008706865409,0.8398008706865409,0.8398008706865409,0.98,0.98,0.98,0.98,24.404071357298328,24.404071357298328,24.404071357298328,24.404071357298328,97.61628542919331,2342.7908503006392,0.02050581738003298,27.939387067838176,54.753535612951524,79.25411383633356,98.55688631288956,0.02
1947-04-08,1947-04-19,4624.4124,1.0370654274528786,4795.818222324392,0.021,1947,4,8,1947.04,1946,7,190,28,0.4143586944088273,35.39908759413356,0.0073812404793309,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.0615119227469431,4500.818222324392,1100.0,,4,275.0,275.0,275.0,275.0,3400.818222324392,30.0,4.0,7.0,55.0,3304.818222324392,100.0,18.0,25.0,80.0,3472.818222324392,1243.0,977.1363473468537,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.9267506600316,10.9267506600316,10.9267506600316,10.9267506600316,,1.1,1.1,1.1,1.1,0.8382705923120339,0.8382705923120339,0.8382705923120339,0.8382705923120339,0.98,0.98,0.98,0.98,24.216035276645798,24.216035276645798,24.216035276645798,24.216035276645798,96.86414110658319,2324.739386557996,0.020197625643041152,27.74951489327015,54.374088891741906,78.68609893250041,97.80416447241006,0.02
1947-04-09,1947-04-20,4590.2785,1.0370654274528786,4760.4191347302585,0.021,1947,4,9,1947.04,1946,7,191,28,0.4113002132406944,35.39908759413356,0.00743612833077552,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.06196933329836213,4465.4191347302585,1100.0,,4,275.0,275.0,275.0,275.0,3365.419134730259,30.0,4.0,7.0,55.0,3269.419134730259,100.0,18.0,25.0,80.0,3437.419134730259,1243.0,977.0715670165564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.991530990328856,10.991530990328856,10.991530990328856,10.991530990328856,,1.1,1.1,1.1,1.1,0.8398008706865409,0.8398008706865409,0.8398008706865409,0.8398008706865409,0.98,0.98,0.98,0.98,24.404071357298328,24.404071357298328,24.404071357298328,24.404071357298328,97.61628542919331,2342.7908503006392,0.02050581738003298,27.939387067838176,54.753535612951524,79.25411383633356,98.55688631288956,0.02
1947-04-10,1947-04-21,4590.2785,1.0370654274528786,4760.4191347302585,0.021,1947,4,10,1947.04,1946,7,192,28,0.4113002132406944,0.0,0.0,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.06196933329836213,4465.4191347302585,1100.0,,4,275.0,275.0,275.0,275.0,3365.419134730259,30.0,4.0,7.0,55.0,3269.419134730259,100.0,18.0,25.0,80.0,3437.419134730259,1243.0,977.0715670165564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.991530990328856,10.991530990328856,10.991530990328856,10.991530990328856,,1.1,1.1,1.1,1.1,0.8398008706865409,0.8398008706865409,0.8398008706865409,0.8398008706865409,0.98,0.98,0.98,0.98,24.404071357298328,24.404071357298328,24.404071357298328,24.404071357298328,97.61628542919331,2342.7908503006392,0.02050581738003298,27.939387067838176,54.753535612951524,79.25411383633356,98.55688631288956,0.02
1947-04-11,1947-04-22,4590.2785,1.0370654274528786,4760.4191347302585,0.021,1947,4,11,1947.04,1946,7,193,28,0.4113002132406944,0.0,0.0,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06196933329836213,4465.4191347302585,1100.0,,4,275.0,275.0,275.0,275.0,3365.419134730259,30.0,4.0,7.0,55.0,3269.419134730259,100.0,18.0,25.0,80.0,3437.419134730259,1243.0,977.0715670165564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.991530990328856,10.991530990328856,10.991530990328856,10.991530990328856,,1.1,1.1,1.1,1.1,0.8398008706865409,0.8398008706865409,0.8398008706865409,0.8398008706865409,0.98,0.98,0.98,0.98,24.404071357298328,24.404071357298328,24.404071357298328,24.404071357298328,97.61628542919331,2342.7908503006392,0.02050581738003298,27.939387067838176,54.753535612951524,79.25411383633356,98.55688631288956,0.02
1947-04-12,1947-04-23,4505.4084,1.0226568640230511,4607.486825487114,0.024,1947,4,12,1947.04,1946,7,194,28,0.3980868617220867,152.93230924314412,0.03319213164043626,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06402622756687143,4312.486825487114,1100.0,,4,275.0,275.0,275.0,275.0,3212.4868254871144,30.0,4.0,7.0,55.0,3116.486825487115,100.0,18.0,25.0,80.0,3284.486825487115,1243.0,976.7917008906412,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.271397116243818,11.271397116243818,11.271397116243818,11.271397116243818,,1.1,1.1,1.1,1.1,0.8462673476396716,0.8462673476396716,0.8462673476396716,0.8462673476396716,0.98,0.98,0.98,0.98,25.218143547460713,25.218143547460713,25.218143547460713,25.218143547460713,100.87257418984284,2420.9417805562284,0.02189318776384745,28.76006222297655,56.39410472944474,81.71126834764205,101.81629048988634,0.025
1947-04-13,1947-04-24,4454.8056,1.0174159913882748,4532.390455966039,0.025,1947,4,13,1947.04,1946,7,195,28,0.39159853539546574,75.09636952107576,0.016568821740021434,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06508706671811297,4237.390455966039,1100.0,,4,275.0,275.0,275.0,275.0,3137.390455966038,30.0,4.0,7.0,55.0,3041.390455966038,100.0,18.0,25.0,80.0,3209.390455966038,1243.0,976.6542745344176,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.408823472467432,11.408823472467432,11.408823472467432,11.408823472467432,,1.1,1.1,1.1,1.1,0.8493566466555242,0.8493566466555242,0.8493566466555242,0.8493566466555242,0.98,0.98,0.98,0.98,25.61879668108764,25.61879668108764,25.61879668108764,25.61879668108764,102.47518672435056,2459.404481384413,0.02260952310264029,29.1631282964117,57.20009965785878,82.91907484531514,103.42001439340405,0.025
1947-04-14,1947-04-25,4404.4427,1.020200455042269,4493.414446747599,0.027000000000000003,1947,4,14,1947.04,1946,7,196,28,0.3882310081989925,38.976009218439685,0.008674029444724625,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06565163385129663,4198.414446747599,1100.0,,4,275.0,275.0,275.0,275.0,3098.414446747599,30.0,4.0,7.0,55.0,3002.414446747599,100.0,18.0,25.0,80.0,3170.414446747599,1243.0,976.5829484375481,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.480149569337144,11.480149569337144,11.480149569337144,11.480149569337144,,1.1,1.1,1.1,1.1,0.8509376994660209,0.8509376994660209,0.8509376994660209,0.8509376994660209,0.98,0.98,0.98,0.98,25.82694799449511,25.82694799449511,25.82694799449511,25.82694799449511,103.30779197798044,2479.3870074715305,0.02299093333194675,29.37231800847412,57.618483371960494,83.5462281663212,104.25322917063819,0.025
1947-04-15,1947-04-26,4354.3203,1.020097357085337,4441.8306299330325,0.027999999999999997,1947,4,15,1947.04,1946,7,197,29,0.383774166426214,51.58381681456649,0.011613188595474248,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06641405865681277,4146.8306299330325,1100.0,,4,275.0,275.0,275.0,275.0,3046.830629933032,30.0,4.0,7.0,55.0,2950.830629933032,100.0,18.0,25.0,80.0,3118.830629933032,1243.0,976.4885500527774,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.574547954107814,11.574547954107814,11.574547954107814,11.574547954107814,,1.1,1.1,1.1,1.1,0.8530067188941794,0.8530067188941794,0.8530067188941794,0.8530067188941794,0.98,0.98,0.98,0.98,26.10263000618607,26.10263000618607,26.10263000618607,26.10263000618607,104.41052002474429,2505.8524805938628,0.023506191190887083,29.64915078257639,58.172221259779995,84.37644676527121,105.35665418457596,0.03
1947-04-16,1947-04-27,4277.0944,1.0192072871113824,4359.2457801432865,0.03,1947,4,16,1947.04,1946,7,198,29,0.3766388354043799,82.58484978974595,0.018944756491117463,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06767225682565288,4064.2457801432865,1100.0,,4,275.0,275.0,275.0,275.0,2964.2457801432865,30.0,4.0,7.0,55.0,2868.245780143286,100.0,18.0,25.0,80.0,3036.245780143286,1243.0,976.337419777662,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.725678229223108,11.725678229223108,11.725678229223108,11.725678229223108,,1.1,1.1,1.1,1.1,0.8562635250481905,0.8562635250481905,0.8562635250481905,0.8562635250481905,0.98,0.98,0.98,0.98,26.5444171425463,26.5444171425463,26.5444171425463,26.5444171425463,106.1776685701852,2548.2640456844447,0.02435688968349364,30.092244680264592,59.05869768575722,85.70598213105716,107.12480972714735,0.03
1947-04-17,1947-04-28,4236.7153,1.0200045336333208,4321.4688137136545,0.031,1947,4,17,1947.04,1946,7,199,29,0.3733749055048597,37.776966429632004,0.008741695950634057,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06826382711911595,4026.468813713655,1100.0,,4,275.0,275.0,275.0,275.0,2926.468813713655,30.0,4.0,7.0,54.99999999999997,2830.468813713655,100.0,18.0,25.0,80.0,2998.468813713655,1243.0,976.2682879290961,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.794810077789247,11.794810077789247,11.794810077789247,11.794810077789247,,1.1,1.1,1.1,1.1,0.8577304522384144,0.8577304522384144,0.8577304522384144,0.8577304522384144,0.98,0.98,0.98,0.98,26.74666007844635,26.74666007844635,26.74666007844635,26.74666007844635,106.9866403137854,2567.679367530849,0.02475700853706877,30.29486608361616,59.46414208030389,86.31424473690929,107.93418345449696,0.03
1947-04-18,1947-04-29,4196.5773,1.0200045336333208,4280.527871742679,0.033,1947,4,18,1947.04,1946,7,200,29,0.3698376081185675,40.94094197097547,0.009564461019221841,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06891673383261962,3985.527871742679,1100.0,,4,275.0,275.0,275.0,275.0,2885.527871742679,30.0,4.0,7.0,55.0,2789.527871742679,100.0,18.0,25.0,80.0,2957.527871742679,1243.0,976.193366005289,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.869732001596232,11.869732001596232,11.869732001596232,11.869732001596232,,1.1,1.1,1.1,1.1,0.8593040514056107,0.8593040514056107,0.8593040514056107,0.8593040514056107,0.98,0.98,0.98,0.98,26.96593912179472,26.96593912179472,26.96593912179472,26.96593912179472,107.86375648717888,2588.730155692293,0.025198704393265787,30.5143970866532,59.90347383745232,86.97347766559584,108.81170586045529,0.035
1947-04-19,1947-04-30,4196.5773,1.0200045336333208,4280.527871742679,0.033,1947,4,19,1947.04,1946,7,201,29,0.3698376081185675,0.0,0.0,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06891673383261962,3985.527871742679,1100.0,,4,275.0,275.0,275.0,275.0,2885.527871742679,30.0,4.0,7.0,55.0,2789.527871742679,100.0,18.0,25.0,80.0,2957.527871742679,1243.0,976.193366005289,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.869732001596232,11.869732001596232,11.869732001596232,11.869732001596232,,1.1,1.1,1.1,1.1,0.8593040514056107,0.8593040514056107,0.8593040514056107,0.8593040514056107,0.98,0.98,0.98,0.98,26.96593912179472,26.96593912179472,26.96593912179472,26.96593912179472,107.86375648717888,2588.730155692293,0.025198704393265787,30.5143970866532,59.90347383745232,86.97347766559584,108.81170586045529,0.035
1947-04-20,1947-05-01,4136.8208,1.022124568182854,4228.34617384985,0.034,1947,4,20,1947.04,1946,7,202,29,0.36532910942062696,52.18169789282911,0.012340923790853766,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06976722999276254,3933.34617384985,1100.0,,4,275.0,275.0,275.0,275.0,2833.34617384985,30.0,4.0,7.0,55.00000000000003,2737.34617384985,100.0,18.0,25.0,80.0,2905.34617384985,1243.0,976.0978734981453,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.965224508740064,11.965224508740064,11.965224508740064,11.965224508740064,,1.1,1.1,1.1,1.1,0.8612852884269828,0.8612852884269828,0.8612852884269828,0.8612852884269828,0.98,0.98,0.98,0.98,27.24555492879479,27.24555492879479,27.24555492879479,27.24555492879479,108.98221971517916,2615.5732731642997,0.025774195213527744,30.794082371812955,60.46327244825491,87.81369103430401,109.9306713105862,0.035
1947-04-21,1947-05-02,4117.0219,1.022124568182854,4208.109231736853,0.034,1947,4,21,1947.04,1946,7,203,29,0.3635806376220641,20.236942112996985,0.004809034413929507,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07010274300276227,3913.109231736853,1100.0,,4,275.0,275.0,275.0,275.0,2813.109231736853,30.0,4.0,7.0,55.0,2717.109231736853,100.0,18.0,25.0,80.0,2885.109231736853,1243.0,976.0608398940784,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.002258112806842,12.002258112806842,12.002258112806842,12.002258112806842,,1.1,1.1,1.1,1.1,0.8620462836639301,0.8620462836639301,0.8620462836639301,0.8620462836639301,0.98,0.98,0.98,0.98,27.35403025963837,27.35403025963837,27.35403025963837,27.35403025963837,109.41612103855348,2625.9869049252843,0.02600125496110117,30.90252319360797,60.68033674345751,88.13952999071373,110.36471751278332,0.035
1947-04-22,1947-05-03,4097.2828,1.022124568182854,4187.9334126730355,0.034,1947,4,22,1947.04,1946,7,204,30,0.36183744685495023,20.175819063817467,0.00481760741533372,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07044047049728762,3892.933412673036,1100.0,,4,275.0,275.0,275.0,275.0,2792.9334126730355,30.0,4.0,7.0,55.0,2696.9334126730355,100.0,18.0,25.0,80.0,2864.9334126730355,1243.0,976.0239181451916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.039179861693654,12.039179861693654,12.039179861693654,12.039179861693654,,1.1,1.1,1.1,1.1,0.8628008845723765,0.8628008845723765,0.8628008845723765,0.8628008845723765,0.98,0.98,0.98,0.98,27.46219593033017,27.46219593033017,27.46219593033017,27.46219593033017,109.84878372132069,2636.3708093116957,0.02622983053859192,31.01063648401772,60.89674542421418,88.4643847929738,110.79745273493143,0.035
1947-04-23,1947-05-04,4097.2828,1.022124568182854,4187.9334126730355,0.034,1947,4,23,1947.04,1946,7,205,30,0.36183744685495023,0.0,0.0,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07044047049728762,3892.933412673036,1100.0,,4,275.0,275.0,275.0,275.0,2792.9334126730355,30.0,4.0,7.0,55.0,2696.9334126730355,100.0,18.0,25.0,80.0,2864.9334126730355,1243.0,976.0239181451916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.039179861693654,12.039179861693654,12.039179861693654,12.039179861693654,,1.1,1.1,1.1,1.1,0.8628008845723765,0.8628008845723765,0.8628008845723765,0.8628008845723765,0.98,0.98,0.98,0.98,27.46219593033017,27.46219593033017,27.46219593033017,27.46219593033017,109.84878372132069,2636.3708093116957,0.02622983053859192,31.01063648401772,60.89674542421418,88.4643847929738,110.79745273493143,0.035
1947-04-24,1947-05-05,4077.6034,1.024186574855348,4176.226659864522,0.035,1947,4,24,1947.04,1946,7,206,30,0.36082598341229466,11.706752808513556,0.002803189041682265,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07063792845227655,3881.226659864522,1100.0,,4,275.0,275.0,275.0,275.0,2781.226659864522,30.0,4.0,7.0,55.0,2685.226659864522,100.0,18.0,25.0,80.0,2853.226659864522,1243.0,976.002494787552,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.06060321933326,12.06060321933326,12.06060321933326,12.06060321933326,,1.1,1.1,1.1,1.1,0.8632368568710416,0.8632368568710416,0.8632368568710416,0.8632368568710416,0.98,0.98,0.98,0.98,27.524965389299695,27.524965389299695,27.524965389299695,27.524965389299695,110.09986155719878,2642.39667737277,0.026363478451806643,31.073337748837208,61.02227071489397,88.65285678252691,111.04862267123234,0.035
1947-04-25,1947-05-06,4038.4235,1.0221675780096169,4127.9455679721195,0.036000000000000004,1947,4,25,1947.04,1946,7,207,30,0.3566544970727911,48.2810918924024,0.011696155169052,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07146412062427478,3832.9455679721195,1100.0,,4,275.0,275.0,275.0,275.0,2732.9455679721195,30.0,4.0,7.0,54.99999999999997,2636.9455679721195,100.0,18.0,25.0,80.0,2804.9455679721195,1243.0,975.914140389389,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.148957617496269,12.148957617496269,12.148957617496269,12.148957617496269,,1.1,1.1,1.1,1.1,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.98,0.98,0.98,0.98,27.783894278666946,27.783894278666946,27.783894278666946,27.783894278666946,111.13557711466778,2667.253850752027,0.02692273318159664,31.33186243738289,61.53986084634988,89.43008925264392,112.08463177117396,0.035
1947-04-26,1947-05-07,4038.4235,1.0221675780096169,4127.9455679721195,0.036000000000000004,1947,4,26,1947.04,1946,7,208,30,0.3566544970727911,0.0,0.0,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07146412062427478,3832.9455679721195,1100.0,,4,275.0,275.0,275.0,275.0,2732.9455679721195,30.0,4.0,7.0,54.99999999999997,2636.9455679721195,100.0,18.0,25.0,80.0,2804.9455679721195,1243.0,975.914140389389,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.148957617496269,12.148957617496269,12.148957617496269,12.148957617496269,,1.1,1.1,1.1,1.1,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.98,0.98,0.98,0.98,27.783894278666946,27.783894278666946,27.783894278666946,27.783894278666946,111.13557711466778,2667.253850752027,0.02692273318159664,31.33186243738289,61.53986084634988,89.43008925264392,112.08463177117396,0.035
1947-04-27,1947-05-08,4038.4235,1.0221675780096169,4127.9455679721195,0.036000000000000004,1947,4,27,1947.04,1946,7,209,30,0.3566544970727911,0.0,0.0,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07146412062427478,3832.9455679721195,1100.0,,4,275.0,275.0,275.0,275.0,2732.9455679721195,30.0,4.0,7.0,54.99999999999997,2636.9455679721195,100.0,18.0,25.0,80.0,2804.9455679721195,1243.0,975.914140389389,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.148957617496269,12.148957617496269,12.148957617496269,12.148957617496269,,1.1,1.1,1.1,1.1,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.98,0.98,0.98,0.98,27.783894278666946,27.783894278666946,27.783894278666946,27.783894278666946,111.13557711466778,2667.253850752027,0.02692273318159664,31.33186243738289,61.53986084634988,89.43008925264392,112.08463177117396,0.035
1947-04-28,1947-05-09,3960.7774,1.0201070583856071,4040.416982434192,0.038,1947,4,28,1947.04,1946,7,210,30,0.3490920272823142,87.52858553792747,0.021663255529926755,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07301226613057994,3745.416982434192,1100.0,,4,275.0,275.0,275.0,275.0,2645.416982434192,30.0,4.0,7.0,55.0,2549.416982434192,100.0,18.0,25.0,80.0,2717.416982434192,1243.0,975.7539630778546,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.30913492903069,12.30913492903069,12.30913492903069,12.30913492903069,,1.1,1.1,1.1,1.1,0.868193919438609,0.868193919438609,0.868193919438609,0.868193919438609,0.98,0.98,0.98,0.98,28.2534865887808,28.2534865887808,28.2534865887808,28.2534865887808,113.0139463551232,2712.334712522957,0.02797086212795708,31.80017007522467,62.477627351231355,90.83871239960597,113.96333653565223,0.04
1947-04-29,1947-05-10,3827.1734,1.0332122156425971,3954.282308262411,0.040999999999999995,1947,4,29,1947.04,1946,7,211,31,0.3416499914338724,86.13467417178117,0.021782631450416205,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07460266541506208,3659.282308262411,1100.0,,4,275.0,275.0,275.0,275.0,2559.282308262411,30.0,3.999999999999986,7.0,55.0,2463.282308262411,100.0,18.0,25.0,80.0,2631.282308262411,1243.0,975.5831220341753,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.479975972710193,12.479975972710193,12.479975972710193,12.479975972710193,,1.1,1.1,1.1,1.1,0.8714939420389903,0.8714939420389903,0.8714939420389903,0.8714939420389903,0.98,0.98,0.98,0.98,28.754505194523354,28.754505194523354,28.754505194523354,28.754505194523354,115.01802077809342,2760.432498674241,0.029086952273934773,32.29900225899175,63.47677904526802,92.34020871988905,115.96755693049087,0.04
1947-04-30,1947-05-11,3770.7964,1.0340186120416976,3899.073659819831,0.043,1947,4,30,1947.04,1946,7,212,31,0.3368799642084334,55.208648442579936,0.01415942689452321,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07565899640214323,3604.073659819831,1100.0,,4,275.0,275.0,275.0,275.0,2504.073659819831,30.0,3.999999999999986,7.0,55.0,2408.073659819831,100.0,18.0,25.0,80.0,2576.073659819831,1243.0,975.466132279142,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.596965727743239,12.596965727743239,12.596965727743239,12.596965727743239,,1.1,1.1,1.1,1.1,0.8737032452985865,0.8737032452985865,0.8737032452985865,0.8737032452985865,0.98,0.98,0.98,0.98,29.0976337776574,29.0976337776574,29.0976337776574,29.0976337776574,116.3905351106296,2793.3728426551093,0.02985081721077508,32.64015397741427,64.16025335314826,93.36770615785996,117.3400456235664,0.045
1947-05-01,1947-05-12,3752.1211,1.0340186120416976,3879.7630520343682,0.043,1947,5,1,1947.05,1946,8,213,31,0.33521152769576945,19.310607785462707,0.004977264726343821,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08273701143467575,3558.7630520343682,1100.0,,4,275.0,275.0,275.0,275.0,2458.763052034368,35.0,4.0,8.0,57.0,2354.763052034368,100.0,18.0,25.0,80.0,2556.763052034368,1243.0,975.4252121816918,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.637885825193464,12.637885825193464,12.637885825193464,12.637885825193464,,1.1,1.1,1.1,1.1,0.8744663119274919,0.8744663119274919,0.8744663119274919,0.8744663119274919,0.98,0.98,0.98,0.98,29.217650360954426,29.217650360954426,29.217650360954426,29.217650360954426,116.87060144381769,2804.8944346516246,0.030123128623160675,32.75939654480383,64.39917454135932,93.72695536858221,117.82008472303588,0.045
1947-05-02,1947-05-13,3752.1211,1.0340186120416976,3879.7630520343682,0.043,1947,5,2,1947.05,1946,8,214,31,0.33521152769576945,0.0,0.0,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08273701143467575,3558.7630520343682,1100.0,,4,275.0,275.0,275.0,275.0,2458.763052034368,35.0,4.0,8.0,57.0,2354.763052034368,100.0,18.0,25.0,80.0,2556.763052034368,1243.0,975.4252121816918,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.637885825193464,12.637885825193464,12.637885825193464,12.637885825193464,,1.1,1.1,1.1,1.1,0.8744663119274919,0.8744663119274919,0.8744663119274919,0.8744663119274919,0.98,0.98,0.98,0.98,29.217650360954426,29.217650360954426,29.217650360954426,29.217650360954426,116.87060144381769,2804.8944346516246,0.030123128623160675,32.75939654480383,64.39917454135932,93.72695536858221,117.82008472303588,0.045
1947-05-03,1947-05-14,3752.1211,1.0340186120416976,3879.7630520343682,0.043,1947,5,3,1947.05,1946,8,215,31,0.33521152769576945,0.0,0.0,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08273701143467575,3558.7630520343682,1100.0,,4,275.0,275.0,275.0,275.0,2458.763052034368,35.0,4.0,8.0,57.0,2354.763052034368,100.0,18.0,25.0,80.0,2556.763052034368,1243.0,975.4252121816918,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.637885825193464,12.637885825193464,12.637885825193464,12.637885825193464,,1.1,1.1,1.1,1.1,0.8744663119274919,0.8744663119274919,0.8744663119274919,0.8744663119274919,0.98,0.98,0.98,0.98,29.217650360954426,29.217650360954426,29.217650360954426,29.217650360954426,116.87060144381769,2804.8944346516246,0.030123128623160675,32.75939654480383,64.39917454135932,93.72695536858221,117.82008472303588,0.045
1947-05-04,1947-05-15,3733.5042,1.0359233319024177,3867.624110535669,0.044000000000000004,1947,5,4,1947.05,1946,8,216,31,0.3341627231502818,12.138941498699296,0.0031386042572317204,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08299669017099524,3546.624110535669,1100.0,,4,275.0,275.0,275.0,275.0,2446.624110535669,35.00000000000006,4.0,8.0,57.0,2342.624110535669,100.0,18.0,25.0,80.0,2544.624110535669,1243.0,975.3994891866112,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.663608820273971,12.663608820273971,12.663608820273971,12.663608820273971,,1.1,1.1,1.1,1.1,0.8749434158160985,0.8749434158160985,0.8749434158160985,0.8749434158160985,0.98,0.98,0.98,0.98,29.293093033204908,29.293093033204908,29.293093033204908,29.293093033204908,117.17237213281963,2812.136931187672,0.03029569802650527,32.8343037840226,64.54927809208799,93.95269426621832,118.12181885646908,0.045
1947-05-05,1947-05-16,3696.4452,1.0349526943726866,3825.6459193409837,0.045,1947,5,5,1947.05,1946,8,217,31,0.33053580743106104,41.97819119468522,0.010972837549460535,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08390739936938449,3504.6459193409837,1100.0,,4,275.0,275.0,275.0,275.0,2404.6459193409837,35.0,4.0,7.999999999999987,57.0,2300.6459193409837,100.0,18.0,25.0,80.0,2502.6459193409837,1243.0,975.3105354005082,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.752562606377024,12.752562606377024,12.752562606377024,12.752562606377024,,1.1,1.1,1.1,1.1,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.98,0.98,0.98,0.98,29.5539688835422,29.5539688835422,29.5539688835422,29.5539688835422,118.2158755341688,2837.1810128200514,0.03090089308488146,33.09325469011924,65.0682048147398,94.73316706367608,119.16519968359677,0.045
1947-05-06,1947-05-17,3678.0029,1.0324463062741844,3797.3405085707386,0.046,1947,5,6,1947.05,1946,8,218,32,0.3280902199405118,28.30541077024509,0.007454009116738077,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08453284588924566,3476.3405085707386,1100.0,,4,275.0,275.0,275.0,275.0,2376.3405085707386,34.99999999999994,4.0,8.000000000000012,57.0,2272.3405085707386,100.0,18.0,25.0,80.0,2474.3405085707386,1243.0,975.2505548872093,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.812543119675825,12.812543119675825,12.812543119675825,12.812543119675825,,1.1,1.1,1.1,1.1,0.8776667944713556,0.8776667944713556,0.8776667944713556,0.8776667944713556,0.98,0.98,0.98,0.98,29.72985455316929,29.72985455316929,29.72985455316929,29.72985455316929,118.91941821267716,2854.066037104252,0.03131650109972272,33.26767857965998,65.41779405740529,95.25908420845413,119.86859726325869,0.045
1947-05-07,1947-05-18,3604.8141,1.0378065990623189,3741.0998613728943,0.049,1947,5,7,1947.05,1946,8,219,32,0.32323102802261805,56.24064719784429,0.015033185234784219,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08580364381992216,3420.0998613728943,1100.0,,4,275.0,275.0,275.0,275.0,2320.099861372895,35.00000000000006,4.0,8.0,57.0,2216.099861372895,100.0,18.0,25.0,80.0,2418.099861372895,1243.0,975.131378277671,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.931719729214208,12.931719729214208,12.931719729214208,12.931719729214208,,1.1,1.1,1.1,1.1,0.8797981019681809,0.8797981019681809,0.8797981019681809,0.8797981019681809,0.98,0.98,0.98,0.98,30.07925539146528,30.07925539146528,30.07925539146528,30.07925539146528,120.31702156586113,2887.608517580667,0.032160868734925366,33.613925393150446,66.11184285277155,96.30341361158949,121.2658781539662,0.05
1947-05-08,1947-05-19,3514.6276,1.0346796387969917,3636.513615673937,0.052000000000000005,1947,5,8,1947.05,1946,8,220,32,0.3141947763942281,104.58624569895755,0.028760031379553925,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08827135930866319,3315.513615673937,1100.0,,4,275.0,275.0,275.0,275.0,2215.513615673937,35.00000000000006,4.0,8.0,57.0,2111.5136156739363,100.0,18.0,25.0,80.0,2313.5136156739363,1243.0,974.9097550427376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.153342964147624,13.153342964147624,13.153342964147624,13.153342964147624,,1.1,1.1,1.1,1.1,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.98,0.98,0.98,0.98,30.72863956376918,30.72863956376918,30.72863956376918,30.72863956376918,122.91455825507671,2949.9493981218407,0.03380010945794234,34.256351623265864,67.39993457872508,98.24249520002104,123.8625305791886,0.05
1947-05-09,1947-05-20,3461.205,1.0313344982765316,3569.6601221072224,0.055,1947,5,9,1947.05,1946,8,221,32,0.308418634550064,66.8534935667144,0.018728251788646427,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08992452755152193,3248.6601221072224,1100.0,,4,275.0,275.0,275.0,275.0,2148.6601221072224,35.0,4.0,8.000000000000012,57.0,2044.6601221072226,100.0,18.0,25.0,80.0,2246.6601221072224,1243.0,974.7680893063699,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.295008700515226,13.295008700515226,13.295008700515226,13.295008700515226,,1.1,1.1,1.1,1.1,0.8860321070589471,0.8860321070589471,0.8860321070589471,0.8860321070589471,0.98,0.98,0.98,0.98,31.143388429183002,31.143388429183002,31.143388429183002,31.143388429183002,124.57355371673201,2989.765289201568,0.03489787527536218,34.6658829149868,68.22130893761624,99.47961270516429,125.52071901415053,0.055
1947-05-10,1947-05-21,3390.7751,1.0319782984109251,3499.206317992134,0.057999999999999996,1947,5,10,1947.05,1946,8,222,32,0.3023314258745204,70.4538041150886,0.02013422408185277,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.091735088139699,3178.206317992134,1100.0,,4,275.0,275.0,275.0,275.0,2078.2063179921342,35.0,4.0,8.0,57.0,1974.2063179921336,100.0,18.0,25.0,80.0,2176.2063179921333,1243.0,974.6187943405072,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.44430366637819,13.44430366637819,13.44430366637819,13.44430366637819,,1.1,1.1,1.1,1.1,0.8884792055396826,0.8884792055396826,0.8884792055396826,0.8884792055396826,0.98,0.98,0.98,0.98,31.58008961021299,31.58008961021299,31.58008961021299,31.58008961021299,126.32035844085196,3031.688602580447,0.036099717181962386,35.096500798614585,69.08517132798538,100.7812216951035,127.26657414577093,0.06
1947-05-11,1947-05-22,3321.255,1.037456103909017,3445.6562723883435,0.062,1947,5,11,1947.05,1946,8,223,32,0.2977047019343529,53.550045603790295,0.015541319670482478,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.09316077246947796,3124.6562723883435,1100.0,,4,275.0,275.0,275.0,275.0,2024.6562723883435,35.0,4.0,8.0,57.0,1920.6562723883435,100.0,18.0,25.0,80.0,2122.6562723883435,1243.0,974.5053192438704,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.557778763014724,13.557778763014724,13.557778763014724,13.557778763014724,,1.1,1.1,1.1,1.1,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.98,0.98,0.98,0.98,31.91170341369165,31.91170341369165,31.91170341369165,31.91170341369165,127.6468136547666,3063.523527714399,0.03704571888892698,35.4230240807083,69.7403573737047,101.7687870134193,128.59212385600657,0.06
1947-05-12,1947-05-23,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1947,5,12,1947.05,1946,8,224,32,0.2954794055901358,25.755744724735,0.0075311385569248376,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.09386237915501572,3098.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,1998.9005276636085,35.0,4.0,8.0,57.0,1894.9005276636085,100.0,18.0,25.0,80.0,2096.900527663608,1243.0,974.4507415943348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1947-05-13,1947-05-24,3269.7091,1.037414098075141,3392.042316944581,0.066,1947,5,13,1947.05,1946,8,225,33,0.29307245618401184,27.85821071902729,0.008212813436867989,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.09463325336375644,3071.042316944581,1100.0,,4,275.0,275.0,275.0,275.0,1971.0423169445808,35.0,4.0,8.0,57.0,1867.042316944581,100.0,18.0,25.0,80.0,2069.042316944581,1243.0,974.3917087192397,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.671389287645596,13.671389287645596,13.671389287645596,13.671389287645596,,1.1,1.1,1.1,1.1,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.98,0.98,0.98,0.98,32.243405352288256,32.243405352288256,32.243405352288256,32.243405352288256,128.97362140915305,3095.366913819673,0.0380224093210392,35.749299316489136,70.39516053323544,102.75606690454616,129.91800665586894,0.065
1947-05-14,1947-05-25,3201.7695,1.0317590724200547,3303.4547294228223,0.07,1947,5,14,1947.05,1946,8,226,33,0.2854184886221318,88.5875875217589,0.02681664947085165,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.0971710001474986,2982.4547294228223,1100.0,,4,275.0,275.0,275.0,275.0,1882.4547294228225,35.0,4.0,8.0,57.0,1778.4547294228225,100.0,18.0,25.0,80.0,1980.4547294228225,1243.0,974.2039874028244,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.859110604060746,13.859110604060746,13.859110604060746,13.859110604060746,,1.1,1.1,1.1,1.1,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.98,0.98,0.98,0.98,32.79071663939227,32.79071663939227,32.79071663939227,32.79071663939227,131.16286655756912,3147.9087973816577,0.03970475677760712,36.286800763176025,71.47414900726432,104.38360954651293,132.10545035527835,0.07
1947-05-15,1947-05-26,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1947,5,15,1947.05,1946,8,227,33,0.27859869191691744,78.93283223627759,0.02447892579211447,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.09954964184925476,2903.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1803.5218971865447,35.0,4.0,8.0,57.0,1699.5218971865447,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,974.0367249726096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.76394855437486,72.4322674882582,105.82955511901413,134.05059619965692,0.075
1947-05-16,1947-05-27,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1947,5,16,1947.05,1946,8,228,33,0.26683194443619523,136.1892069528035,0.0440979714988206,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.103939579118241,2767.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1667.3326902337408,35.0,4.0,8.0,57.0,1563.3326902337408,100.0,18.0,25.0,80.0,1765.3326902337408,1243.0,973.7270099419437,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1947-05-17,1947-05-28,2971.0078,1.0238035019104426,3041.7281898432398,0.08600000000000001,1947,5,17,1947.05,1946,8,229,33,0.2628053156024559,46.60450039050147,0.015321717616360487,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.10553211199865403,2720.7281898432398,1100.0,,4,275.0,275.0,275.0,275.0,1620.7281898432398,35.0,4.0,8.0,57.0,1516.7281898432398,100.0,18.0,25.0,80.0,1718.7281898432398,1243.0,973.6145163203113,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.448581686573975,14.448581686573975,14.448581686573975,14.448581686573975,,1.1,1.1,1.1,1.1,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.98,0.98,0.98,0.98,34.501515470698074,34.501515470698074,34.501515470698074,34.501515470698074,138.0060618827923,3312.145485187015,0.04537093825267294,37.96018800355875,74.83553316339575,109.45949533150588,138.94120434185416,0.085
1947-05-18,1947-05-29,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1947,5,18,1947.05,1946,8,230,33,0.2601072963169945,31.227075063210567,0.010372716658333564,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.1066267666947716,2689.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1589.5011147800292,35.0,4.0,8.0,57.00000000000002,1485.501114780029,100.0,18.0,25.0,80.0,1687.501114780029,1243.0,973.5391406218828,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.047899230897,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1947-05-19,1947-05-30,2922.9672,1.0167801453929644,2972.015014594865,0.091,1947,5,19,1947.05,1946,8,231,33,0.2567820972609964,38.48610018516365,0.012949497225339536,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.1080075297142325,2651.015014594865,1100.0,,4,275.0,275.0,275.0,275.0,1551.015014594865,35.0,4.0,8.0,57.0,1447.015014594865,100.0,18.0,25.0,80.0,1649.015014594865,1243.0,973.4462431386772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.616854868208025,14.616854868208025,14.616854868208025,14.616854868208025,,1.1,1.1,1.1,1.1,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.98,0.98,0.98,0.98,34.98722944635174,34.98722944635174,34.98722944635174,34.98722944635174,139.94891778540696,3358.7740268497673,0.04708889998810599,38.43338352711229,75.78667752068706,110.897354744115,140.88143832901997,0.09
1947-05-20,1947-05-31,2859.6787,1.0209546780233656,2919.602346408777,0.095,1947,5,20,1947.05,1946,8,232,34,0.25225364272971834,52.41266818608847,0.01795198865028933,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.10994647966180816,2598.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1498.6023464087768,35.0,4.0,8.0,57.0,1394.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1947-05-21,1947-06-01,2781.7915,1.0248916676985669,2851.0349296246973,0.10099999999999999,1947,5,21,1947.05,1946,8,233,34,0.24632941791957386,68.5674167840798,0.02405000937435229,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.11259069352835167,2530.034929624697,1100.0,,4,275.0,275.0,275.0,275.0,1430.0349296246973,35.0,4.000000000000006,8.0,57.0,1326.034929624697,100.0,18.0,25.0,80.0,1528.034929624697,1243.0,973.1542222439217,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.908875762963548,14.908875762963548,14.908875762963548,14.908875762963548,,1.1,1.1,1.1,1.1,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.98,0.98,0.98,0.98,35.826774075794845,35.826774075794845,35.826774075794845,35.826774075794845,143.30709630317938,3439.370311276305,0.05026493881716277,39.249274798016636,77.42732216093337,113.37922840314435,144.23456701657847,0.1
1947-05-22,1947-06-02,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1947,5,22,1947.05,1946,8,234,34,0.238372145447254,92.09806102222046,0.03338172107898656,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.11634916465580478,2437.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1337.9368686024768,35.0,3.999999999999993,8.0,57.0,1233.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1947-05-23,1947-06-03,2615.179,1.023649608554846,2677.026959650853,0.114,1947,5,23,1947.05,1946,8,235,34,0.2312951293138337,81.90990895162396,0.030597341822178326,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.11990913981750335,2356.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1256.0269596508529,34.999999999999964,3.999999999999993,8.0,57.0,1152.0269596508529,100.0,18.0,25.0,80.0,1354.0269596508529,1243.0,972.7342030060538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1947-05-24,1947-06-04,2570.8598,1.0219738995797112,2627.3516150787163,0.118,1947,5,24,1947.05,1946,8,236,34,0.2270031795428011,49.67534457213651,0.018907002887258474,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.12217626227024155,2306.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1206.3516150787163,34.999999999999964,4.0,7.999999999999992,57.0,1102.3516150787163,100.0,18.0,25.0,80.0,1304.3516150787163,1243.0,972.6142970019141,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
