Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1947-05-25,1947-06-05,2512.5079,1.0194912730275971,2561.479877462896,0.12300000000000001,1947,5,25,1947.05,1946,8,237,34,0.2213118614127942,65.87173761582062,0.025716281511867858,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.12531818142485088,2240.479877462896,1100.0,,4,275.0,275.0,275.0,275.0,1140.4798774628962,35.0,4.0,7.999999999999992,57.0,1036.4798774628962,100.0,18.0,25.0,80.0,1238.4798774628962,1243.0,972.455296255945,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.607801750940284,15.607801750940284,15.607801750940284,15.607801750940284,,1.1,1.1,1.1,1.1,0.9164355856831442,0.9164355856831442,0.9164355856831442,0.9164355856831442,0.98,0.98,0.98,0.98,37.815640591605245,37.815640591605245,37.815640591605245,37.815640591605245,151.26256236642098,3630.301496794104,0.059052801350227314,41.171548929854715,81.2962456279782,119.24075085604721,152.175263425356,0.125
1947-05-26,1947-06-06,2469.2967,1.0151512415735742,2506.709610818529,0.127,1947,5,26,1947.05,1946,8,238,34,0.21657971037472093,54.77026664436653,0.02184946609211831,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.1280563167806191,2185.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1085.7096108185292,35.0,4.0,8.0,57.0,981.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1947-05-27,1947-06-07,2440.7511,1.0095129172694002,2463.969763289497,0.13,1947,5,27,1947.05,1946,8,239,35,0.21288698754821253,42.73984752903198,0.01734593020004133,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.13027757271317011,2142.969763289497,1100.0,,4,275.0,275.0,275.0,275.0,1042.9697632894972,35.0,4.0,8.0,57.0,938.9697632894972,100.0,18.0,25.0,80.0,1140.9697632894972,1243.0,972.2199270148367,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.843170992048572,15.843170992048572,15.843170992048572,15.843170992048572,,1.1,1.1,1.1,1.1,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.98,0.98,0.98,0.98,38.47782713182401,38.47782713182401,38.47782713182401,38.47782713182401,153.91130852729603,3693.871404655105,0.062464771613844124,41.80814305918576,82.57864698603647,121.18650199225985,154.8181887918474,0.13
1947-05-28,1947-06-08,2384.2857,1.0079273256968455,2403.186709298232,0.136,1947,5,28,1947.05,1946,8,240,35,0.20763533168336729,60.78305399126521,0.025292688976719085,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.13357264284044626,2082.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,982.186709298232,35.0,4.0,7.999999999999992,57.0,878.1867092982318,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1947-05-29,1947-06-09,2342.4819,1.004629396651821,2353.326177864812,0.141,1947,5,29,1947.05,1946,8,241,35,0.2033273817675197,49.86053143341997,0.021187259081381887,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.13640268103049166,2032.326177864812,1100.0,,4,275.0,275.0,275.0,275.0,932.326177864812,35.0,4.0,8.0,57.0,828.326177864812,100.0,18.0,25.0,80.0,1030.326177864812,1243.0,971.9528562913976,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.110241715487476,16.110241715487476,16.110241715487476,16.110241715487476,,1.1,1.1,1.1,1.1,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.98,0.98,0.98,0.98,39.22393712148093,39.22393712148093,39.22393712148093,39.22393712148093,156.89574848592372,3765.4979636621692,0.06666978422356915,42.52328120082993,84.01999024400163,123.37521797423945,157.79550712571643,0.14
1947-05-30,1947-06-10,2314.871,1.0102455056208746,2338.5880238421,0.14300000000000002,1947,5,30,1947.05,1946,8,242,35,0.20205400525995745,14.738154022712026,0.00630215919711181,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.13726231244125867,2017.5880238420998,1100.0,,4,275.0,275.0,275.0,275.0,917.5880238421,35.0,4.0,7.999999999999992,57.0,813.5880238420999,100.0,18.0,25.0,80.0,1015.5880238421,1243.0,971.9172814368602,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.145816570025048,16.145816570025048,16.145816570025048,16.145816570025048,,1.1,1.1,1.1,1.1,0.9212075471370721,0.9212075471370721,0.9212075471370721,0.9212075471370721,0.98,0.98,0.98,0.98,39.32287642301417,39.32287642301417,39.32287642301417,39.32287642301417,157.29150569205666,3774.99613660936,0.06725917694286324,42.61793988191805,84.21083095275479,123.66516159791266,158.19027423509775,0.145
1947-05-31,1947-06-11,2273.8406,1.0091162618538574,2294.569526323532,0.147,1947,5,31,1947.05,1946,8,243,35,0.1982508070743532,44.01849751856797,0.01918377151512881,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.13989552128076999,1973.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,873.5695263235318,35.0,4.0,8.0,57.0,769.5695263235318,100.0,18.0,25.0,80.0,971.5695263235319,1243.0,971.8110298911258,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1947-06-01,1947-06-12,2233.2716,1.008811210708514,2252.94942663694,0.152,1947,6,1,1947.06,1946,9,244,35,0.1946548304614316,41.62009968659186,0.018473605840642282,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.11407268932069785,1995.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,895.9494266369403,38.000000000000036,6.0,11.0,55.77895263109355,785.1704740058466,100.0,18.0,25.0,71.77895263109355,938.1704740058464,1243.0,971.7105675815376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1947-06-02,1947-06-13,2153.5086,1.0028613452044095,2159.6705315052645,0.161,1947,6,2,1947.06,1946,9,245,35,0.18659553392205488,93.27889513167564,0.04319126170910032,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.11899963269900896,1902.6705315052645,1100.0,,4,275.0,275.0,275.0,275.0,802.6705315052644,38.0,6.0,11.0,49.971706241572896,697.6988252636916,100.0,18.0,25.0,65.97170624157289,850.6988252636916,1243.0,971.4854116277713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.577686379113928,16.577686379113928,16.577686379113928,16.577686379113928,,1.1,1.1,1.1,1.1,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.98,0.98,0.98,0.98,40.515034637035825,40.515034637035825,40.515034637035825,40.515034637035825,162.0601385481433,3889.4433251554387,0.07503928779136015,43.75522521457357,86.50481684803154,127.15320591208763,162.946110018103,0.16
1947-06-03,1947-06-14,2114.3104,1.0052030192939163,2125.311197804528,0.165,1947,6,3,1947.06,1946,9,246,36,0.1836268874903112,34.35933370073644,0.016166730658658385,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.12092346770933315,1868.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,768.3111978045282,38.0,6.0,11.0,47.832603754367504,665.4785940501605,100.0,18.0,25.0,63.832603754367504,818.4785940501605,1243.0,971.4024753050453,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.2313113683795,0.07667958060700178,43.97103073979542,86.94035144108926,127.81604541725581,163.85132077643706,0.165
1947-06-04,1947-06-15,2062.7498,1.0096633060127025,2082.682782545041,0.17,1947,6,4,1947.06,1946,9,247,36,0.1799437924118915,42.628415259487156,0.02046803076145623,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.12339853296618973,1825.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,725.6827825450409,38.0,6.0,11.0,45.17869463315429,625.5040879118867,100.0,18.0,25.0,61.17869463315429,778.5040879118867,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1947-06-05,1947-06-16,2011.9887,1.0086895688986297,2029.4720144319144,0.17600000000000002,1947,6,5,1947.06,1946,9,248,36,0.1753463820469174,53.2107681131265,0.026219020383003985,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.12663392161726306,1772.4720144319144,1100.0,,4,275.0,275.0,275.0,275.0,672.4720144319142,38.0,6.0,11.0,41.86596198797911,575.6060524439353,100.0,18.0,25.0,57.865961987979105,728.6060524439353,1243.0,971.1711393451803,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.891958661704805,16.891958661704805,16.891958661704805,16.891958661704805,,1.1,1.1,1.1,1.1,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.98,0.98,0.98,0.98,41.37145843709569,41.37145843709569,41.37145843709569,41.37145843709569,165.48583374838276,3971.660009961186,0.08154132334498104,44.56834100300994,88.14624809579918,129.6523438229923,166.36158959634918,0.175
1947-06-06,1947-06-17,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1947,6,6,1947.06,1946,9,249,36,0.17306435430755507,26.4123580944713,0.013186006722718285,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.12830371735903245,1746.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,646.0596563374431,38.0,5.9999999999999964,11.0,40.22161284591085,550.8380434915323,100.0,18.0,25.0,56.22161284591086,703.8380434915323,1243.0,971.1073853773663,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1947-06-07,1947-06-18,1937.3349,1.0005308252325822,1938.363286248882,0.184,1947,6,7,1947.06,1946,9,250,36,0.16747458793190342,64.69637008856103,0.033376803279101176,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.1325860852933023,1681.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,581.3632862488821,38.0,6.0000000000000036,11.0,36.19382326841289,490.16946298046923,100.0,18.0,25.0,52.19382326841289,643.1694629804692,1243.0,970.9008660017273,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1947-06-08,1947-06-19,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1947,6,8,1947.06,1946,9,251,36,0.165986501264341,17.223225319009313,0.008965106537142798,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.13377473367329945,1664.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,564.1400609298728,38.0,6.0,11.000000000000005,35.121560213532945,474.0185007163399,100.0,18.0,25.0,51.12156021353294,627.0185007163399,1243.0,970.8452217353121,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.217876271573306,17.217876271573306,17.217876271573306,17.217876271573306,,1.1,1.1,1.1,1.1,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.98,0.98,0.98,0.98,42.24884297821331,42.24884297821331,42.24884297821331,42.24884297821331,168.99537191285324,4055.8889259084776,0.08796619015432736,45.397807983635424,89.82189807879296,132.20661983952914,169.85972996250686,0.185
1947-06-09,1947-06-20,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1947,6,9,1947.06,1946,9,252,36,0.16239171512873474,41.60632101396095,0.022136511907374628,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.1367360396581643,1622.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,522.5337399159118,38.0,6.0,11.000000000000005,32.53128341888945,435.0024564970224,100.0,18.0,25.0,48.531283418889466,588.0024564970224,1243.0,970.7108013135744,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1947-06-10,1947-06-21,1828.6668,0.9811635990665072,1794.2212989814325,0.19699999999999998,1947,6,10,1947.06,1946,9,253,37,0.15502072023199576,85.31244093447934,0.04754844956021348,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.14323762634291387,1537.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,437.2212989814325,38.000000000000014,6.0,11.0,27.22000304942771,355.0012959320047,100.0,18.0,25.0,43.2200030494277,508.0012959320047,1243.0,970.4351765044015,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1947-06-11,1947-06-22,1678.6114,0.9561627464596816,1605.0256864625312,0.217,1947,6,11,1947.06,1946,9,254,37,0.1386742193103627,189.19561251890133,0.11787699979798295,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.1601220479944011,1348.0256864625312,1100.0,,4,275.0,275.0,275.0,275.0,248.0256864625312,38.0,5.999999999999997,11.0,15.441287873153696,177.5843985893775,100.0,18.0,25.0,31.44128787315369,330.58439858937754,1243.0,969.8239291408787,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.239168866006324,18.239168866006324,18.239168866006324,18.239168866006324,,1.1,1.1,1.1,1.1,0.9315121195453157,0.9315121195453157,0.9315121195453157,0.9315121195453157,0.98,0.98,0.98,0.98,44.91809515766521,44.91809515766521,44.91809515766521,44.91809515766521,179.67238063066085,4312.137135135858,0.11194361694401156,47.897091714593145,94.8791319402947,139.9364099305887,180.4957232091924,0.215
1947-06-12,1947-06-23,1656.2409,0.957558724961048,1585.9479244323386,0.21899999999999997,1947,6,12,1947.06,1946,9,255,37,0.13702590067095408,19.077762030192613,0.012029248713838543,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16204819593429495,1328.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,228.9479244323386,38.0,6.0,10.999999999999998,14.253567279834304,159.69435715250427,100.0,18.0,25.0,30.253567279834307,312.6943571525042,1243.0,969.7622932943201,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30080471256538,18.30080471256538,18.30080471256538,18.30080471256538,,1.1,1.1,1.1,1.1,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.98,0.98,0.98,0.98,45.07492739943226,45.07492739943226,45.07492739943226,45.07492739943226,180.29970959772905,4327.1930303454965,0.11368576913536682,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1947-06-13,1947-06-24,1645.1264,0.9540705474587552,1569.566645086851,0.221,1947,6,13,1947.06,1946,9,256,37,0.1356105581355039,16.381279345487656,0.0104368166823405,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16373946324896518,1312.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,212.56664508685088,38.0,5.999999999999997,10.999999999999998,13.233721094901226,144.33292399194968,100.0,18.0,25.0,29.233721094901234,297.3329239919497,1243.0,969.7093691610498,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35372884583542,18.35372884583542,18.35372884583542,18.35372884583542,,1.1,1.1,1.1,1.1,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.98,0.98,0.98,0.98,45.20917850484201,45.20917850484201,45.20917850484201,45.20917850484201,180.83671401936803,4340.0811364648325,0.1152144221371126,48.167235520010365,95.42659466747135,140.775271178868,181.6549546432296,0.22
1947-06-14,1947-06-25,1645.1264,0.9540705474587552,1569.566645086851,0.221,1947,6,14,1947.06,1946,9,257,37,0.1356105581355039,0.0,0.0,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16373946324896518,1312.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,212.56664508685088,38.0,5.999999999999997,10.999999999999998,13.233721094901226,144.33292399194968,100.0,18.0,25.0,29.233721094901234,297.3329239919497,1243.0,969.7093691610498,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35372884583542,18.35372884583542,18.35372884583542,18.35372884583542,,1.1,1.1,1.1,1.1,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.98,0.98,0.98,0.98,45.20917850484201,45.20917850484201,45.20917850484201,45.20917850484201,180.83671401936803,4340.0811364648325,0.1152144221371126,48.167235520010365,95.42659466747135,140.775271178868,181.6549546432296,0.22
1947-06-15,1947-06-26,1645.1264,0.9540705474587552,1569.566645086851,0.221,1947,6,15,1947.06,1946,9,258,37,0.1356105581355039,0.0,0.0,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16373946324896518,1312.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,212.56664508685088,38.0,5.999999999999997,10.999999999999998,13.233721094901226,144.33292399194968,100.0,18.0,25.0,29.233721094901234,297.3329239919497,1243.0,969.7093691610498,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35372884583542,18.35372884583542,18.35372884583542,18.35372884583542,,1.1,1.1,1.1,1.1,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.98,0.98,0.98,0.98,45.20917850484201,45.20917850484201,45.20917850484201,45.20917850484201,180.83671401936803,4340.0811364648325,0.1152144221371126,48.167235520010365,95.42659466747135,140.775271178868,181.6549546432296,0.22
1947-06-16,1947-06-27,1645.1264,0.9540705474587552,1569.566645086851,0.221,1947,6,16,1947.06,1946,9,259,37,0.1356105581355039,0.0,0.0,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16373946324896518,1312.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,212.56664508685088,38.0,5.999999999999997,10.999999999999998,13.233721094901226,144.33292399194968,100.0,18.0,25.0,29.233721094901234,297.3329239919497,1243.0,969.7093691610498,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35372884583542,18.35372884583542,18.35372884583542,18.35372884583542,,1.1,1.1,1.1,1.1,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.98,0.98,0.98,0.98,45.20917850484201,45.20917850484201,45.20917850484201,45.20917850484201,180.83671401936803,4340.0811364648325,0.1152144221371126,48.167235520010365,95.42659466747135,140.775271178868,181.6549546432296,0.22
1947-06-17,1947-06-28,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1947,6,17,1947.06,1946,9,260,38,0.13273038440570867,33.335344094852424,0.021699430335345084,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.1672925163248829,1279.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,179.23130099199852,37.99999999999999,6.0,9.763572816684745,11.158368933353994,114.30935924195978,100.0,18.0,23.763572816684746,27.158368933354,267.3093592419598,1241.7635728166847,969.6016703570508,990.0,0.9187241254208124,0.48,988.6012758745793,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.464670737528152,18.464670737528152,18.464670737528152,18.464670737528152,,1.1,1.1,1.1,1.1,0.931837798502348,0.931837798502348,0.931837798502348,0.931837798502348,0.98,0.98,0.98,0.98,45.48934333004432,45.48934333004432,45.48934333004432,45.48934333004432,181.95737332017728,4366.9769596842525,0.11844399551205664,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1947-06-18,1947-06-29,1601.139,0.949933249464272,1520.9751731139745,0.22699999999999998,1947,6,18,1947.06,1946,9,261,38,0.1314122549570474,15.256127878024015,0.010030491061066649,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16897054241446294,1263.9751731139745,1100.0,,4,275.0,275.0,275.0,275.0,163.9751731139745,38.0,6.000000000000003,8.932499702706783,10.208571088807751,100.83410232245994,100.0,18.0,22.932499702706785,26.20857108880775,253.83410232245998,1240.9324997027068,969.5523813285221,990.0,0.9165442615152964,0.48,988.6034557384849,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.516139629962662,18.516139629962662,18.516139629962662,18.516139629962662,,1.1,1.1,1.1,1.1,0.9318907488984798,0.9318907488984798,0.9318907488984798,0.9318907488984798,0.98,0.98,0.98,0.98,45.61873355585775,45.61873355585775,45.61873355585775,45.61873355585775,182.474934223431,4379.3984213623435,0.11997232923259375,48.53386667431301,96.16988416850258,141.9149140877705,183.2315576513596,0.225
1947-06-19,1947-06-30,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1947,6,19,1947.06,1946,9,262,38,0.12963506220841567,20.569360516570896,0.013709198100854178,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.17128699305363165,1243.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,143.4058125974036,34.595954790035115,6.0,7.811989791298251,8.927988332912287,86.06987968315796,96.59595479003514,18.0,21.811989791298245,24.927988332912282,239.06987968315795,1236.4079445813334,969.4859264714688,990.0,0.9046765759510385,0.48,988.6153234240487,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.59446217258035,18.59446217258035,18.59446217258035,18.59446217258035,,1.1,1.1,1.1,1.1,0.9319560775195074,0.9319560775195074,0.9319560775195074,0.9319560775195074,0.98,0.98,0.98,0.98,45.81491055665273,45.81491055665273,45.81491055665273,45.81491055665273,183.2596422266109,4398.2314134386625,0.12214005083688916,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1947-06-20,1947-07-01,1504.8959,0.941009776702538,1416.1217548195648,0.242,1947,6,20,1947.06,1946,9,263,38,0.1223529196164104,84.28405777783883,0.05951752205697729,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.18148157044077448,1159.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,59.12175481956479,14.262835793046758,2.76054886317034,3.2206403403653967,3.6807318175604538,35.196998005421854,76.26283579304678,14.76054886317034,17.220640340365396,19.680731817560453,188.19699800542182,1208.2440249965825,969.2136241309556,990.0,0.8529295206136243,0.48,988.6670704793864,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.918511568430816,18.918511568430816,18.918511568430816,18.918511568430816,,1.1,1.1,1.1,1.1,0.9320307836690652,0.9320307836690652,0.9320307836690652,0.9320307836690652,0.98,0.98,0.98,0.98,46.61707268070238,46.61707268070238,46.61707268070238,46.61707268070238,186.46829072280948,4475.238977347428,0.13167532388242167,49.31056633420054,97.74568788212729,144.33390073510859,186.58491673319241,0.24
1947-06-21,1947-07-02,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1947,6,21,1947.06,1946,9,264,38,0.11963170332398144,31.495558940150428,0.022746614959243013,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1856096618457895,1127.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,27.626195879414354,6.664685387251713,1.2899391072100088,1.504928958411677,1.7199188096133449,16.44672361692761,68.66468538725171,13.289939107210007,15.504928958411677,17.719918809613347,169.44672361692758,1197.4595534528735,969.1118692482255,990.0,0.8373643039526009,0.48,988.6826356960472,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.035831667821483,19.035831667821483,19.035831667821483,19.035831667821483,,1.1,1.1,1.1,1.1,0.9319801583034608,0.9319801583034608,0.9319801583034608,0.9319801583034608,0.98,0.98,0.98,0.98,46.90361312668131,46.90361312668131,46.90361312668131,46.90361312668131,187.61445250672529,4502.746860161406,0.1354982688216195,49.53990928085603,98.21130830217285,145.04946056859228,187.57875904065799,0.245
1947-06-22,1947-07-03,1453.0426,0.9328792022166468,1355.5132214748025,0.251,1947,6,22,1947.06,1946,9,265,38,0.11711634233542295,29.11297440461181,0.02147745513904822,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1895960850314564,1098.5132214748023,1098.5132214748023,,4,274.62830536870064,274.62830536870064,274.62830536870064,274.62830536870064,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1186.5132214748025,969.0178119463033,990.0,0.8215654742935294,0.4780671879172433,988.7003673377893,0.5334923629674909,0.5334923629674909,0.5334923629674909,0.5334923629674909,19.14906302851857,19.14906302851857,19.14906302851857,19.14906302851857,,1.0985132214748026,1.0985132214748026,1.0985132214748026,1.0985132214748026,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.5243036767621,47.5243036767621,47.5243036767621,47.5243036767621,190.0972147070484,4562.33315296916,0.1402400298982123,49.75023677041202,98.6384573562096,145.7062328770154,188.49174465160968,0.25
1947-06-23,1947-07-04,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1947,6,23,1947.06,1946,9,266,38,0.11360834243191005,40.60185073510297,0.03087801325519188,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.19545043545819016,1057.9113707396996,1057.9113707396996,,4,264.4778426849249,264.4778426849249,264.4778426849249,264.4778426849249,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1145.9113707396996,968.8897214508963,990.0,0.7629648649851334,0.4252847819616095,988.8117503530533,0.494851732262495,0.494851732262495,0.494851732262495,0.494851732262495,19.42717716989447,19.42717716989447,19.42717716989447,19.42717716989447,,1.0579113707396997,1.0579113707396997,1.0579113707396997,1.0579113707396997,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.432485443114224,46.432485443114224,46.432485443114224,46.432485443114224,185.7299417724569,4457.518602538968,0.14124901944377824,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1947-06-24,1947-07-05,1392.3229999999999,0.9189558294159528,1279.4833372799076,0.262,1947,6,24,1947.06,1946,9,267,39,0.11054736034098404,35.42803345979201,0.02768932773685786,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.2008623266219036,1022.4833372799077,1022.4833372799077,,4,255.6208343199769,255.6208343199769,255.6208343199769,255.6208343199769,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1110.4833372799076,968.7783762028796,990.0,0.7118316208163614,0.3792283384638798,988.9089400407196,0.462316816559819,0.462316816559819,0.462316816559819,0.462316816559819,19.668247021280166,19.668247021280166,19.668247021280166,19.668247021280166,,1.0224833372799076,1.0224833372799076,1.0224833372799076,1.0224833372799076,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.43440435292342,45.43440435292342,45.43440435292342,45.43440435292342,181.7376174116937,4361.702817880649,0.14203984695733138,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1947-06-25,1947-07-06,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1947,6,25,1947.06,1946,9,268,39,0.10783943651851803,31.341710908171077,0.02511070077782705,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.20590612040324435,991.1416263717365,991.1416263717365,,4,247.78540659293412,247.78540659293412,247.78540659293412,247.78540659293412,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1079.1416263717365,968.6798736828824,990.0,0.6665961617736402,0.3429133010973892,988.9904905371292,0.43445268934814696,0.43445268934814696,0.43445268934814696,0.43445268934814696,19.876164164898256,19.876164164898256,19.876164164898256,19.876164164898256,,0.9911416263717364,0.9911416263717364,0.9911416263717364,0.9911416263717364,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.50729873781623,44.50729873781623,44.50729873781623,44.50729873781623,178.0291949512649,4272.700678830358,0.14263541187131445,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1947-06-26,1947-07-07,1323.5347,0.9256382196791032,1225.114303391516,0.27399999999999997,1947,6,26,1947.06,1946,9,269,39,0.10584987581302699,23.027322980220557,0.018796060838138468,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.2097763443692888,968.1143033915159,968.1143033915159,,4,242.02857584787893,242.02857584787893,242.02857584787893,242.02857584787893,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1056.114303391516,968.6075020963733,990.0,0.6333608502557961,0.32449144271321273,989.042147707031,0.4145297134175804,0.4145297134175804,0.4145297134175804,0.4145297134175804,20.02011589724006,20.02011589724006,20.02011589724006,20.02011589724006,,0.968114303391516,0.968114303391516,0.968114303391516,0.968114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.78810686308254,43.78810686308254,43.78810686308254,43.78810686308254,175.15242745233016,4203.658258855924,0.14296823322317853,50.648538686935645,100.46433589861343,148.5174800837901,192.40874977955292,0.275
1947-06-27,1947-07-08,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1947,6,27,1947.06,1946,9,270,39,0.1036600819370616,25.34483652737709,0.02112475540290368,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.21420781833340533,942.7694668641388,942.7694668641388,,4,235.6923667160347,235.6923667160347,235.6923667160347,235.6923667160347,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1030.7694668641388,968.5278468958587,990.0,0.5979560851743104,0.30421557349131106,989.0978283413344,0.3931395520151035,0.3931395520151035,0.3931395520151035,0.3931395520151035,20.1768418934605,20.1768418934605,20.1768418934605,20.1768418934605,,0.9427694668641388,0.9427694668641388,0.9427694668641388,0.9427694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.975569935643996,42.975569935643996,42.975569935643996,42.975569935643996,171.90227974257596,4125.654713821825,0.14327942533150173,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1947-06-28,1947-07-09,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1947,6,28,1947.06,1946,9,271,39,0.10193760549347823,19.936069948881368,0.01689736025527449,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.21782736500928127,922.8333969152576,922.8333969152576,,4,230.7083492288144,230.7083492288144,230.7083492288144,230.7083492288144,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1010.8333969152576,968.4651906760192,990.0,0.579687973268961,0.288266717532206,989.1320453091988,0.37671027152910297,0.37671027152910297,0.37671027152910297,0.37671027152910297,20.290144361650366,20.290144361650366,20.290144361650366,20.290144361650366,,0.9228333969152576,0.9228333969152576,0.9228333969152576,0.9228333969152576,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.30302124197407,42.30302124197407,42.30302124197407,42.30302124197407,169.21208496789626,4061.090039229511,0.14342032138631694,50.952599825417366,101.08297103830152,149.47147355052104,193.74152723850202,0.285
1947-06-29,1947-07-10,1229.0427,0.9335129102384718,1147.327227684349,0.293,1947,6,29,1947.06,1946,9,272,39,0.09912907247192776,32.506169230908434,0.028332082117946106,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.22399886780226005,890.327227684349,890.327227684349,,4,222.58180692108726,222.58180692108726,222.58180692108726,222.58180692108726,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,978.327227684349,968.3630284298648,990.0,0.5499014436948219,0.26226178214747925,989.1878367741575,0.3506699296433017,0.3506699296433017,0.3506699296433017,0.3506699296433017,20.474138414649406,20.474138414649406,20.474138414649406,20.474138414649406,,0.8903272276843491,0.8903272276843491,0.8903272276843491,0.8903272276843491,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.18302422735468,41.18302422735468,41.18302422735468,41.18302422735468,164.73209690941871,3953.570325826049,0.1435790007719921,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1947-06-30,1947-07-11,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1947,6,30,1947.06,1946,9,273,39,0.09867184627968742,5.2919698175965095,0.004633805989038871,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.22503683509742006,885.0352578667523,885.0352578667523,,4,221.25881446668808,221.25881446668808,221.25881446668808,221.25881446668808,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,973.0352578667523,968.346396524724,990.0,0.5450522283241159,0.2580282062934021,989.1969195653824,0.3465183513240428,0.3465183513240428,0.3465183513240428,0.3465183513240428,20.504004689334415,20.504004689334415,20.504004689334415,20.504004689334415,,0.8850352578667525,0.8850352578667525,0.8850352578667525,0.8850352578667525,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.9979564925315,40.9979564925315,40.9979564925315,40.9979564925315,163.991825970126,3935.803823283025,0.14359611477884845,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1947-07-01,1947-07-12,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1947,7,1,1947.07,1946,10,274,40,0.09659170814823677,24.07567281771594,0.02153536956048364,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.20304848496830336,890.9595850490366,890.9595850490366,,4,222.73989626225915,222.73989626225915,222.73989626225915,222.73989626225915,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,970.9595850490366,968.27073012444,990.0,0.5431502173756112,0.2627676680392293,989.1940821145853,0.3511676610269901,0.3511676610269901,0.3511676610269901,0.3511676610269901,20.572184329118315,20.572184329118315,20.572184329118315,20.572184329118315,,0.8909595850490366,0.8909595850490366,0.8909595850490366,0.8909595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.409630636833455,41.409630636833455,41.409630636833455,41.409630636833455,165.63852254733382,3975.324541136012,0.14816145839482067,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1947-07-02,1947-07-13,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1947,7,2,1947.07,1946,10,275,40,0.09492761557979344,19.2603306532792,0.01753012080077513,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.20660794943821206,871.6992543957574,871.6992543957574,,4,217.9248135989393,217.9248135989393,217.9248135989393,217.9248135989393,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,951.6992543957574,968.2101976566723,990.0,0.5255013088088614,0.247359403516606,989.2271392876744,0.33616518151328223,0.33616518151328223,0.33616518151328223,0.33616518151328223,20.68077644948889,20.68077644948889,20.68077644948889,20.68077644948889,,0.8716992543957575,0.8716992543957575,0.8716992543957575,0.8716992543957575,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.728316594658864,40.728316594658864,40.728316594658864,40.728316594658864,162.91326637863546,3909.9183930872505,0.14827830794172284,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117126,0.31
1947-07-03,1947-07-14,1147.7361,0.9423826326999282,1081.606567562748,0.312,1947,7,3,1947.07,1946,10,276,40,0.09345080743742144,17.092686833009342,0.015803053851203366,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2098729859892709,854.6065675627481,854.6065675627481,,4,213.65164189068702,213.65164189068702,213.65164189068702,213.65164189068702,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,934.606567562748,968.1564777837688,990.0,0.5098386874080958,0.2336852540501985,989.2564760585416,0.323123774608243,0.323123774608243,0.323123774608243,0.323123774608243,20.7768745001648,20.7768745001648,20.7768745001648,20.7768745001648,,0.8546065675627481,0.8546065675627481,0.8546065675627481,0.8546065675627481,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.11523935444053,40.11523935444053,40.11523935444053,40.11523935444053,160.4609574177621,3851.06297802629,0.14835427430820694,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1947-07-04,1947-07-15,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1947,7,4,1947.07,1946,10,277,40,0.08902815549501106,51.188101185305186,0.049677002941594176,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.22029884693162105,803.4184663774429,803.4184663774429,,3,267.80615545914765,267.80615545914765,267.80615545914765,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,883.4184663774429,967.9956008943292,990.0,0.4629332560430751,0.1927347731019543,989.3443319708548,0.5073625060712208,0.5073625060712208,0.5073625060712208,,20.841368570454613,20.841368570454613,20.841368570454613,,,1.0712246218365906,1.0712246218365906,1.0712246218365906,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.43937837301525,50.43937837301525,50.43937837301525,,151.31813511904576,3631.6352428570976,0.14685114839898245,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1947-07-05,1947-07-16,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1947,7,5,1947.07,1946,10,278,40,0.08657814739721079,28.35657520602172,0.028298227340900643,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2265329137850303,775.0618911714212,775.0618911714212,,3,258.35396372380706,258.35396372380706,258.35396372380706,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,855.0618911714212,967.906480229396,990.0,0.4369491433044895,0.1775309455857106,989.3855199111099,0.4722390686465435,0.4722390686465435,0.4722390686465435,,21.006800613067426,21.006800613067426,21.006800613067426,,,1.033415854895228,1.033415854895228,1.033415854895228,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.04536590808037,49.04536590808037,49.04536590808037,,147.1360977242411,3531.2663453817863,0.14683334334991766,52.10723238999186,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1947-07-06,1947-07-17,1061.4682,0.9261528299725064,983.0817773558224,0.336,1947,7,6,1947.07,1946,10,279,40,0.08493826556354306,18.98011381559877,0.019306749705654443,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2309065280515705,756.0817773558224,756.0817773558224,,3,252.02725911860747,252.02725911860747,252.02725911860747,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,836.0817773558224,967.8323271094232,990.0,0.4195570071388014,0.1680408886779112,989.4124021041832,0.449430436946621,0.449430436946621,0.449430436946621,,21.130644557813405,21.130644557813405,21.130644557813405,,,1.0081090364744298,1.0081090364744298,1.0081090364744298,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.12638020983968,48.12638020983968,48.12638020983968,,144.37914062951901,3465.0993751084557,0.14686381535608667,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1947-07-07,1947-07-18,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1947,7,7,1947.07,1946,10,280,40,0.0830644181447288,21.688048828868776,0.02255896641025439,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.23611554066179435,734.3937285269536,734.3937285269536,,3,244.79790950898453,244.79790950898453,244.79790950898453,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,814.3937285269536,967.7455749141078,990.0,0.3996834962597583,0.15719686426347682,989.4431196394768,0.4240556172954522,0.4240556172954522,0.4240556172954522,,21.27348910807352,21.27348910807352,21.27348910807352,,,0.979191638035938,0.979191638035938,0.979191638035938,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.061890248288314,47.061890248288314,47.061890248288314,,141.1856707448649,3388.456097876757,0.14685520256221085,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1947-07-08,1947-07-19,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1947,7,8,1947.07,1946,10,281,41,0.08027954170687895,32.23236617881764,0.034689740108608716,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2443063274029557,702.161362348136,702.161362348136,,3,234.05378744937863,234.05378744937863,234.05378744937863,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,782.161362348136,967.6166454493924,990.0,0.37014786191263455,0.141080681174068,989.4887714569134,0.3876996687528036,0.3876996687528036,0.3876996687528036,,21.484426338767904,21.484426338767904,21.484426338767904,,,0.9362151497975146,0.9362151497975146,0.9362151497975146,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.442516323737706,45.442516323737706,45.442516323737706,,136.3275489712131,3271.8611753091145,0.14672106966080906,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1947-07-09,1947-07-20,963.4877,0.9349079094156828,900.7722713547246,0.368,1947,7,9,1947.07,1946,10,282,41,0.07782672424504819,28.389090993411397,0.03151639087503812,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2520059811106322,673.7722713547247,673.7722713547247,,3,224.59075711824158,224.59075711824158,224.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,753.7722713547246,967.5030890854187,990.0,0.3536360993360722,0.13213168140641735,989.5142322192577,0.3570210476977256,0.3570210476977256,0.3570210476977256,,21.65412208614085,21.65412208614085,21.65412208614085,,,0.8983630284729661,0.8983630284729661,0.8983630284729661,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.94964757361611,43.94964757361611,43.94964757361611,,131.84894272084836,3164.3746253003605,0.1463732254130702,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1947-07-10,1947-07-21,932.1467,0.9418638351561232,877.955265790124,0.37799999999999995,1947,7,10,1947.07,1946,10,283,41,0.07585533496426672,22.81700556460055,0.0259888019967238,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2585553146557066,650.955265790124,650.955265790124,,3,216.98508859670798,216.98508859670798,216.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,730.955265790124,967.4118210631603,990.0,0.34040884973340524,0.12528657973703722,989.5343045705297,0.3332752193588777,0.3332752193588777,0.3332752193588777,,21.78920828801024,21.78920828801024,21.78920828801024,,,0.8679403543868319,0.8679403543868319,0.8679403543868319,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.72620076706265,42.72620076706265,42.72620076706265,,128.17860230118794,3076.286455228511,0.14599673502252122,53.075005355949145,105.4113503522434,156.17151729665215,203.1614111852216,0.38
1947-07-11,1947-07-22,916.7204,0.9323009893305656,854.6593358595118,0.384,1947,7,11,1947.07,1946,10,284,41,0.07384256661826183,23.295929930612264,0.02725756211062044,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.2656029022039655,627.6593358595118,627.6593358595118,,3,209.21977861983726,209.21977861983726,209.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,707.6593358595118,967.318637343438,990.0,0.32690396281710826,0.11829780075785355,989.554798236425,0.30986888094752824,0.30986888094752824,0.30986888094752824,,21.92629201203943,21.92629201203943,21.92629201203943,,,0.8368791144793492,0.8368791144793492,0.8368791144793492,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.59678317413792,40.59678317413792,40.59678317413792,,121.79034952241376,2922.9683885379304,0.14250163124928825,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1947-07-12,1947-07-23,901.4559,0.9283606107785491,836.8761499139267,0.392,1947,7,12,1947.07,1946,10,285,41,0.07230609935256327,17.783185945585046,0.021249483507701897,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.2712468266939464,609.8761499139267,609.8761499139267,,3,203.2920499713089,203.2920499713089,203.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,689.8761499139267,967.2475045996556,990.0,0.31659486951531984,0.11296284497417802,989.5704422855104,0.2925712172547521,0.2925712172547521,0.2925712172547521,,22.0303664686,22.0303664686,22.0303664686,,,0.8131681998852356,0.8131681998852356,0.8131681998852356,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.63380853428874,39.63380853428874,39.63380853428874,,118.90142560286623,2853.6342144687897,0.1420776845117349,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1947-07-13,1947-07-24,893.8841,0.9191395355838059,821.6042165397482,0.396,1947,7,13,1947.07,1946,10,286,41,0.07098660430903425,15.271933374178385,0.018587944251914082,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.2762887475870421,594.6042165397482,594.6042165397482,,3,198.2014055132494,198.2014055132494,198.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,674.6042165397482,967.1864168661592,990.0,0.3077415748056511,0.1078416866158993,989.5844167385783,0.2781099992616661,0.2781099992616661,0.2781099992616661,,22.11988987315785,22.11988987315785,22.11988987315785,,,0.7928056220529975,0.7928056220529975,0.7928056220529975,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.79836108141309,38.79836108141309,38.79836108141309,,116.39508324423927,2793.4819978617425,0.1416680694926889,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1947-07-14,1947-07-25,849.2947,0.9261387421267372,786.5647251529042,0.41,1947,7,14,1947.07,1946,10,287,41,0.06795919225321093,35.03949138684402,0.04454749910127551,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.28859672032186845,559.5647251529042,559.5647251529042,,3,186.5215750509681,186.5215750509681,186.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,639.5647251529043,967.0462589006115,990.0,0.2874288261755966,0.09382589006116167,989.6187452837632,0.24630564193628185,0.24630564193628185,0.24630564193628185,,22.326180741215328,22.326180741215328,22.326180741215328,,,0.7460863002038722,0.7460863002038722,0.7460863002038722,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.85252084956375,36.85252084956375,36.85252084956375,,110.55756254869127,2653.3815011685897,0.14055748880322524,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
