Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1947-07-15,1947-07-26,820.3628,0.9212730355954843,755.7781270456113,0.423,1947,7,15,1947.07,1946,10,288,42,0.06529923017674083,30.78659810729301,0.04073496837972797,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3003526985986729,528.7781270456113,528.7781270456113,,2,264.38906352280566,264.38906352280566,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,608.7781270456113,966.9231125081824,990.0,0.26958152292499205,0.08151125081824452,989.6489072262567,0.49452015046549,0.49452015046549,,,22.23127456760884,22.23127456760884,,,,1.0575562540912231,1.0575562540912231,,,0.94,0.94,,,0.98,0.98,,,53.1166633158344,53.1166633158344,,,106.2333266316688,2549.5998391600515,0.14056152570456382,53.9779394590948,107.25943250549429,159.04870860135316,207.24525005906693,0.425
1947-07-16,1947-07-27,799.0771,0.9168437076495652,732.6288110618622,0.434,1947,7,16,1947.07,1946,10,289,42,0.0632991292757449,23.149315983749148,0.03159760527325815,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3098431246117516,505.62881106186217,505.62881106186217,,2,252.81440553093108,252.81440553093108,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,585.6288110618623,966.8305152442474,990.0,0.2561616296010795,0.07225152442474488,989.6715868459744,0.4522375966477042,0.4522375966477042,,,22.38883400507916,22.38883400507916,,,,1.0112576221237244,1.0112576221237244,,,0.94,0.94,,,0.98,0.98,,,51.15124748067219,51.15124748067219,,,102.30249496134438,2455.259879072265,0.13963755371982786,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1947-07-17,1947-07-28,778.1427,0.91994408895877,715.8477772314177,0.442,1947,7,17,1947.07,1946,10,290,42,0.06184924795279448,16.781033830444585,0.023442181933352086,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3171065235096985,488.8477772314177,488.8477772314177,,2,244.42388861570885,244.42388861570885,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,568.8477772314178,966.7633911089256,990.0,0.24643349404719864,0.06776955544628355,989.6857969505064,0.4227627777892772,0.4227627777892772,,,22.499643063791666,22.499643063791666,,,,0.9776955544628354,0.9776955544628354,,,0.94,0.94,,,0.98,0.98,,,49.698377925704115,49.698377925704115,,,99.39675585140823,2385.5221404337976,0.13885180482899714,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1947-07-18,1947-07-29,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1947,7,18,1947.07,1946,10,291,42,0.060518033879348274,15.407570294516287,0.02199698152950873,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.32408190985022817,473.4402069369014,473.4402069369014,,2,236.72010346845062,236.72010346845062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,553.4402069369013,966.7017608277476,990.0,0.2375015692387833,0.06468804138738027,989.6978103893738,0.39657074935372777,0.39657074935372777,,,22.59947881227253,22.59947881227253,,,,0.9468804138738026,0.9468804138738026,,,0.94,0.94,,,0.98,0.98,,,48.34554965756357,48.34554965756357,,,96.69109931512712,2320.586383563051,0.13804333097605498,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1947-07-19,1947-07-30,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1947,7,19,1947.07,1946,10,292,42,0.05947639789075013,12.055972090256205,0.01751343432921873,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3297576970956779,461.38423484664514,461.38423484664514,,2,230.6921174233225,230.6921174233225,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,541.3842348466451,966.6535369393864,990.0,0.2305125999110986,0.062276846969329024,989.7072105531197,0.3766573348834605,0.3766573348834605,,,22.677016278849592,22.677016278849592,,,,0.9227684696932902,0.9227684696932902,,,0.94,0.94,,,0.98,0.98,,,47.276095769831244,47.276095769831244,,,94.55219153966247,2269.2525969519,0.13735380148664555,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1947-07-20,1947-07-31,737.3183,0.9111138679089168,671.7809281930273,0.46,1947,7,20,1947.07,1946,10,293,42,0.058041872195877565,16.60330665361778,0.024715358767742567,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3379077768858222,444.78092819302736,444.78092819302736,,2,222.39046409651363,222.39046409651363,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,524.7809281930273,966.587123712772,990.0,0.2208874946046535,0.058956185638605475,989.7201563197568,0.3500679717486488,0.3500679717486488,,,22.78296463523602,22.78296463523602,,,,0.8895618563860546,0.8895618563860546,,,0.94,0.94,,,0.98,0.98,,,45.787753261439974,45.787753261439974,,,91.57550652287992,2197.8121565491188,0.13631751465347786,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1947-07-21,1947-08-01,710.868,0.9026403630498192,641.6581496004989,0.471,1947,7,21,1947.07,1946,10,294,42,0.05543926412548311,30.122778592528448,0.04694521313456879,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3537709294915554,414.65814960049886,414.65814960049886,,2,207.32907480024943,207.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,494.65814960049886,966.4666325984019,990.0,0.20623333381566386,0.052931629920099775,989.7408350362642,0.304298048912896,0.304298048912896,,,22.96990438894941,22.96990438894941,,,,0.8293162992009977,0.8293162992009977,,,0.93,0.93,,,0.97,0.97,,,42.1447117038369,42.1447117038369,,,84.28942340767382,2022.9461617841714,0.13136188398784154,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1947-07-22,1947-08-02,704.3503,0.8963170852085334,631.321207861756,0.475,1947,7,22,1947.07,1946,10,295,43,0.054546152359255716,10.336941738742896,0.016373506243760518,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3595634000144464,404.32120786175597,404.32120786175597,,2,202.16060393087798,202.16060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,484.32120786175597,966.425284831447,990.0,0.2028004011349005,0.0508642415723512,989.7463353572928,0.2893256217110165,0.2893256217110165,,,23.03172490413473,23.03172490413473,,,,0.8086424157235119,0.8086424157235119,,,0.94,0.94,,,0.97,0.97,,,41.64775405982233,41.64775405982233,,,83.29550811964467,1999.092194871472,0.13193839694022186,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1947-07-23,1947-08-03,691.4282,0.8964100209249521,619.803167230102,0.479,1947,7,23,1947.07,1946,10,296,43,0.053550993648680816,11.518040631654005,0.01858338459793305,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3662453049642553,392.803167230102,392.803167230102,,2,196.4015836150509,196.4015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,472.803167230102,966.3792126689204,990.0,0.1989752215893328,0.04856063344602039,989.7524641449646,0.27308422521770004,0.27308422521770004,,,23.100167250826587,23.100167250826587,,,,0.7856063344602039,0.7856063344602039,,,0.93,0.93,,,0.97,0.97,,,40.14983822717619,40.14983822717619,,,80.29967645435238,1927.192234904457,0.1295567378482613,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1947-07-24,1947-08-04,685.0236,0.8943005987939278,612.617015667972,0.483,1947,7,24,1947.07,1946,10,297,43,0.05293011015371278,7.186151562129908,0.011730251328873762,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3705414544395061,385.61701566797205,385.61701566797205,,2,192.80850783398603,192.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,465.61701566797205,966.350468062672,990.0,0.1965886767901014,0.04712340313359442,989.7562879200765,0.26318704465042564,0.26318704465042564,,,23.14263281275394,23.14263281275394,,,,0.7712340313359441,0.7712340313359441,,,0.93,0.93,,,0.97,0.97,,,39.487773648292354,39.487773648292354,,,78.97554729658471,1895.413135118032,0.12891504035432813,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1947-07-25,1947-08-05,672.3268,0.8921244228803702,599.7991584370061,0.491,1947,7,25,1947.07,1946,10,298,43,0.051822647288957316,12.817857230965956,0.02137024877521923,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3784600175024098,372.7991584370062,372.7991584370062,,2,186.39957921850305,186.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,452.7991584370062,966.2990962129663,990.0,0.1923318238351681,0.04455983168740122,989.7631083444777,0.24598355262590554,0.24598355262590554,,,23.21802857888512,23.21802857888512,,,,0.7455983168740122,0.7455983168740122,,,0.93,0.93,,,0.97,0.97,,,38.29957539840599,38.29957539840599,,,76.59915079681198,1838.3796191234878,0.12770799978515945,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1947-07-26,1947-08-06,666.0345,0.8891922297499859,592.2327021454171,0.493,1947,7,26,1947.07,1946,10,299,43,0.05116890546536404,7.566456291589018,0.012776154143766193,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3832952810232729,365.2327021454171,365.2327021454171,,2,182.61635107270854,182.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,445.2327021454171,966.2650471596544,990.0,0.18981897857227872,0.043046540429083416,989.7671344809987,0.2360989163622359,0.2360989163622359,,,23.2659884049821,23.2659884049821,,,,0.7304654042908342,0.7304654042908342,,,0.93,0.93,,,0.97,0.97,,,37.59974142235459,37.59974142235459,,,75.19948284470918,1804.7875882730207,0.12697624189324935,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1947-07-27,1947-08-07,653.5614,0.8949481661930335,584.9035764245518,0.499,1947,7,27,1947.07,1946,10,300,43,0.050535669003081284,7.32912572086525,0.012530485393280293,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3880981569434485,357.90357642455183,357.90357642455183,,2,178.95178821227591,178.95178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,437.90357642455183,966.2320660939104,990.0,0.18738495158010945,0.04158071528491036,989.7710343331348,0.2267159191862915,0.2267159191862915,,,23.31225232003817,23.31225232003817,,,,0.7158071528491037,0.7158071528491037,,,0.93,0.93,,,0.97,0.97,,,36.918493237423746,36.918493237423746,,,73.83698647484749,1772.0876753963398,0.12623787826055788,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1947-07-28,1947-08-08,641.2365,0.8976161950015159,575.5842672260894,0.504,1947,7,28,1947.07,1946,10,301,43,0.04973048068833412,9.319309198462406,0.016191042266278245,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3943818706059845,348.5842672260894,348.5842672260894,,2,174.2921336130447,174.2921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,428.5842672260894,966.1901292025174,990.0,0.18428997804556474,0.03971685344521789,989.7759931685092,0.21505731272672607,0.21505731272672607,,,23.370806653265124,23.370806653265124,,,,0.6971685344521789,0.6971685344521789,,,0.93,0.93,,,0.97,0.97,,,36.04750237356676,36.04750237356676,,,72.09500474713352,1730.2801139312046,0.12525534287895088,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1947-07-29,1947-08-09,635.1294,0.8997395729536994,571.4510551263394,0.507,1947,7,29,1947.07,1946,10,302,44,0.04937337116291572,4.133212099750041,0.007232836587966834,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3972343702293343,344.4510551263393,344.4510551263393,,2,172.22552756316966,172.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,424.4510551263393,966.1715297480683,990.0,0.1829173245807031,0.03889021102526788,989.7781924643941,0.2099841793013293,0.2099841793013293,,,23.39667853702424,23.39667853702424,,,,0.6889021102526788,0.6889021102526788,,,0.92,0.92,,,0.97,0.97,,,35.276078533889915,35.276078533889915,,,70.55215706777983,1693.251769626716,0.12346141709753565,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1947-07-30,1947-08-10,623.0255,0.8986760817668561,559.8981151808364,0.516,1947,7,30,1947.07,1946,10,303,44,0.048375197151624263,11.552939945502999,0.02063400399512261,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.4054309058116464,332.8981151808364,332.8981151808364,,2,166.4490575904182,166.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,412.8981151808364,966.1195415183136,990.0,0.17908055485710433,0.03657962303616728,989.7843398221067,0.196122063206586,0.196122063206586,,,23.46867624058649,23.46867624058649,,,,0.6657962303616728,0.6657962303616728,,,0.92,0.92,,,0.97,0.97,,,34.197826398184986,34.197826398184986,,,68.39565279636997,1641.4956671128793,0.12215731923705347,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1947-07-31,1947-08-11,611.0679,0.9037819743727112,552.2721531377864,0.523,1947,7,31,1947.07,1946,10,304,44,0.047716314031104747,7.625962043049983,0.013808340688050914,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.4110292338845585,325.27215313778635,325.27215313778635,,2,162.63607656889317,162.63607656889317,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,405.2721531377864,966.0852246891201,990.0,0.17654794753653422,0.03505443062755728,989.7883976218359,0.18722852274451826,0.18722852274451826,,,23.5159444099714,23.5159444099714,,,,0.6505443062755728,0.6505443062755728,,,0.92,0.92,,,0.97,0.97,,,33.48172944685504,33.48172944685504,,,66.96345889371008,1607.123013449042,0.1212508335125189,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1947-08-01,1947-08-12,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1947,8,1,1947.08,1946,11,305,44,0.0464561033692713,14.585771548998196,0.02712691272912525,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3422069189409367,353.6863815887882,353.6863815887882,,2,176.8431907943941,176.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,424.6863815887882,966.0195887171496,990.0,0.18299547728040927,0.040737276317757636,989.776267246402,0.2214023786220874,0.2214023786220874,,,23.535276150630242,23.535276150630242,,,,0.7073727631775765,0.7073727631775765,,,0.93,0.93,,,0.97,0.97,,,36.832511317457254,36.832511317457254,,,73.66502263491451,1767.9605432379485,0.1370036979870025,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1947-08-02,1947-08-13,587.589,0.9034011913285348,530.8286026115426,0.537,1947,8,2,1947.08,1946,11,306,44,0.04586359126563728,6.85777897724563,0.012919008025391041,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3466278928730789,346.8286026115426,346.8286026115426,,2,173.4143013057713,173.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,417.8286026115426,965.9887287117521,990.0,0.18071798610715434,0.039365720522308516,989.7799162933703,0.2128950720265957,0.2128950720265957,,,23.578292509592014,23.578292509592014,,,,0.6936572052230852,0.6936572052230852,,,0.93,0.93,,,0.97,0.97,,,36.184364689140395,36.184364689140395,,,72.36872937828079,1736.8495050787396,0.1363316313820411,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1947-08-03,1947-08-14,576.0661,0.900130952321488,518.5349271931256,0.546,1947,8,3,1947.08,1946,11,307,44,0.044801417709486036,12.293675418417024,0.023708480902074915,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.35484591365138685,334.53492719312555,334.53492719312555,,2,167.26746359656278,167.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,405.5349271931256,965.9334071723688,990.0,0.17663521567299373,0.03690698543862511,989.7864577988884,0.19805755247341225,0.19805755247341225,,,23.65499307404605,23.65499307404605,,,,0.6690698543862511,0.6690698543862511,,,0.92,0.92,,,0.97,0.97,,,34.6388021851062,34.6388021851062,,,69.2776043702124,1662.6625048850974,0.13360258053438767,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1947-08-04,1947-08-15,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1947,8,4,1947.08,1946,11,308,44,0.044228512779194866,6.630844100592357,0.012953294024407588,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3594423371042728,327.9040830925332,327.9040830925332,,2,163.9520415462666,163.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,398.9040830925332,965.9035683739163,990.0,0.17443309032593352,0.035580816618506636,989.7899860930555,0.1902748613736848,0.1902748613736848,,,23.69614285776543,23.69614285776543,,,,0.6558081661850664,0.6558081661850664,,,0.92,0.92,,,0.97,0.97,,,34.01128631290442,34.01128631290442,,,68.02257262580883,1632.541743019412,0.13288148087209706,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1947-08-05,1947-08-16,564.6867,0.8934466484158033,504.51743951998014,0.551,1947,8,5,1947.08,1946,11,309,45,0.043590306774526286,7.386643572553054,0.014641007414096588,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3647049350267567,320.51743951998014,320.51743951998014,,2,160.2587197599901,160.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,391.51743951998014,965.8703284778398,990.0,0.17197996146420005,0.034103487903996026,989.7939165506316,0.1817867970608168,0.1817867970608168,,,23.74180127573116,23.74180127573116,,,,0.6410348790399603,0.6410348790399603,,,0.92,0.92,,,0.97,0.97,,,33.30917709342145,33.30917709342145,,,66.6183541868429,1598.840500484229,0.13204370943098914,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1947-08-06,1947-08-17,553.45,0.8984344302682933,497.238535431987,0.561,1947,8,6,1947.08,1946,11,310,45,0.04296140946132368,7.278904087993169,0.014638656438140822,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719078,313.238535431987,313.238535431987,,2,156.6192677159935,156.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.238535431987,965.837573409444,990.0,0.1695626132430953,0.032647707086397394,989.7977896796704,0.17360988193901414,0.17360988193901414,,,23.78660638828749,23.78660638828749,,,,0.626477070863974,0.626477070863974,,,0.92,0.92,,,0.97,0.97,,,32.61416350658788,32.61416350658788,,,65.22832701317576,1565.479848316218,0.13118115826744442,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1947-08-07,1947-08-18,553.45,0.8984344302682933,497.238535431987,0.561,1947,8,7,1947.08,1946,11,311,45,0.04296140946132368,0.0,0.0,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719078,313.238535431987,313.238535431987,,2,156.6192677159935,156.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.238535431987,965.837573409444,990.0,0.1695626132430953,0.032647707086397394,989.7977896796704,0.17360988193901414,0.17360988193901414,,,23.78660638828749,23.78660638828749,,,,0.626477070863974,0.626477070863974,,,0.92,0.92,,,0.97,0.97,,,32.61416350658788,32.61416350658788,,,65.22832701317576,1565.479848316218,0.13118115826744442,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1947-08-08,1947-08-19,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1947,8,8,1947.08,1946,11,312,45,0.0423126341211078,7.508973845091134,0.015332898877411894,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3757175682917228,305.72956158689584,305.72956158689584,,2,152.86478079344792,152.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,376.72956158689584,965.803783027141,990.0,0.167068858091589,0.03114591231737917,989.801785229591,0.16536939129380493,0.16536939129380493,,,23.832632811156234,23.832632811156234,,,,0.6114591231737917,0.6114591231737917,,,0.92,0.92,,,0.97,0.97,,,31.89392941439733,31.89392941439733,,,63.78785882879467,1530.908611891072,0.1302511913352741,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1947-08-09,1947-08-20,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1947,8,9,1947.08,1946,11,313,45,0.0419933358562162,3.695581769578723,0.00760354609562023,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3785743541411633,302.0339798173171,302.0339798173171,,2,151.01698990865856,151.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.0339798173171,965.7871529091775,990.0,0.16584154311276214,0.030406795963463424,989.8037516609238,0.16138645950769134,0.16138645950769134,,,23.855212292238267,23.855212292238267,,,,0.6040679596346342,0.6040679596346342,,,0.92,0.92,,,0.97,0.97,,,31.53825529577243,31.53825529577243,,,63.07651059154486,1513.8362541970764,0.1297779851014801,55.85692822954499,111.12396329036221,165.1113024701413,215.9577691012976,0.565
1947-08-10,1947-08-21,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1947,8,10,1947.08,1946,11,314,45,0.04167127545761165,3.727550909774948,0.007728594699054937,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3815002018877768,298.30642890754217,298.30642890754217,,2,149.15321445377108,149.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.30642890754217,965.7703789300841,990.0,0.1646036110763055,0.02966128578150843,989.8057351031424,0.15741763385462718,0.15741763385462718,,,23.877938539203658,23.877938539203658,,,,0.5966128578150843,0.5966128578150843,,,0.92,0.92,,,0.97,0.97,,,31.178700945355658,31.178700945355658,,,62.357401890711316,1496.5776453770716,0.12929000766578044,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1947-08-11,1947-08-22,525.9775,0.9023869849316121,474.6352503668669,0.579,1947,8,11,1947.08,1946,11,315,45,0.041008485631697296,7.671178540675273,0.01616226046157733,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.7358586266507,990.0,0.16205598720670855,0.028127050073373367,989.8098169627199,0.14940337990303226,0.14940337990303226,,,23.92455495616601,23.92455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.105392496642605,30.105392496642605,,,60.21078499328521,1445.058839838845,0.12685696004825933,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1947-08-12,1947-08-23,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1947,8,12,1947.08,1946,11,316,46,0.040635110341786566,4.321473262855761,0.009188489628063895,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3912281735249017,286.3137771040112,286.3137771040112,,2,143.15688855200557,143.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.31377710401114,965.716411996968,990.0,0.16062081158435793,0.027262755420802226,989.8121164329947,0.14497959341320488,0.14497959341320488,,,23.95072484261363,23.95072484261363,,,,0.5726275542080222,0.5726275542080222,,,0.91,0.91,,,0.97,0.97,,,29.690194728193497,29.690194728193497,,,59.38038945638699,1425.129346953288,0.1262569636424979,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1947-08-13,1947-08-24,515.2343,0.9068984701816172,467.2651984550963,0.585,1947,8,13,1947.08,1946,11,317,46,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.702693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,23.96914692910077,23.96914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,29.39665644866569,29.39665644866569,,,58.79331289733139,1411.0395095359534,0.12582429226854,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1947-08-14,1947-08-25,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1947,8,14,1947.08,1946,11,318,46,0.03992860732734802,5.128539573753472,0.011097452398967258,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325847,278.13665888134284,278.13665888134284,,2,139.06832944067142,139.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.13665888134284,965.6796149649659,990.0,0.1579051634661286,0.02562733177626857,989.8164675047577,0.13678824279235155,0.13678824279235155,,,24.000064296999213,24.000064296999213,,,,0.5562733177626856,0.5562733177626856,,,0.91,0.91,,,0.97,0.97,,,28.901659282236828,28.901659282236828,,,57.803318564473656,1387.2796455473676,0.12507841014905313,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1947-08-15,1947-08-26,504.6303,0.9029227850160232,455.6421958794713,0.595,1947,8,15,1947.08,1946,11,319,46,0.039367485723986316,6.494463001871568,0.014253427493334076,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4038256370107403,271.64219587947133,271.64219587947133,,1,271.64219587947133,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.64219587947133,965.6503898814577,990.0,0.15574833073487976,0.024328439175894254,989.8199232300892,0.5219747030074686,,,,23.647558645624127,,,,,1.086568783517885,,,,0.95,,,,0.98,,,,58.66812816616881,,,,58.66812816616881,1408.0350759880514,0.12875920776592867,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1947-08-16,1947-08-27,499.3804,0.9040455652308316,451.46263598319877,0.599,1947,8,16,1947.08,1946,11,320,46,0.03900637174894837,4.179559896272509,0.009257820167487905,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.40756418213720697,267.4626359831988,267.4626359831988,,1,267.4626359831988,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.4626359831988,965.6315818619245,990.0,0.15436028501287044,0.023492527196639752,989.8221471877904,0.5060640550394953,,,,23.68450127082665,,,,,1.069850543932795,,,,0.95,,,,0.98,,,,57.85568674155514,,,,57.85568674155514,1388.5364817973236,0.1281516611348281,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1947-08-17,1947-08-28,494.165,0.906269201155406,447.8465197889612,0.602,1947,8,17,1947.08,1946,11,321,46,0.03869393930976625,3.616116194237577,0.008074454158852456,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4108550404426641,263.8465197889612,263.8465197889612,,1,263.8465197889612,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.8465197889612,965.6153093390504,990.0,0.15315936081552214,0.02276930395779224,989.8240713352268,0.492496205283824,,,,23.716265790892525,,,,,1.0553860791558447,,,,0.95,,,,0.98,,,,57.1500174492591,,,,57.1500174492591,1371.6004187822184,0.1276107213609473,56.11280756714968,111.65286754970477,165.94749509696962,217.17437827299167,0.6
1947-08-18,1947-08-29,483.8375,0.9046676919919062,437.7121544241339,0.612,1947,8,18,1947.08,1946,11,322,46,0.03781833014224517,10.134365364827259,0.023153036218882952,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747437,253.71215442413398,253.71215442413398,,1,253.71215442413398,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413387,965.5697046949084,990.0,0.14979370442129908,0.020742430884826787,989.8294638646936,0.455449810821281,,,,23.804309358964016,,,,,1.0148486176965357,,,,0.95,,,,0.98,,,,55.15889371446083,,,,55.15889371446083,1323.8134491470598,0.1260163629384004,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1947-08-19,1947-08-30,483.8375,0.9046676919919062,437.7121544241339,0.612,1947,8,19,1947.08,1946,11,323,47,0.03781833014224517,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747437,253.71215442413398,253.71215442413398,,1,253.71215442413398,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413387,965.5697046949084,990.0,0.14979370442129908,0.020742430884826787,989.8294638646936,0.455449810821281,,,,23.804309358964016,,,,,1.0148486176965357,,,,0.95,,,,0.98,,,,55.15889371446083,,,,55.15889371446083,1323.8134491470598,0.1260163629384004,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1947-08-20,1947-08-31,478.7252,0.9032161634332492,432.39233848281486,0.616,1947,8,20,1947.08,1946,11,324,47,0.037358698044915206,5.319815941319063,0.012303215084673606,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4255394548516334,248.39233848281486,248.39233848281486,,1,248.39233848281486,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,319.39233848281486,965.5457655231728,990.0,0.1480269758799016,0.01967846769656297,989.8322945564237,0.4365802452496955,,,,23.84994878800117,,,,,0.9935693539312594,,,,0.94,,,,0.98,,,,53.53632844170487,,,,53.53632844170487,1284.8718826009167,0.12381423923826675,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1947-08-21,1947-09-01,473.647,0.90577073560875,429.0155916088776,0.62,1947,8,21,1947.08,1946,11,325,47,0.037066947115007035,3.376746873937236,0.007870918773077433,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.019003118321775533,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1947-08-22,1947-09-02,468.6029,0.9047178570238064,423.9534114831411,0.627,1947,8,22,1947.08,1946,11,326,47,0.03662957475214339,5.062180125736519,0.011940416066065362,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.43400995254714897,239.9534114831411,239.9534114831411,,1,239.9534114831411,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9534114831411,965.5077903516741,990.0,0.14522438019735312,0.017990682296628226,989.836784937506,0.40746217351004616,,,,23.921532412321945,,,,,0.9598136459325644,,,,0.94,,,,0.98,,,,51.8727010431569,,,,51.8727010431569,1244.9448250357655,0.1223547202077879,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1947-08-23,1947-09-03,463.5928,0.9085437496786656,421.1943408360317,0.629,1947,8,23,1947.08,1946,11,327,47,0.036391191048233136,2.7590706471094117,0.006550588124315516,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.4368529729881391,237.19434083603167,237.19434083603167,,1,237.19434083603167,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.1943408360317,965.4953745337622,990.0,0.14430808367248285,0.017438868167206342,989.8382530481604,0.3981590364059798,,,,23.944719477992106,,,,,0.9487773633441268,,,,0.94,,,,0.98,,,,51.325951972583724,,,,51.325951972583724,1231.8228473420095,0.1218581234275524,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1947-08-24,1947-09-04,453.6742,0.9106705857913724,413.14774947243217,0.639,1947,8,24,1947.08,1946,11,328,47,0.03569596555441814,8.046591363599532,0.01947630447914724,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.4453612545026768,229.14774947243217,229.14774947243217,,1,229.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.14774947243217,965.459164872626,990.0,0.1416357839576343,0.015829549894486438,989.8425346661478,0.3716376203429857,,,,24.011732173178878,,,,,0.9165909978897286,,,,0.94,,,,0.98,,,,49.72353810557722,,,,49.72353810557722,1193.3649145338534,0.12035292015767132,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1947-08-25,1947-09-05,453.6742,0.9106705857913724,413.14774947243217,0.639,1947,8,25,1947.08,1946,11,329,47,0.03569596555441814,0.0,0.0,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.4453612545026768,229.14774947243217,229.14774947243217,,1,229.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.14774947243217,965.459164872626,990.0,0.1416357839576343,0.015829549894486438,989.8425346661478,0.3716376203429857,,,,24.011732173178878,,,,,0.9165909978897286,,,,0.94,,,,0.98,,,,49.72353810557722,,,,49.72353810557722,1193.3649145338534,0.12035292015767132,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1947-08-26,1947-09-06,448.7655,0.9074387897559502,407.2272222042238,0.643,1947,8,26,1947.08,1946,11,330,48,0.03518443199844493,5.920527268208388,0.01453863333635209,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.45183619848410905,223.22722220422366,223.22722220422366,,1,223.22722220422366,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.22722220422384,965.432522499919,990.0,0.13966955718959462,0.014645444440844757,989.8456849983696,0.35270417495202355,,,,24.06045832349865,,,,,0.8929088888168951,,,,0.94,,,,0.98,,,,48.5371182252872,,,,48.5371182252872,1164.8908374068926,0.1191892770885192,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1947-08-27,1947-09-07,443.8904,0.9062157470692864,402.26047045288436,0.648,1947,8,27,1947.08,1946,11,331,48,0.034755304647129205,4.966751751339416,0.01234710372050131,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.4574150668914693,218.26047045288442,218.26047045288442,,1,218.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.26047045288436,965.410172117038,990.0,0.13802008243822728,0.013652094090576872,989.8483278234712,0.33720044146772826,,,,24.100955264965506,,,,,0.8730418818115374,,,,0.94,,,,0.98,,,,47.53705579833058,,,,47.53705579833058,1140.889339159934,0.11817481281422225,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1947-08-28,1947-09-08,439.0488,0.9057878471478402,397.6850673448427,0.657,1947,8,28,1947.08,1946,11,332,48,0.034359989818594415,4.575403108041655,0.011505091550430805,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.4626776691126021,213.68506734484268,213.68506734484268,,1,213.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,284.6850673448427,965.3884253367239,990.0,0.13650057587098094,0.012737013468968541,989.85076241066,0.3232247918024093,,,,24.13911228213353,,,,,0.8547402693793709,,,,0.94,,,,0.98,,,,46.6142182840176,,,,46.6142182840176,1118.7412388164225,0.11721390143019185,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1947-08-29,1947-09-09,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1947,8,29,1947.08,1946,11,333,48,0.03377355775934996,6.7874080931071035,0.017363644760881147,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.4707114397978658,206.8976592517356,206.8976592517356,,1,206.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,277.8976592517356,965.3544882962588,990.0,0.1342464551020524,0.01137953185034712,989.8543740130476,0.3030339445499516,,,,24.196851772239032,,,,,0.8275906370069425,,,,0.94,,,,0.97,,,,44.77989145900332,,,,44.77989145900332,1074.71739501608,0.11455656077532395,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1947-08-30,1947-09-10,424.724,0.9094702475352612,386.2738414141663,0.669,1947,8,30,1947.08,1946,11,334,48,0.033374059898183976,4.623817837569277,0.011970310546117404,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.4763460019098563,202.2738414141664,202.2738414141664,,1,202.2738414141664,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,273.27384141416627,965.3313692070708,990.0,0.13271086984234307,0.010454768282833263,989.8568343618747,0.2896496382913913,,,,24.235815516512734,,,,,0.8090953656566653,,,,0.94,,,,0.97,,,,43.849632256528594,,,,43.849632256528594,1052.391174156686,0.11351954897073295,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1947-08-31,1947-09-11,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1947,8,31,1947.08,1946,11,335,48,0.03305210630954742,3.726314683293424,0.00974078885083195,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.4809859877343982,198.5475267308729,198.5475267308729,,1,198.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,269.5475267308729,965.3127376336544,990.0,0.13147334836080649,0.00985475267308729,989.858671898966,0.279081712949075,,,,24.266852552362682,,,,,0.7941901069234916,,,,0.93,,,,0.97,,,,42.638471037658505,,,,42.638471037658505,1023.323304903804,0.11145927775832992,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1947-09-01,1947-09-12,415.3399,0.9146103777828084,379.8741828472738,0.68,1947,9,1,1947.09,1946,12,336,48,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3632781753307044,241.87418284727383,241.87418284727383,,1,241.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,300.8741828472738,965.2993709142364,990.0,0.14187703489392856,0.01837483656945476,989.8397481285367,0.4140018040129961,,,,24.126375410287288,,,,,0.9674967313890952,,,,0.94,,,,0.98,,,,52.735677893027656,,,,52.735677893027656,1265.6562694326635,0.1388240640565714,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1947-09-02,1947-09-13,410.6973,0.9155125588126376,375.9985360204415,0.687,1947,9,2,1947.09,1946,12,337,49,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.367022705621645,237.99853602044152,237.99853602044152,,1,237.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,296.9985360204415,965.2799926801024,990.0,0.14058991971158574,0.017599707204088304,989.8418103730844,0.4008596155098863,,,,24.16095807747223,,,,,0.951994144081766,,,,0.94,,,,0.98,,,,51.96505294207035,,,,51.96505294207035,1247.1612706096885,0.13820546614906293,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1947-09-03,1947-09-14,406.0875,0.9184031457990021,372.95203746965217,0.6890000000000001,1947,9,3,1947.09,1946,12,338,49,0.03222305603737795,3.046498550789352,0.00816860680386349,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3700207697919584,234.95203746965214,234.95203746965214,,1,234.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,293.95203746965217,965.2647601873482,990.0,0.13957816742534573,0.016990407493930434,989.8434314250807,0.3906770809302831,,,,24.187994156802183,,,,,0.9398081498786088,,,,0.94,,,,0.98,,,,51.357279145333614,,,,51.357279145333614,1232.5746994880071,0.13770478234620895,56.610465322194,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1947-09-04,1947-09-15,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1947,9,4,1947.09,1946,12,339,49,0.03168407076347461,6.238255484992294,0.017011238168445082,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3763152812341608,228.71378198465987,228.71378198465987,,1,228.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,287.7137819846599,965.2335689099233,990.0,0.13750642206132616,0.015742756396931974,989.8467508215416,0.3702331071564587,,,,24.24294880446208,,,,,0.9148551279386395,,,,0.94,,,,0.98,,,,50.10726708703746,,,,50.10726708703746,1202.574410088899,0.13663862540386745,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1947-09-05,1947-09-16,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1947,9,5,1947.09,1946,12,340,49,0.03137550007297417,3.571420028940338,0.009834765654181172,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.380016253837186,225.1423619557196,225.1423619557196,,1,225.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,284.14236195571965,965.2157118097786,990.0,0.13632034160891054,0.01502847239114391,989.8486511860001,0.3587748126690759,,,,24.27416456355236,,,,,0.9005694478228782,,,,0.94,,,,0.98,,,,49.38834195660378,,,,49.38834195660378,1185.3202069584904,0.13600270067810494,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1947-09-06,1947-09-17,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1947,9,6,1947.09,1946,12,341,49,0.030819824768219112,6.43142713836869,0.01802980091334127,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3868678712377042,218.71093481735085,218.71093481735085,,1,218.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,277.71093481735085,965.1835546740867,990.0,0.1341844432972752,0.013742186963470168,989.8520733697392,0.3385922859299642,,,,24.32992640972259,,,,,0.8748437392694034,,,,0.94,,,,0.98,,,,48.08772472290042,,,,48.08772472290042,1154.1053933496105,0.13480866446531312,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1947-09-07,1947-09-18,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1947,9,7,1947.09,1946,12,342,49,0.030474497418131064,3.9968443297228182,0.0113316831890588,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3912517353905955,214.71409048762803,214.71409048762803,,1,214.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,273.71409048762797,965.1635704524381,990.0,0.13285707802172148,0.012942818097525606,989.8542001038808,0.3263423430448384,,,,24.364287308397852,,,,,0.8588563619505121,,,,0.94,,,,0.98,,,,47.2756157944777,,,,47.2756157944777,1134.6147790674645,0.1340338168206409,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1947-09-08,1947-09-19,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1947,9,8,1947.09,1946,12,343,49,0.02988283046109572,6.847997187909073,0.0197995620865176,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.39899834841691934,207.8660932997189,207.8660932997189,,1,207.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.8660932997189,965.1293304664986,990.0,0.1305828354131908,0.01157321865994379,989.8578439459268,0.3058752346975377,,,,24.422638244730788,,,,,0.8314643731988758,,,,0.94,,,,0.97,,,,45.409301941547405,,,,45.409301941547405,1089.8232465971378,0.1312915686771205,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1947-09-09,1947-09-20,374.7305,0.9126410588772004,341.99444031358274,0.721,1947,9,9,1947.09,1946,12,344,50,0.02954831964309355,3.871652986136212,0.011320806801964976,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.4035153316336504,203.9944403135828,203.9944403135828,,1,203.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.99444031358274,965.109972201568,990.0,0.1292970465986068,0.010798888062716549,989.8599040653387,0.2945950926269205,,,,24.45533677114391,,,,,0.8159777612543309,,,,0.94,,,,0.97,,,,44.62318595707266,,,,44.62318595707266,1070.9564629697438,0.13047927304361034,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1947-09-10,1947-09-21,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1947,9,10,1947.09,1946,12,345,50,0.029353030239845836,2.260294019070784,0.006653125815358456,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.4061999699034352,201.734146294512,201.734146294512,,1,201.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.73414629451196,965.0986707314728,990.0,0.1285463954483619,0.010346829258902393,989.8611067752928,0.2881069758803682,,,,24.474329067939863,,,,,0.8069365851780478,,,,0.94,,,,0.97,,,,44.16302416392329,,,,44.16302416392329,1059.9125799341589,0.1299928919292052,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1947-09-11,1947-09-22,366.0613,0.9174101485614996,335.8283516156156,0.732,1947,9,11,1947.09,1946,12,346,50,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4109242097521083,197.8283516156156,197.8283516156156,,1,197.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.8283516156156,965.079141758078,990.0,0.12724926806422654,0.00978283516156156,989.8629678967744,0.27706455716168404,,,,24.50676158153441,,,,,0.7913134064624624,,,,0.93,,,,0.97,,,,42.90403598217328,,,,42.90403598217328,1029.696863572159,0.12775584841413462,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1947-09-12,1947-09-23,361.7746,0.9216841006983292,333.4418968564978,0.736,1947,9,12,1947.09,1946,12,347,50,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.52636659486556,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666252,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1947-09-13,1947-09-24,361.7746,0.9216841006983292,333.4418968564978,0.736,1947,9,13,1947.09,1946,12,348,50,0.02880937988840141,0.0,0.0,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.52636659486556,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666252,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1947-09-14,1947-09-25,357.5196,0.9238786600946952,330.3047290055915,0.742,1947,9,14,1947.09,1946,12,349,50,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4177960164707902,192.30472900559155,192.30472900559155,,1,192.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.30472900559155,965.051523645028,990.0,0.12541485465130345,0.009230472900559152,989.865354672448,0.26181386702902065,,,,24.55201716039116,,,,,0.7692189160223661,,,,0.93,,,,0.97,,,,41.78311684200782,,,,41.78311684200782,1002.7948042081878,0.1264986940023511,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1947-09-15,1947-09-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1947,9,15,1947.09,1946,12,350,50,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4235081396258581,187.84969942233937,187.84969942233937,,1,187.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.84969942233937,965.0292484971117,990.0,0.1239353245314042,0.008784969942233937,989.8672797055265,0.2498256315120453,,,,24.58820557690264,,,,,0.7513987976893575,,,,0.93,,,,0.97,,,,40.87530725263552,,,,40.87530725263552,981.0073740632524,0.1254422125449204,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1947-09-16,1947-09-27,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1947,9,16,1947.09,1946,12,351,51,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125616,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1947-09-17,1947-09-28,344.9443,0.9291696764623452,320.5117836285301,0.757,1947,9,17,1947.09,1946,12,352,51,0.027692218105505,2.112183641248521,0.006590034279976802,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4305613929001144,182.51178362853008,182.51178362853008,,1,182.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,241.51178362853008,965.0025589181427,990.0,0.12216258496888452,0.008251178362853011,989.8695862366684,0.2358285614697082,,,,24.63119875705593,,,,,0.7300471345141204,,,,0.93,,,,0.97,,,,39.78323986169993,,,,39.78323986169993,954.7977566807982,0.12412410991980345,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439487,0.755
1947-09-18,1947-09-29,340.8154,0.9279951361812104,316.2750335356538,0.76,1947,9,18,1947.09,1946,12,353,51,0.027326162897480483,4.236750092876321,0.013395777863062688,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.9813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,24.66503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,38.913115826210436,,,,38.913115826210436,933.9147798290506,0.12303568634931075,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1947-09-19,1947-09-30,336.7179,0.924507804637652,311.29832651120034,0.765,1947,9,19,1947.09,1946,12,354,51,0.02689617541056771,4.976707024453448,0.0159869379325892,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.2983265112004,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1947-09-20,1947-10-01,336.7179,0.924507804637652,311.29832651120034,0.765,1947,9,20,1947.09,1946,12,355,51,0.02689617541056771,0.0,0.0,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.2983265112004,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1947-09-21,1947-10-02,332.6514,0.9282369754494124,308.77932941501274,0.77,1947,9,21,1947.09,1946,12,356,51,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4469211079039622,170.77932941501274,170.77932941501274,,1,170.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.77932941501274,964.943896647075,990.0,0.11822022593693615,0.007077932941501273,989.8747018411217,0.20646969494797704,,,,24.724335499098594,,,,,0.6831173176600509,,,,0.93,,,,0.97,,,,37.36660337562622,,,,37.36660337562622,896.7984810150293,0.12101394042929567,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1947-09-22,1947-10-03,332.6514,0.9282369754494124,308.77932941501274,0.77,1947,9,22,1947.09,1946,12,357,51,0.0266785340614571,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4469211079039622,170.77932941501274,170.77932941501274,,1,170.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.77932941501274,964.943896647075,990.0,0.11822022593693615,0.007077932941501273,989.8747018411217,0.20646969494797704,,,,24.724335499098594,,,,,0.6831173176600509,,,,0.93,,,,0.97,,,,37.36660337562622,,,,37.36660337562622,896.7984810150293,0.12101394042929567,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1947-09-23,1947-10-04,328.6161,0.9297054095741052,305.5161658431452,0.779,1947,9,23,1947.09,1946,12,358,52,0.02639659672884774,3.263163571867551,0.010680821300771656,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4516945923930274,167.5161658431452,167.5161658431452,,1,167.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.5161658431452,964.9275808292157,990.0,0.11710778381016312,0.006751616584314519,989.8761405996056,0.19864758389956105,,,,24.74991218649025,,,,,0.6700646633725807,,,,0.92,,,,0.97,,,,36.29601582150247,,,,36.29601582150247,871.1043797160588,0.1188022758839451,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1947-09-24,1947-10-05,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1947,9,24,1947.09,1946,12,359,52,0.02608203138713373,3.6408025661344814,0.012060615104895336,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.117756689540026,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1947-09-25,1947-10-06,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1947,9,25,1947.09,1946,12,360,52,0.02608203138713373,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.117756689540026,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1947-09-26,1947-10-07,320.6383,0.9296005790427396,298.0655493432797,0.787,1947,9,26,1947.09,1946,12,361,52,0.02575286346325937,3.809813933730993,0.012781798977188272,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4629854080890996,160.06554934327968,160.06554934327968,,1,160.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.06554934327968,964.892262197373,990.0,0.11456780091248173,0.006006554934327972,989.8794256441533,0.1813481193360741,,,,24.805815327444108,,,,,0.6402621973731188,,,,0.92,,,,0.97,,,,34.760014154230014,,,,34.760014154230014,834.2403397015203,0.11661869085781924,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1947-09-27,1947-10-08,320.6383,0.9296005790427396,298.0655493432797,0.787,1947,9,27,1947.09,1946,12,362,52,0.02575286346325937,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4629854080890996,160.06554934327968,160.06554934327968,,1,160.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.06554934327968,964.892262197373,990.0,0.11456780091248173,0.006006554934327972,989.8794256441533,0.1813481193360741,,,,24.805815327444108,,,,,0.6402621973731188,,,,0.92,,,,0.97,,,,34.760014154230014,,,,34.760014154230014,834.2403397015203,0.11661869085781924,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1947-09-28,1947-10-09,316.6956,0.9272088489413712,293.6429627407972,0.794,1947,9,28,1947.09,1946,12,363,52,0.025370751980804858,4.422586602482681,0.015061101962748425,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.8745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,24.83535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,33.8398511008617,,,,33.8398511008617,812.1564264206809,0.11524148505044415,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1947-09-29,1947-10-10,316.6956,0.9272088489413712,293.6429627407972,0.794,1947,9,29,1947.09,1946,12,364,52,0.025370751980804858,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.8745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,24.83535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,33.8398511008617,,,,33.8398511008617,812.1564264206809,0.11524148505044415,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1947-09-30,1947-10-11,316.6956,0.9272088489413712,293.6429627407972,0.794,1947,9,30,1947.09,1946,12,365,53,0.025370751980804858,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.8745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,24.83535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,33.8398511008617,,,,33.8398511008617,812.1564264206809,0.11524148505044415,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
