Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1947-12-12,1947-12-23,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1947,12,12,1947.12,1947,3,73,11,0.03305210630954742,6.548990710431383,0.01711941720391433,0.49,3,Normal,38,5,4,3,54,104.0,0.2718616452411816,278.5475267308729,278.5475267308729,,2,139.27376336543645,139.27376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5475267308729,965.3127376336544,990.0,0.15007113433866626,0.025709505346174586,989.8242193603153,0.13719422572955514,0.13719422572955514,,,24.37428750093125,24.37428750093125,,,,0.5570950534617458,0.5570950534617458,,,0.91,0.91,,,0.97,0.97,,,29.395670751377878,29.395670751377878,,,58.791341502755756,1410.9921960661386,0.15368375795072445,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1947-12-13,1947-12-24,424.724,0.9094702475352612,386.2738414141663,0.669,1947,12,13,1947.12,1947,3,74,11,0.033374059898183976,3.7263146832934235,0.009646821202417472,0.49,3,Normal,38,5,4,3,54,104.0,0.2692390445577449,282.27384141416627,282.27384141416627,,2,141.13692070708314,141.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.27384141416627,965.3313692070708,990.0,0.15130865582020284,0.026454768282833267,989.8222365758968,0.14090329316941558,0.14090329316941558,,,24.3499640756567,24.3499640756567,,,,0.5645476828283327,0.5645476828283327,,,0.91,0.91,,,0.97,0.97,,,29.75918934595741,29.75918934595741,,,59.51837869191482,1428.4410886059554,0.15408337896766525,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1947-12-14,1947-12-25,434.2405,0.9034714870538484,392.32391027400666,0.66,1947,12,14,1947.12,1947,3,75,11,0.033896785847674166,6.050068859840338,0.015421106645309615,0.49,3,Normal,38,5,4,3,54,104.0,0.26508708053853863,288.3239102740066,288.3239102740066,,2,144.1619551370033,144.1619551370033,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,335.3239102740066,965.3616195513699,990.0,0.1533179037810354,0.027664782054801332,989.8190173141643,0.14702916366999172,0.14702916366999172,,,24.31036859912414,24.31036859912414,,,,0.5766478205480133,0.5766478205480133,,,0.91,0.91,,,0.97,0.97,,,30.347599313878604,30.347599313878604,,,60.695198627757186,1456.6847670661728,0.15470685583595067,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1947-12-15,1947-12-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1947,12,15,1947.12,1947,3,76,11,0.034755304647129205,9.936560178877695,0.02470180618963289,0.49,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.246188915467172,24.246188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,31.654667535019712,31.654667535019712,,,63.309335070039424,1519.424041680946,0.1573839333473724,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1947-12-16,1947-12-27,443.8904,0.9062157470692864,402.26047045288436,0.648,1947,12,16,1947.12,1947,3,77,11,0.034755304647129205,0.0,0.0,0.49,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.246188915467172,24.246188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,31.654667535019712,31.654667535019712,,,63.309335070039424,1519.424041680946,0.1573839333473724,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1947-12-17,1947-12-28,443.8904,0.9062157470692864,402.26047045288436,0.648,1947,12,17,1947.12,1947,3,78,12,0.034755304647129205,0.0,0.0,0.49,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.246188915467172,24.246188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,31.654667535019712,31.654667535019712,,,63.309335070039424,1519.424041680946,0.1573839333473724,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1947-12-18,1947-12-29,448.7655,0.9074387897559502,407.2272222042238,0.643,1947,12,18,1947.12,1947,3,79,12,0.03518443199844493,4.966751751339416,0.012196512120323327,0.49,3,Normal,38,5,4,3,54,104.0,0.2553856774040616,303.22722220422384,303.22722220422384,,2,151.61361110211192,151.61361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,350.2272222042238,965.432522499919,990.0,0.1582673431674544,0.030645444440844757,989.8110872123916,0.16266724222451845,0.16266724222451845,,,24.215897470248144,24.215897470248144,,,,0.6064544444084475,0.6064544444084475,,,0.92,0.92,,,0.97,0.97,,,32.141588005235555,32.141588005235555,,,64.28317601047111,1542.7962242513067,0.15785579279921813,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1947-12-19,1947-12-30,448.7655,0.9074387897559502,407.2272222042238,0.643,1947,12,19,1947.12,1947,3,80,12,0.03518443199844493,0.0,0.0,0.49,3,Normal,38,5,4,3,54,104.0,0.2553856774040616,303.22722220422384,303.22722220422384,,2,151.61361110211192,151.61361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,350.2272222042238,965.432522499919,990.0,0.1582673431674544,0.030645444440844757,989.8110872123916,0.16266724222451845,0.16266724222451845,,,24.215897470248144,24.215897470248144,,,,0.6064544444084475,0.6064544444084475,,,0.92,0.92,,,0.97,0.97,,,32.141588005235555,32.141588005235555,,,64.28317601047111,1542.7962242513067,0.15785579279921813,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1947-12-20,1947-12-31,453.6742,0.9106705857913724,413.14774947243217,0.639,1947,12,20,1947.12,1947,3,81,12,0.03569596555441814,5.920527268208388,0.014330290497209746,0.49,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1947-12-21,1948-01-01,458.6166,0.9126459050733976,418.5545619886844,0.634,1947,12,21,1947.12,1947,3,82,12,0.03616311415582233,5.4068125162522165,0.012917820058065427,0.55,3,Normal,38,5,4,3,54,104.0,0.24847417623610002,314.5545619886844,314.5545619886844,,2,157.2772809943422,157.2772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.5545619886844,965.4834955289493,990.0,0.16202919032834534,0.03291091239773688,989.805059897274,0.17507449695608646,0.17507449695608646,,,24.14648987136877,24.14648987136877,,,,0.6291091239773687,0.6291091239773687,,,0.92,0.92,,,0.97,0.97,,,33.246701837952266,33.246701837952266,,,66.49340367590453,1595.8416882217086,0.1588643625337004,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1947-12-22,1948-01-02,463.5928,0.9085437496786656,421.1943408360317,0.629,1947,12,22,1947.12,1947,3,83,12,0.036391191048233136,2.639778847347316,0.006267365421167814,0.55,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,965.4953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.130250076905288,24.130250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,33.503164247988586,33.503164247988586,,,67.00632849597717,1608.1518839034522,0.15908648811134504,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1947-12-23,1948-01-03,468.6029,0.9047178570238064,423.9534114831411,0.627,1947,12,23,1947.12,1947,3,84,12,0.03662957475214339,2.759070647109412,0.006507957177316236,0.55,3,Normal,38,5,4,3,54,104.0,0.2453099731788233,319.9534114831411,319.9534114831411,,2,159.97670574157056,159.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.9534114831411,965.5077903516741,990.0,0.1638221661752129,0.033990682296628216,989.8021871515283,0.18114653705688125,0.18114653705688125,,,24.113250262797212,24.113250262797212,,,,0.6399068229662822,0.6399068229662822,,,0.92,0.92,,,0.97,0.97,,,33.770778479708945,33.770778479708945,,,67.54155695941789,1620.9973670260295,0.15931363005933433,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1947-12-24,1948-01-04,478.7252,0.9032161634332492,432.39233848281486,0.616,1947,12,24,1947.12,1947,3,85,13,0.037358698044915206,8.438926999673754,0.019516828233553805,0.55,3,Normal,38,5,4,3,54,104.0,0.24052230056831456,328.39233848281486,328.39233848281486,,2,164.19616924140743,164.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,375.39233848281486,965.5457655231728,990.0,0.16662476185776134,0.035678467696562965,989.7976967704456,0.1908426683220552,0.1908426683220552,,,24.061088578950926,24.061088578950926,,,,0.6567846769656297,0.6567846769656297,,,0.92,0.92,,,0.97,0.97,,,34.58651959108275,34.58651959108275,,,69.1730391821655,1660.1529403719721,0.1599774857826597,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1947-12-25,1948-01-05,515.2343,0.9068984701816172,467.2651984550963,0.585,1947,12,25,1947.12,1947,3,86,13,0.04037171314652031,34.872859972281454,0.07463183666915586,0.55,3,Normal,38,5,4,3,54,104.0,0.22257167951701048,363.2651984550963,363.2651984550963,,2,181.63259922754816,181.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.2651984550963,965.702693393048,990.0,0.17820615446848215,0.04265303969101926,989.7791408058403,0.23356153739593424,0.23356153739593424,,,23.842885875396682,23.842885875396682,,,,0.7265303969101926,0.7265303969101926,,,0.93,0.93,,,0.97,0.97,,,38.32448328402321,38.32448328402321,,,76.64896656804642,1839.575197633114,0.1640373963682046,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1947-12-26,1948-01-06,605.1438,0.9013534933782996,545.4484781262191,0.527,1947,12,26,1947.12,1947,3,87,13,0.047126748510105336,78.1832796711228,0.14333760713698585,0.55,3,Normal,38,5,4,3,54,104.0,0.1906687875585821,441.44847812621913,441.44847812621913,,2,220.7242390631096,220.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,488.44847812621913,966.054518151568,990.0,0.20417108129653036,0.058289695625243824,989.7375392230783,0.3448478133256658,0.3448478133256658,,,23.33817325818466,23.33817325818466,,,,0.8828969562524382,0.8828969562524382,,,0.94,0.94,,,0.98,0.98,,,46.552158685148285,46.552158685148285,,,93.10431737029657,2234.503616887118,0.1706931472063835,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1947-12-27,1948-01-07,525.9775,0.902386984931612,474.6352503668669,0.579,1947,12,27,1947.12,1947,3,88,13,0.041008485631697296,70.81322775935223,0.14919504546832016,0.55,3,Normal,38,5,4,3,54,104.0,0.21911562598777426,370.6352503668669,370.6352503668669,,2,185.31762518343345,185.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.6352503668669,965.7358586266507,990.0,0.18065377318456832,0.04412705007337338,989.775219176742,0.2431361582060485,0.2431361582060485,,,23.796224391885207,23.796224391885207,,,,0.7412705007337338,0.7412705007337338,,,0.93,0.93,,,0.97,0.97,,,39.02549963077364,39.02549963077364,,,78.05099926154728,1873.2239822771344,0.16444416886697344,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1947-12-28,1948-01-08,525.9775,0.902386984931612,474.6352503668669,0.579,1947,12,28,1947.12,1947,3,89,13,0.041008485631697296,0.0,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.21911562598777426,370.6352503668669,370.6352503668669,,2,185.31762518343345,185.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.6352503668669,965.7358586266507,990.0,0.18065377318456832,0.04412705007337338,989.775219176742,0.2431361582060485,0.2431361582060485,,,23.796224391885207,23.796224391885207,,,,0.7412705007337338,0.7412705007337338,,,0.93,0.93,,,0.97,0.97,,,39.02549963077364,39.02549963077364,,,78.05099926154728,1873.2239822771344,0.16444416886697344,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1947-12-29,1948-01-09,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1947,12,29,1947.12,1947,3,90,13,0.04167127545761165,7.671178540675273,0.01590519653252607,0.55,3,Normal,38,5,4,3,54,104.0,0.2156305488930912,378.30642890754217,378.30642890754217,,2,189.15321445377108,189.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,425.30642890754217,965.7703789300841,990.0,0.18320139705416527,0.04566128578150844,989.7711373171643,0.253304479091865,0.253304479091865,,,23.74745390798853,23.74745390798853,,,,0.7566128578150844,0.7566128578150844,,,0.93,0.93,,,0.97,0.97,,,39.7515868188414,39.7515868188414,,,79.5031736376828,1908.0761673043871,0.16483954779073348,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1947-12-30,1948-01-10,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1947,12,30,1947.12,1947,3,91,13,0.0419933358562162,3.727550909774948,0.007669321620632372,0.55,3,Normal,38,5,4,3,54,104.0,0.21397680886239664,382.0339798173171,382.0339798173171,,2,191.01698990865856,191.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,429.0339798173171,965.7871529091777,990.0,0.1844393290906219,0.04640679596346342,989.769153874946,0.25832000104039393,0.25832000104039393,,,23.723680964727674,23.723680964727674,,,,0.7640679596346343,0.7640679596346343,,,0.93,0.93,,,0.97,0.97,,,40.1030831089804,40.1030831089804,,,80.2061662179608,1924.9479892310592,0.16502172594621356,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1947-12-31,1948-01-11,553.45,0.8984344302682933,497.238535431987,0.561,1947,12,31,1947.12,1947,3,92,14,0.04296140946132368,11.204555614669856,0.022533562498199485,0.55,3,Normal,38,5,4,3,54,104.0,0.20915514906673047,393.238535431987,393.238535431987,,2,196.6192677159935,196.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,440.238535431987,965.837573409444,990.0,0.18816039922095507,0.0486477070863974,989.7631918936928,0.2736896626883161,0.2736896626883161,,,23.65192882156041,23.65192882156041,,,,0.7864770708639741,0.7864770708639741,,,0.93,0.93,,,0.97,0.97,,,41.15440506640413,41.15440506640413,,,82.30881013280826,1975.4114431873984,0.1655318408926224,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1948-01-01,1948-01-12,564.6867,0.8934466484158033,504.51743951998014,0.551,1948,1,1,1948.01,1947,4,93,14,0.043590306774526286,7.278904087993169,0.01442745783955186,0.52,3,Normal,41,6,4,3,66,120.0,0.2378510445826674,384.51743951998014,384.51743951998014,,2,192.25871975999007,192.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,435.51743951998014,965.8703284778398,990.0,0.18659250758966128,0.04690348790399603,989.7665040045064,0.2616886346745852,0.2616886346745852,,,23.63448689199183,23.63448689199183,,,,0.7690348790399603,0.7690348790399603,,,0.93,0.93,,,0.97,0.97,,,40.21202226900113,40.21202226900113,,,80.42404453800225,1930.1770689120542,0.15940785835772334,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1948-01-02,1948-01-13,581.8096,0.8996393412940712,523.4188053025672,0.541,1948,1,2,1948.01,1947,4,94,14,0.045223384778141806,18.901365782587053,0.03611136166890476,0.52,3,Normal,41,6,4,3,66,120.0,0.2292619194884159,403.4188053025672,403.4188053025672,,2,201.7094026512836,201.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,454.4188053025672,965.9553846238617,990.0,0.19286971393812194,0.050683761060513435,989.7564465250014,0.2880363467909399,0.2880363467909399,,,23.51302555434892,23.51302555434892,,,,0.8068376106051344,0.8068376106051344,,,0.94,0.94,,,0.97,0.97,,,42.42318338598066,42.42318338598066,,,84.84636677196133,2036.312802527072,0.16210034089798336,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1948-01-03,1948-01-14,605.1438,0.9013534933782996,545.4484781262191,0.527,1948,1,3,1948.01,1947,4,95,14,0.047126748510105336,22.029672823651925,0.04038818276536501,0.52,3,Normal,41,6,4,3,66,120.0,0.22000244718297934,425.44847812621913,425.44847812621913,,2,212.7242390631096,212.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,476.44847812621913,966.054518151568,990.0,0.20018584144413185,0.05508969562524383,989.7447244629304,0.3203272667940973,0.3203272667940973,,,23.369879044568556,23.369879044568556,,,,0.8508969562524382,0.8508969562524382,,,0.94,0.94,,,0.98,0.98,,,44.925858003522045,44.925858003522045,,,89.85171600704409,2156.441184169058,0.1647299783761648,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1948-01-04,1948-01-15,617.0284,0.9016230362380232,556.3270194530895,0.52,1948,1,4,1948.01,1947,4,96,14,0.048066654480746936,10.87854132687039,0.01955422071278292,0.52,3,Normal,41,6,4,3,66,120.0,0.215700470773411,436.3270194530895,436.3270194530895,,2,218.1635097265448,218.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,487.3270194530895,966.1034715875387,990.0,0.20379864114678248,0.05726540389061791,989.7389359549626,0.3369012248994663,0.3369012248994663,,,23.298563142524294,23.298563142524294,,,,0.8726540389061791,0.8726540389061791,,,0.94,0.94,,,0.98,0.98,,,45.93399160308103,45.93399160308103,,,91.86798320616205,2204.831596947889,0.16513306022144145,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1948-01-05,1948-01-16,635.1294,0.8997395729536994,571.4510551263394,0.507,1948,1,5,1948.01,1947,4,97,14,0.04937337116291572,15.124035673249864,0.02646602108365372,0.52,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1948-01-06,1948-01-17,641.2365,0.8976161950015159,575.5842672260894,0.504,1948,1,6,1948.01,1947,4,98,14,0.04973048068833412,4.133212099750041,0.007180898323835725,0.52,3,Normal,41,6,4,3,66,120.0,0.20848380824985965,455.5842672260894,455.5842672260894,,2,227.7921336130447,227.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.5842672260894,966.1901292025174,990.0,0.2103387056383127,0.06111685344521789,989.7285444409165,0.3672590109688285,0.3672590109688285,,,23.17115622743029,23.17115622743029,,,,0.9111685344521788,0.9111685344521788,,,0.94,0.94,,,0.98,0.98,,,47.6990099114157,47.6990099114157,,,95.3980198228314,2289.552475747953,0.16574118726799575,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1948-01-07,1948-01-18,659.7793,0.8916849045964713,588.3152421752268,0.496,1948,1,7,1948.01,1947,4,99,15,0.050830436923939584,12.730974949137366,0.0216397163229463,0.52,3,Normal,41,6,4,3,66,120.0,0.20397227778140514,468.31524217522684,468.31524217522684,,2,234.15762108761342,234.15762108761342,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.3152421752268,966.2474185897884,990.0,0.21771898097114595,0.06366304843504536,989.7186179705938,0.3880432650695508,0.3880432650695508,,,23.08315611573572,23.08315611573572,,,,0.9366304843504536,0.9366304843504536,,,0.94,0.94,,,0.98,0.98,,,48.84570955273861,48.84570955273861,,,97.69141910547722,2344.594058531453,0.16605284395535058,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1948-01-08,1948-01-19,672.3268,0.8921244228803702,599.7991584370061,0.491,1948,1,8,1948.01,1947,4,100,15,0.051822647288957316,11.483916261779315,0.019146269380745408,0.52,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.79915843700616,479.79915843700616,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.22437632373159772,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1948-01-09,1948-01-20,685.0236,0.8943005987939278,612.617015667972,0.483,1948,1,9,1948.01,1947,4,101,15,0.05293011015371278,12.817857230965956,0.020923116568987068,0.52,3,Normal,41,6,4,3,66,120.0,0.19588094507815296,492.61701566797205,492.61701566797205,,2,246.30850783398603,246.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.617015667972,966.350468062672,990.0,0.2318069656046215,0.06852340313359442,989.6996696312617,0.429297132224846,0.429297132224846,,,22.91990443636509,22.91990443636509,,,,0.985234031335944,0.985234031335944,,,0.94,0.94,,,0.98,0.98,,,51.01702767855134,51.01702767855134,,,102.03405535710267,2448.8173285704643,0.1665543932792154,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1948-01-10,1948-01-21,691.4282,0.8964100209249521,619.803167230102,0.479,1948,1,10,1948.01,1947,4,102,15,0.053550993648680816,7.186151562129908,0.011594247887187784,0.52,3,Normal,41,6,4,3,66,120.0,0.19360985284454024,499.803167230102,499.803167230102,,2,249.90158361505095,249.90158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,550.803167230102,966.3792126689204,990.0,0.23597285056817505,0.0699606334460204,989.6940665159857,0.4418932157343095,0.4418932157343095,,,22.87296063133117,22.87296063133117,,,,0.9996063344602041,0.9996063344602041,,,0.94,0.94,,,0.98,0.98,,,51.65523330201321,51.65523330201321,,,103.31046660402642,2479.451198496634,0.1666827019708862,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1948-01-11,1948-01-22,704.3503,0.8963170852085334,631.321207861756,0.475,1948,1,11,1948.01,1947,4,103,15,0.054546152359255716,11.518040631654005,0.01824434295604429,0.42,3,Normal,41,6,4,3,66,120.0,0.1900775682895752,511.32120786175597,511.32120786175597,,2,255.66060393087798,255.66060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,562.321207861756,966.425284831447,990.0,0.24264997557203244,0.0745284831447024,989.6828215412833,0.4624604427476562,0.4624604427476562,,,22.79507626708859,22.79507626708859,,,,1.022642415723512,1.022642415723512,,,0.94,0.94,,,0.98,0.98,,,52.665692217074096,52.665692217074096,,,105.33138443414819,2527.953226419557,0.16684277848181084,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1948-01-12,1948-01-23,717.4235,0.9036594665981734,648.3065373349947,0.469,1948,1,12,1948.01,1947,4,104,15,0.05601368482574354,16.98532947323872,0.02619953447185743,0.42,3,Normal,41,6,4,3,66,120.0,0.1850976244868456,528.3065373349947,528.3065373349947,,2,264.15326866749734,264.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.3065373349947,966.4932261493401,990.0,0.25249654338260563,0.08132261493399788,989.6661808416834,0.4936400161815541,0.4936400161815541,,,22.67931467616185,22.67931467616185,,,,1.056613074669989,1.056613074669989,,,0.95,0.95,,,0.98,0.98,,,54.71477332396204,54.71477332396204,,,109.42954664792408,2626.309119550177,0.16879290944336006,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1948-01-13,1948-01-24,737.3183,0.9111138679089168,671.7809281930273,0.46,1948,1,13,1948.01,1947,4,105,15,0.058041872195877565,23.47439085803262,0.03494352083077828,0.42,3,Normal,41,6,4,3,66,120.0,0.17862966178986195,551.7809281930273,551.7809281930273,,3,183.92697606434243,183.92697606434243,183.92697606434243,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,602.7809281930273,966.587123712772,990.0,0.2661048859090013,0.09071237127721092,989.6431827428137,0.2395005048068881,0.2395005048068881,0.2395005048068881,,22.81655852523486,22.81655852523486,22.81655852523486,,,0.7357079042573698,0.7357079042573698,0.7357079042573698,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.13806399594775,37.13806399594775,37.13806399594775,,111.41419198784322,2673.940607708238,0.16584899527815988,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1948-01-14,1948-01-25,757.5572,0.9152736175579952,693.3721189511058,0.451,1948,1,14,1948.01,1947,4,106,16,0.059907351077375534,21.59119075807837,0.031139398553752508,0.42,3,Normal,41,6,4,3,66,120.0,0.17306724155786538,573.3721189511057,573.3721189511057,,3,191.1240396503686,191.1240396503686,191.1240396503686,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,624.3721189511057,966.6734884758044,990.0,0.2786215182325251,0.09934884758044232,989.622029634187,0.25860955881919234,0.25860955881919234,0.25860955881919234,,22.68993159956349,22.68993159956349,22.68993159956349,,,0.7644961586014744,0.7644961586014744,0.7644961586014744,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.37710347232395,38.37710347232395,38.37710347232395,,115.13131041697186,2763.151450007324,0.1660454859233971,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1948-01-15,1948-01-26,785.0819,0.9254874053024592,726.5834105809247,0.438,1948,1,15,1948.01,1947,4,107,16,0.0627768066741919,33.211291629819016,0.045708849316096575,0.42,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.49439438616523,22.49439438616523,22.49439438616523,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1948-01-16,1948-01-27,806.1332,0.9169522878458136,739.1856820484668,0.43,1948,1,16,1948.01,1947,4,108,16,0.06386564292898753,12.602271467542096,0.017048857646455053,0.42,3,Normal,41,6,4,3,66,120.0,0.16234080680168242,619.1856820484667,619.1856820484667,,3,206.39522734948886,206.39522734948886,206.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.1856820484667,966.8567427281938,990.0,0.305180105535343,0.11575570461454004,989.57906418985,0.3015650466667831,0.3015650466667831,0.3015650466667831,,22.42075641498951,22.42075641498951,22.42075641498951,,,0.8255809093979557,0.8255809093979557,0.8255809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.95185710362063,40.95185710362063,40.95185710362063,,122.85557131086188,2948.533711460685,0.16620393805572456,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1948-01-17,1948-01-28,813.2284,0.9237222386349396,751.1971581695099,0.425,1948,1,17,1948.01,1947,4,109,16,0.06490343446584565,12.011476121043074,0.01598977843621268,0.42,3,Normal,41,6,4,3,66,120.0,0.1597450132697675,631.1971581695099,631.1971581695099,,3,210.39905272316997,210.39905272316997,210.39905272316997,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,682.1971581695099,966.9047886326781,990.0,0.3121432800982666,0.11935914745085295,989.5684975724511,0.3133689478490046,0.3133689478490046,0.3133689478490046,,22.350339991923963,22.350339991923963,22.350339991923963,,,0.8415962108926798,0.8415962108926798,0.8415962108926798,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.61516341306843,41.61516341306843,41.61516341306843,,124.84549023920529,2996.291765740927,0.166195370791104,54.01072917572097,107.32663717016784,159.15356368982413,207.39460956997678,0.425
1948-01-18,1948-01-29,827.5366,0.9228252692239536,763.6716856876753,0.42,1948,1,18,1948.01,1947,4,110,16,0.06598123364341514,12.474527518165472,0.016334935224071246,0.42,3,Normal,41,6,4,3,66,120.0,0.15713558882563747,643.6716856876752,643.6716856876752,,3,214.55722856255844,214.55722856255844,214.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,694.6716856876753,966.9546867427507,990.0,0.31937489025372484,0.1231015057063026,989.5575236040401,0.32586615029349303,0.32586615029349303,0.32586615029349303,,22.276970710995737,22.276970710995737,22.276970710995737,,,0.8582289142502337,0.8582289142502337,0.8582289142502337,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.19388038607335,43.19388038607335,43.19388038607335,,129.5816411582201,3109.9593877972816,0.16968239570324473,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1948-01-19,1948-01-30,842.0024,0.9223656549968716,776.6340951849378,0.415,1948,1,19,1948.01,1947,4,111,16,0.06710118582397863,12.962409497262454,0.016690497594205867,0.42,3,Normal,41,6,4,3,66,120.0,0.15451291765837905,656.6340951849378,656.6340951849378,,3,218.8780317283126,218.8780317283126,218.8780317283126,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,707.6340951849378,967.0065363807396,990.0,0.3268893305419929,0.12699022855548134,989.5461204409024,0.3391093062545589,0.3391093062545589,0.3391093062545589,,22.20047475390828,22.20047475390828,22.20047475390828,,,0.8755121269132504,0.8755121269132504,0.8755121269132504,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.912420160681826,43.912420160681826,43.912420160681826,,131.73726048204549,3161.6942515690916,0.16962590401168934,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078302,0.415
1948-01-20,1948-01-31,849.2947,0.9261387421267372,786.5647251529042,0.41,1948,1,20,1948.01,1947,4,112,16,0.06795919225321093,9.930629967966523,0.01262531823561762,0.42,3,Normal,41,6,4,3,66,120.0,0.15256214290142825,666.5647251529043,666.5647251529043,,3,222.18824171763472,222.18824171763472,222.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,717.5647251529042,967.0462589006115,990.0,0.33264621747994444,0.12996941754587127,989.5373843649742,0.34943234585880456,0.34943234585880456,0.34943234585880456,,22.14169311850373,22.14169311850373,22.14169311850373,,,0.8887529668705391,0.8887529668705391,0.8887529668705391,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.45850309731613,44.45850309731613,44.45850309731613,,133.37550929194842,3201.012223006761,0.16956711256790835,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1948-01-21,1948-02-01,871.4097,0.9252694185796824,806.2887464636955,0.403,1948,1,21,1948.01,1947,4,113,17,0.06966334769446328,19.724021310791162,0.02446272678032381,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.17239481588902308,667.2887464636955,667.2887464636955,,3,222.4295821545652,222.4295821545652,222.4295821545652,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,726.2887464636955,967.1251549858548,990.0,0.3377036211383741,0.13018662393910865,989.5321097549223,0.3501909940012909,0.3501909940012909,0.3501909940012909,,22.056763775066447,22.056763775066447,22.056763775066447,,,0.8897183286182607,0.8897183286182607,0.8897183286182607,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.33607822113711,44.33607822113711,44.33607822113711,,133.00823466341132,3192.197631921872,0.1649635260900919,53.61122935958373,106.508295933922,157.8778901362603,205.5801232782832,0.405
1948-01-22,1948-02-02,901.4559,0.9283606107785491,836.8761499139267,0.392,1948,1,22,1948.01,1947,4,114,17,0.07230609935256327,30.587403450231253,0.036549498337809225,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1660938718522403,697.8761499139267,697.8761499139267,,3,232.62538330464227,232.62538330464227,232.62538330464227,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.8761499139267,967.2475045996556,990.0,0.3554354492254648,0.13936284497417806,989.5052017058003,0.382988295114936,0.382988295114936,0.382988295114936,,21.874708811029812,21.874708811029812,21.874708811029812,,,0.9305015332185692,0.9305015332185692,0.9305015332185692,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.985648878746794,45.985648878746794,45.985648878746794,,137.95694663624042,3310.9667192697693,0.16484750658795733,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1948-01-23,1948-02-03,849.2947,0.9261387421267372,786.5647251529042,0.41,1948,1,23,1948.01,1947,4,115,17,0.06795919225321093,50.31142476102241,0.06396348978304629,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.17671781552748772,647.5647251529043,647.5647251529043,,3,215.8549083843014,215.8549083843014,215.8549083843014,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,706.5647251529042,967.0462589006115,990.0,0.32626940588574155,0.12426941754587127,989.5494611765685,0.3298159674052725,0.3298159674052725,0.3298159674052725,,22.17338630855144,22.17338630855144,22.17338630855144,,,0.8634196335372056,0.8634196335372056,0.8634196335372056,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.25306508525675,43.25306508525675,43.25306508525675,,129.75919525577024,3114.2206861384857,0.1649695074115429,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1948-01-24,1948-02-04,849.2947,0.9261387421267372,786.5647251529042,0.41,1948,1,24,1948.01,1947,4,116,17,0.06795919225321093,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.17671781552748772,647.5647251529043,647.5647251529043,,3,215.8549083843014,215.8549083843014,215.8549083843014,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,706.5647251529042,967.0462589006115,990.0,0.32626940588574155,0.12426941754587127,989.5494611765685,0.3298159674052725,0.3298159674052725,0.3298159674052725,,22.17338630855144,22.17338630855144,22.17338630855144,,,0.8634196335372056,0.8634196335372056,0.8634196335372056,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.25306508525675,43.25306508525675,43.25306508525675,,129.75919525577024,3114.2206861384857,0.1649695074115429,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1948-01-25,1948-02-05,856.6266,0.9204268935690436,788.4621603866118,0.408,1948,1,25,1948.01,1947,4,117,17,0.06812313065740326,1.897435233707484,0.002406501325031377,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.17629254387026413,649.4621603866118,649.4621603866118,,3,216.4873867955373,216.4873867955373,216.4873867955373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,708.4621603866118,967.0538486415463,990.0,0.3273693683400648,0.12483864811598355,989.547791983544,0.33174964549382385,0.33174964549382385,0.33174964549382385,,22.162193696503643,22.162193696503643,22.162193696503643,,,0.8659495471821491,0.8659495471821491,0.8659495471821491,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.35790416148571,43.35790416148571,43.35790416148571,,130.07371248445713,3121.7690996269707,0.16497140765852006,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1948-01-26,1948-02-06,863.9982,0.9265273133905936,800.5179310203087,0.405,1948,1,26,1948.01,1947,4,118,17,0.06916474924015467,12.055770633696852,0.01505996326444686,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.17363758463578208,661.5179310203088,661.5179310203088,,3,220.50597700676957,220.50597700676957,220.50597700676957,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,720.5179310203087,967.1020717240813,990.0,0.3343582208813383,0.1284553793060926,989.5371863998126,0.3441669020360547,0.3441669020360547,0.3441669020360547,,22.09094777369543,22.09094777369543,22.09094777369543,,,0.8820239080270782,0.8820239080270782,0.8820239080270782,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.0207716861977,44.0207716861977,44.0207716861977,,132.06231505859313,3169.4955614062346,0.16497108926750922,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1948-01-27,1948-02-07,863.9982,0.9265273133905936,800.5179310203087,0.405,1948,1,27,1948.01,1947,4,119,17,0.06916474924015467,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.17363758463578208,661.5179310203088,661.5179310203088,,3,220.50597700676957,220.50597700676957,220.50597700676957,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,720.5179310203087,967.1020717240813,990.0,0.3343582208813383,0.1284553793060926,989.5371863998126,0.3441669020360547,0.3441669020360547,0.3441669020360547,,22.09094777369543,22.09094777369543,22.09094777369543,,,0.8820239080270782,0.8820239080270782,0.8820239080270782,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.0207716861977,44.0207716861977,44.0207716861977,,132.06231505859313,3169.4955614062346,0.16497108926750922,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1948-01-28,1948-02-08,878.8611,0.9265360667890472,814.2965068478958,0.4,1948,1,28,1948.01,1947,4,120,18,0.0703552181916582,13.778575827587021,0.01692083376474652,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.17069949193084788,675.2965068478958,675.2965068478958,,3,225.09883561596527,225.09883561596527,225.09883561596527,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,734.2965068478958,967.1571860273916,990.0,0.3423458010712439,0.13258895205436874,989.5250652468744,0.3586362703663681,0.3586362703663681,0.3586362703663681,,22.009242949116544,22.009242949116544,22.009242949116544,,,0.9003953424638611,0.9003953424638611,0.9003953424638611,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.771463360119846,44.771463360119846,44.771463360119846,,134.31439008035954,3223.545361928629,0.16494531040085675,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1948-01-29,1948-02-09,901.4559,0.9283606107785491,836.8761499139267,0.392,1948,1,29,1948.01,1947,4,121,18,0.07230609935256327,22.57964306603105,0.026980865768911427,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1660938718522403,697.8761499139267,697.8761499139267,,3,232.62538330464227,232.62538330464227,232.62538330464227,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.8761499139267,967.2475045996556,990.0,0.3554354492254648,0.13936284497417806,989.5052017058003,0.382988295114936,0.382988295114936,0.382988295114936,,21.874708811029812,21.874708811029812,21.874708811029812,,,0.9305015332185692,0.9305015332185692,0.9305015332185692,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.985648878746794,45.985648878746794,45.985648878746794,,137.95694663624042,3310.9667192697693,0.16484750658795733,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1948-01-30,1948-02-10,901.4559,0.9283606107785491,836.8761499139267,0.392,1948,1,30,1948.01,1947,4,122,18,0.07230609935256327,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1660938718522403,697.8761499139267,697.8761499139267,,3,232.62538330464227,232.62538330464227,232.62538330464227,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.8761499139267,967.2475045996556,990.0,0.3554354492254648,0.13936284497417806,989.5052017058003,0.382988295114936,0.382988295114936,0.382988295114936,,21.874708811029812,21.874708811029812,21.874708811029812,,,0.9305015332185692,0.9305015332185692,0.9305015332185692,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.985648878746794,45.985648878746794,45.985648878746794,,137.95694663624042,3310.9667192697693,0.16484750658795733,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1948-01-31,1948-02-11,916.7204,0.9323009893305656,854.6593358595118,0.384,1948,1,31,1948.01,1947,4,123,18,0.07384256661826183,17.783185945585046,0.020807338315331096,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1626379004685075,715.6593358595118,715.6593358595118,,3,238.5531119531706,238.5531119531706,238.5531119531706,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,774.6593358595118,967.318637343438,990.0,0.3657445425272532,0.1478296679297559,989.486425789543,0.402727234574322,0.402727234574322,0.402727234574322,,21.765061211530643,21.765061211530643,21.765061211530643,,,0.9542124478126824,0.9542124478126824,0.9542124478126824,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.92107092941346,46.92107092941346,46.92107092941346,,140.76321278824037,3378.3171069177693,0.16470095964806605,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1948-02-01,1948-02-12,932.1467,0.9418638351561232,877.955265790124,0.378,1948,2,1,1948.02,1947,5,124,18,0.07585533496426672,23.295929930612264,0.02653430173306936,0.42,3,Normal,43,7,5,4,78,137.0,0.15604439695080088,740.955265790124,740.955265790124,,3,246.98508859670798,246.98508859670798,246.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.955265790124,967.4118210631603,990.0,0.3827876937519065,0.16047763289506206,989.4567346733529,0.4316551386758111,0.4316551386758111,0.4316551386758111,,21.61325847151675,21.61325847151675,21.61325847151675,,,0.9879403543868319,0.9879403543868319,0.9879403543868319,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.2407352024511,48.2407352024511,48.2407352024511,,144.72220560735326,3473.3329345764782,0.16484006787875366,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1948-02-02,1948-02-13,939.9208,0.9394044269109342,882.9657604656668,0.376,1948,2,2,1948.02,1947,5,125,18,0.07628824170423361,5.010494675542759,0.005674619447191562,0.42,3,Normal,43,7,5,4,78,137.0,0.15515890438123858,745.9657604656668,745.9657604656668,,3,248.65525348855562,248.65525348855562,248.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9657604656668,967.4318630418626,990.0,0.3873789836936389,0.16298288023283342,989.4496381360736,0.4375034802566092,0.4375034802566092,0.4375034802566092,,21.580271613954334,21.580271613954334,21.580271613954334,,,0.9946210139542224,0.9946210139542224,0.9946210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.492824699951065,48.492824699951065,48.492824699951065,,145.47847409985314,3491.483378396476,0.16476117264516504,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1948-02-03,1948-02-14,963.4877,0.9349079094156828,900.7722713547246,0.368,1948,2,3,1948.02,1947,5,126,18,0.07782672424504819,17.80651088905779,0.01976804954517253,0.42,3,Normal,43,7,5,4,78,137.0,0.15209171547205558,763.7722713547246,763.7722713547246,,3,254.59075711824158,254.59075711824158,254.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547246,967.5030890854187,990.0,0.4036957068190703,0.1718861356773623,989.4244181575036,0.458604474595929,0.458604474595929,0.458604474595929,,21.462724597488698,21.462724597488698,21.462724597488698,,,1.018363028472966,1.018363028472966,1.018363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.379924566226556,49.379924566226556,49.379924566226556,,148.1397736986797,3555.3545687683118,0.16445863001076125,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1948-02-04,1948-02-15,971.4252,0.934067963185034,907.3771579506143,0.364,1948,2,4,1948.02,1947,5,127,19,0.07839738644693307,6.604886595889753,0.007279097272855567,0.42,3,Normal,43,7,5,4,78,137.0,0.150984625080739,770.3771579506143,770.3771579506143,,3,256.7923859835381,256.7923859835381,256.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,825.3771579506143,967.5295086318024,990.0,0.4097479933412004,0.17518857897530718,989.4150634276835,0.4665571315958049,0.4665571315958049,0.4665571315958049,,21.418997664285342,21.418997664285342,21.418997664285342,,,1.0271695439341524,1.0271695439341524,1.0271695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.70547434777127,49.70547434777127,49.70547434777127,,149.11642304331386,3578.794153039532,0.16433786296770514,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1948-02-05,1948-02-16,987.4235,0.9354088004533838,923.6446316744818,0.358,1948,2,5,1948.02,1947,5,128,19,0.07980289617667523,16.26747372386751,0.01761226468060134,0.42,3,Normal,43,7,5,4,78,137.0,0.14832544390111566,786.6446316744818,786.6446316744818,,3,262.21487722482726,262.21487722482726,262.21487722482726,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,841.6446316744818,967.594578526698,990.0,0.4246544433670551,0.18332231583724093,989.3920232407955,0.486434308870004,0.486434308870004,0.486434308870004,,21.311010405227762,21.311010405227762,21.311010405227762,,,1.0488595088993091,1.0488595088993091,1.0488595088993091,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.49917769384989,50.49917769384989,50.49917769384989,,151.49753308154962,3635.940793957192,0.1640214514178453,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1948-02-06,1948-02-17,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1948,2,6,1948.02,1947,5,129,19,0.08252501116271782,31.50596048660418,0.032985333145551465,0.42,3,Normal,43,7,5,4,78,137.0,0.14343287972007554,818.150592161086,818.150592161086,,3,272.71686405369536,272.71686405369536,272.71686405369536,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,873.150592161086,967.7206023686444,990.0,0.4535244470001984,0.20452047372886886,989.341955079271,0.5261053627275931,0.5261053627275931,0.5261053627275931,,21.095247347899047,21.095247347899047,21.095247347899047,,,1.0908674562147815,1.0908674562147815,1.0908674562147815,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.98996834258965,51.98996834258965,51.98996834258965,,155.969905027769,3743.277720666455,0.16329352283065396,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1948-02-07,1948-02-18,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1948,2,7,1948.02,1947,5,130,19,0.0830644181447288,6.243136365867598,0.006493839288335411,0.42,3,Normal,43,7,5,4,78,137.0,0.14250144965051026,824.3937285269536,824.3937285269536,,3,274.79790950898456,274.79790950898456,274.79790950898456,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,879.3937285269536,967.7455749141078,990.0,0.4592452492478061,0.2095149828215629,989.3312397679306,0.5341502967806365,0.5341502967806365,0.5341502967806365,,21.05151455704214,21.05151455704214,21.05151455704214,,,1.0991916380359383,1.0991916380359383,1.0991916380359383,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.27808950403097,52.27808950403097,52.27808950403097,,156.8342685120929,3764.0224442902295,0.16313219429088038,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1948-02-08,1948-02-19,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1948,2,8,1948.02,1947,5,131,19,0.08443526546181272,15.86628839217508,0.01623548300092591,0.42,3,Normal,43,7,5,4,78,137.0,0.1401878697871021,840.2600169191287,840.2600169191287,,4,210.06500422978215,210.06500422978215,210.06500422978215,210.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.2600169191287,967.8090400676764,990.0,0.47378407924860405,0.22220801353530295,989.304007907216,0.3123755151286049,0.3123755151286049,0.3123755151286049,0.3123755151286049,21.182592324410926,21.182592324410926,21.182592324410926,21.182592324410926,,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.37825847527528,39.37825847527528,39.37825847527528,39.37825847527528,157.51303390110112,3780.3128136264263,0.16117822398758366,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
