Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1948-02-09,1948-02-20,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1948,2,9,1948.02,1947,5,132,19,0.08657814739721079,24.80187425229247,0.02475084071234244,0.42,3,Normal,43,7,5,4,78,137.0,0.13671810215219893,865.0618911714212,865.0618911714212,,4,216.2654727928553,216.2654727928553,216.2654727928553,216.2654727928553,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,920.0618911714212,967.906480229396,990.0,0.4965108962925373,0.2420495129371369,989.2614395907705,0.3310705475750359,0.3310705475750359,0.3310705475750359,0.3310705475750359,21.023888813799392,21.023888813799392,21.023888813799392,21.023888813799392,,0.8650618911714212,0.8650618911714212,0.8650618911714212,0.8650618911714212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.08877340599925,41.08877340599925,41.08877340599925,41.08877340599925,164.355093623997,3944.522246975928,0.164016908608174,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1948-02-10,1948-02-21,1095.466,0.9241621056469248,1012.388165224614,0.326,1948,2,10,1948.02,1947,5,133,19,0.08747033747540664,10.326274053192833,0.010199915810850859,0.42,3,Normal,43,7,5,4,78,137.0,0.13532358902042718,875.388165224614,875.388165224614,,4,218.8470413061535,218.8470413061535,218.8470413061535,218.8470413061535,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,930.388165224614,967.9389342335629,990.0,0.5059732191301244,0.25031053217969124,989.24371624869,0.3390133881084449,0.3390133881084449,0.3390133881084449,0.3390133881084449,20.965768627018658,20.965768627018658,20.965768627018658,20.965768627018658,,0.875388165224614,0.875388165224614,0.875388165224614,0.875388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.46430639030266,41.46430639030266,41.46430639030266,41.46430639030266,165.85722556121064,3980.5734134690556,0.16382770093367566,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1948-02-11,1948-02-22,1121.4092,0.922980414995918,1035.0387287962403,0.319,1948,2,11,1948.02,1947,5,134,20,0.08942734616799515,22.65056357162632,0.0218837836125892,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.15651588244278308,873.0387287962402,873.0387287962402,,4,218.2596821990601,218.2596821990601,218.2596821990601,218.2596821990601,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,937.0387287962404,968.0101217190738,990.0,0.5120673610483477,0.24843098303699224,989.2395016559146,0.33719800841866665,0.33719800841866665,0.33719800841866665,0.33719800841866665,20.892181928422147,20.892181928422147,20.892181928422147,20.892181928422147,,0.8730387287962403,0.8730387287962403,0.8730387287962403,0.8730387287962403,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.20787829205488,41.20787829205488,41.20787829205488,41.20787829205488,164.83151316821952,3955.956316037268,0.15925154159199445,51.89786698999321,103.0083641610078,152.4460118860185,197.9098455850512,0.32
1948-02-12,1948-02-23,1138.9177,0.936433295005044,1066.5204545505662,0.314,1948,2,12,1948.02,1947,5,135,20,0.09214736727316893,31.48172575432591,0.029518164063334695,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.15189582094631945,904.5204545505662,904.5204545505662,,4,226.1301136376416,226.1301136376416,226.1301136376416,226.1301136376416,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,968.5204545505662,968.1090642857305,990.0,0.5409151575562957,0.273616363640453,989.1854684788033,0.36192593095185815,0.36192593095185815,0.36192593095185815,0.36192593095185815,20.714478262121048,20.714478262121048,20.714478262121048,20.714478262121048,,0.9045204545505662,0.9045204545505662,0.9045204545505662,0.9045204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.33068894450018,42.33068894450018,42.33068894450018,42.33068894450018,169.32275577800073,4063.7461386720174,0.15876184564069487,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1948-02-13,1948-02-24,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1948,2,13,1948.02,1947,5,136,20,0.09492761557979344,32.17879984519118,0.02928808745109078,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1474470828589884,936.6992543957574,936.6992543957574,,4,234.17481359893932,234.17481359893932,234.17481359893932,234.17481359893932,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1000.6992543957574,968.2101976566723,990.0,0.5704017072152359,0.29935940351660595,989.1302388892682,0.3881001714858803,0.3881001714858803,0.3881001714858803,0.3881001714858803,20.53194106110997,20.53194106110997,20.53194106110997,20.53194106110997,,0.9366992543957574,0.9366992543957574,0.9366992543957574,0.9366992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.45033495993132,43.45033495993132,43.45033495993132,43.45033495993132,173.80133983972527,4171.232156153405,0.15818827503920474,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117131,0.31
1948-02-14,1948-02-25,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1948,2,14,1948.02,1947,5,137,20,0.09604086103293916,12.884785337334964,0.011591373100704816,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1457379687089593,949.5840397330924,949.5840397330924,,4,237.3960099332731,237.3960099332731,237.3960099332731,237.3960099332731,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1013.5840397330924,968.250692696304,990.0,0.5822084826239492,0.3096672317864739,989.1081242855896,0.3988354112174303,0.3988354112174303,0.3988354112174303,0.3988354112174303,20.458596178068195,20.458596178068195,20.458596178068195,20.458596178068195,,0.9495840397330924,0.9495840397330924,0.9495840397330924,0.9495840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.890667120246505,43.890667120246505,43.890667120246505,43.890667120246505,175.56266848098602,4213.504043543665,0.1579391770712552,51.40335758553538,102.0006816222168,150.88818395585488,195.72431571571798,0.305
1948-02-15,1948-02-26,1229.0427,0.9335129102384718,1147.327227684349,0.293,1948,2,15,1948.02,1947,5,138,20,0.09912907247192776,35.74318795125669,0.031153438259629882,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.14119772989870089,985.327227684349,985.327227684349,,4,246.33180692108726,246.33180692108726,246.33180692108726,246.33180692108726,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1049.327227684349,968.3630284298649,990.0,0.6235650708846274,0.3382617821474793,989.0381731469679,0.4293782269111383,0.4293782269111383,0.4293782269111383,0.4293782269111383,20.24576649019172,20.24576649019172,20.24576649019172,20.24576649019172,,0.9853272276843492,0.9853272276843492,0.9853272276843492,0.9853272276843492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.0689720583023,45.0689720583023,45.0689720583023,45.0689720583023,180.2758882332092,4326.621317597021,0.15712682823457444,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1948-02-16,1948-02-27,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1948,2,16,1948.02,1947,5,139,20,0.10193760549347823,32.506169230908434,0.0275514910121189,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.13730752191246526,1017.8333969152576,1017.8333969152576,,4,254.4583492288144,254.4583492288144,254.4583492288144,254.4583492288144,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1081.8333969152575,968.4651906760192,990.0,0.6704811914240829,0.3731834159898347,988.9563353925861,0.4581283643294513,0.4581283643294513,0.4581283643294513,0.4581283643294513,20.03301635223729,20.03301635223729,20.03301635223729,20.03301635223729,,1.0178333969152575,1.0178333969152575,1.0178333969152575,1.0178333969152575,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.06658173369508,46.06658173369508,46.06658173369508,46.06658173369508,184.26632693478032,4422.391846434728,0.1561799550822644,50.952599825417366,101.08297103830151,149.47147355052104,193.74152723850202,0.285
1948-02-17,1948-02-28,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1948,2,17,1948.02,1947,5,140,20,0.1036600819370616,19.936069948881368,0.016616583851720004,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.13502593996113488,1037.7694668641388,1037.7694668641388,,4,259.4423667160347,259.4423667160347,259.4423667160347,259.4423667160347,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1101.7694668641388,968.5278468958587,990.0,0.6992549006286539,0.3991003069233805,988.901644792448,0.4762195654465654,0.4762195654465654,0.4762195654465654,0.4762195654465654,19.897578331142714,19.897578331142714,19.897578331142714,19.897578331142714,,1.0377694668641388,1.0377694668641388,1.0377694668641388,1.0377694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.65133295177292,46.65133295177292,46.65133295177292,46.65133295177292,186.6053318070917,4478.527963370199,0.15553432301859266,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1948-02-18,1948-02-29,1363.6723,0.925071362348696,1261.4941923581798,0.266,1948,2,18,1948.02,1947,5,141,21,0.10899309821974676,61.72472549404097,0.048929853080540604,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.12841914055677464,1099.4941923581798,1099.4941923581798,,4,274.8735480895449,274.8735480895449,274.8735480895449,274.8735480895449,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1163.4941923581798,968.7218388902686,990.0,0.7883421333004657,0.4793424500656337,988.732315416634,0.5344438466046076,0.5344438466046076,0.5344438466046076,0.5344438466046076,19.476032679760717,19.476032679760717,19.476032679760717,19.476032679760717,,1.0994941923581798,1.0994941923581798,1.0994941923581798,1.0994941923581798,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.37894346164964,48.37894346164964,48.37894346164964,48.37894346164964,193.5157738465985,4644.378572318365,0.15340203309604536,50.40140929159647,99.96176502495052,147.74304546724974,191.3281860540403,0.265
1948-02-19,1948-03-01,1432.6212,0.9229795554429376,1322.2800782941279,0.255,1948,2,19,1948.02,1947,5,142,21,0.11424499876461265,60.785885935948045,0.04597050725771189,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.12251564752378033,1160.2800782941279,1100.0,,4,275.0,275.0,275.0,275.0,60.280078294127854,18.232863187730032,2.9767939898334745,2.6046947411042902,1.8604962436459216,34.60523013181414,67.23286318773003,10.976793989833476,9.60469474110429,6.860496243645923,127.60523013181414,1187.814351918668,968.9128802460672,990.0,0.8234433945217887,0.48,988.6965566054782,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.24874157941095,19.24874157941095,19.24874157941095,19.24874157941095,,1.1,1.1,1.1,1.1,0.9317828206503026,0.9317828206503026,0.9317828206503026,0.9317828206503026,0.98,0.98,0.98,0.98,47.4181731275904,47.4181731275904,47.4181731275904,47.4181731275904,189.6726925103616,4552.1446202486795,0.14344365889188782,49.98296745194915,99.1112589870776,146.4335836277283,189.5037521538496,0.255
1948-02-20,1948-03-02,1494.4335,0.9440321959395022,1410.793338690556,0.243,1948,2,20,1948.02,1947,5,143,21,0.12189254446286404,88.51326039642822,0.06274006119038159,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.11482900830135913,1248.793338690556,1100.0,,4,275.0,275.0,275.0,275.0,148.79333869055608,45.0053925668966,7.3478191945953615,6.4293417952709415,4.592386996622102,85.41839813717108,94.00539256689659,15.347819194595358,13.429341795270943,9.5923869966221,178.4183981371711,1222.7825535567627,969.1964092480772,990.0,0.8739129638963588,0.48,988.6460870361037,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.914743008026406,18.914743008026406,18.914743008026406,18.914743008026406,,1.1,1.1,1.1,1.1,0.9320317253639664,0.9320317253639664,0.9320317253639664,0.9320317253639664,0.98,0.98,0.98,0.98,46.60783366837677,46.60783366837677,46.60783366837677,46.60783366837677,186.43133467350708,4474.352032164171,0.1321464523262815,49.34949717588065,97.82471610000721,144.4553239648283,186.75349914764712,0.245
1948-02-21,1948-03-03,1590.2593,0.9480612309495524,1507.6631894869736,0.229,1948,2,21,1948.02,1947,5,144,21,0.1302620995716745,96.86985079641752,0.06425165214080758,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.10745105480430628,1345.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,245.6631894869736,51.0,10.0,10.615076088943304,7.582197206388072,166.46591619164218,100.0,18.0,17.615076088943304,12.582197206388075,259.4659161916423,1235.6150760889434,969.5093733814193,990.0,0.902596920889032,0.48,988.617403079111,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.573094917691567,18.573094917691567,18.573094917691567,18.573094917691567,,1.1,1.1,1.1,1.1,0.9319400806172032,0.9319400806172032,0.9319400806172032,0.9319400806172032,0.98,0.98,0.98,0.98,45.761478256674486,45.761478256674486,45.761478256674486,45.761478256674486,183.04591302669795,4393.101912640751,0.12141034834775308,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1948-02-22,1948-03-04,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1948,2,22,1948.02,1947,5,145,21,0.14032999959446205,116.52662063411505,0.0717444598580677,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.0997420369161917,1462.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,362.1898101210886,51.0,10.0,15.650176980540865,11.178697843243476,274.3609352973043,100.0,18.0,22.650176980540863,16.178697843243476,367.3609352973043,1240.650176980541,969.8858440019296,990.0,0.9158037428997794,0.48,988.6041962571002,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.183417475170547,18.183417475170547,18.183417475170547,18.183417475170547,,1.1,1.1,1.1,1.1,0.9314080807326296,0.9314080807326296,0.9314080807326296,0.9314080807326296,0.98,0.98,0.98,0.98,44.77579321589374,44.77579321589374,44.77579321589374,44.77579321589374,179.10317286357497,4298.4761487258,0.11027231654052938,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1948-02-23,1948-03-05,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1948,2,23,1948.02,1947,5,146,21,0.1574494264237043,198.14151422734062,0.1087296868467021,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.08889711647684201,1660.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,560.3313243484287,51.0,10.000000000000004,18.0,17.294176677420634,464.03714767100786,100.0,18.0,25.0,22.294176677420634,557.0371476710078,1243.0,970.5259935094334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1948-02-24,1948-03-06,1949.6538,1.0055924901309194,1960.5572196352093,0.182,1948,2,24,1948.02,1947,5,147,21,0.1693921437764821,138.2258952867801,0.07050337215483007,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.0826295699903839,1798.5572196352093,1100.0,,4,275.0,275.0,275.0,275.0,698.5572196352092,50.99999999999997,10.0,18.0,21.560408013432387,597.9968116217769,100.0,18.0,25.0,26.560408013432387,690.9968116217769,1243.0,970.9725694788216,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.090528528063786,17.090528528063786,17.090528528063786,17.090528528063786,,1.1,1.1,1.1,1.1,0.9274856137827608,0.9274856137827608,0.9274856137827608,0.9274856137827608,0.98,0.98,0.98,0.98,41.90737443955062,41.90737443955062,41.90737443955062,41.90737443955062,167.6294977582025,4023.1079461968593,0.08550094640410058,45.07542672735996,89.1704884994688,131.21326740092286,168.49840673556392,0.18
1948-02-25,1948-03-07,2114.3104,1.0052030192939163,2125.311197804528,0.165,1948,2,25,1948.02,1947,5,148,22,0.1836268874903112,164.75397816931874,0.07751993135852839,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.07622413139654463,1963.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,863.3111978045282,51.0,10.0,18.0,26.645407339645928,757.6657904648821,100.0,18.0,25.0,31.645407339645928,850.6657904648821,1243.0,971.4024753050453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.23131136838,0.07667958060700178,43.971030739795424,86.94035144108926,127.81604541725581,163.85132077643706,0.165
1948-02-26,1948-03-08,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1948,2,26,1948.02,1947,5,149,22,0.2091624966678106,295.5510321469833,0.12208502759485948,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.06691830621160329,2258.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,1158.8622299515116,51.0,10.000000000000009,18.0,35.76735277628121,1044.09487717523,100.0,18.0,25.0,40.76735277628122,1137.09487717523,1243.0,972.1158743481587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.087698696894094,83.14199254795435,122.04172496595415,155.9809923431781,0.135
1948-02-27,1948-03-09,2797.2606,1.0224543431941675,2860.071249515923,0.1,1948,2,27,1948.02,1947,5,150,22,0.2471101559581757,439.2090195644114,0.1535657615658173,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.05664194555552386,2698.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1598.0712495159228,51.0,10.0,18.0,49.32318671345441,1469.7480628024687,100.0,18.0,25.0,54.32318671345441,1562.7480628024687,1243.0,973.1760340505556,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.887063956329555,14.887063956329555,14.887063956329555,14.887063956329555,,1.1,1.1,1.1,1.1,0.90868210367285,0.90868210367285,0.90868210367285,0.90868210367285,0.98,0.98,0.98,0.98,35.764223961055244,35.764223961055244,35.764223961055244,35.764223961055244,143.05689584422097,3433.365500261303,0.050018647566361804,39.188576478486866,77.30523664325878,113.19446959061094,143.98476693340442,0.1
1948-02-28,1948-03-10,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1948,2,28,1948.02,1947,5,151,22,0.2954794055901358,559.8292781476857,0.16369753260927367,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.047369798825895794,3257.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2157.9005276636085,51.0,10.0,18.0,66.60186813776568,2012.2986595258428,100.0,18.0,25.0,71.60186813776568,2105.2986595258426,1243.0,974.4507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1948-02-29,1948-03-11,3733.5042,1.0359233319024177,3867.624110535669,0.044,1948,2,29,1948.02,1947,5,152,22,0.3341627231502818,447.7235828720604,0.11576191741395735,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.04188618008629666,3705.624110535669,1100.0,,4,275.0,275.0,275.0,275.0,2605.624110535669,51.0,10.0,18.0,75.0,2451.6241105356685,100.0,18.0,25.0,80.0,2544.6241105356685,1243.0,975.3994891866112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.663608820273977,12.663608820273977,12.663608820273977,12.663608820273977,,1.1,1.1,1.1,1.1,0.8749434158160985,0.8749434158160985,0.8749434158160985,0.8749434158160985,0.98,0.98,0.98,0.98,29.29309303320491,29.29309303320491,29.29309303320491,29.29309303320491,117.17237213281965,2812.136931187672,0.03029569802650527,32.8343037840226,64.54927809208799,93.95269426621832,118.12181885646908,0.045
1948-03-01,1948-03-12,4387.7085,1.020200455042269,4476.342208292831,0.027000000000000003,1948,3,1,1948.03,1947,6,153,22,0.3867559667965005,608.718097757162,0.1359856037434887,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.053391807167296274,4237.342208292831,1100.0,,4,275.0,275.0,275.0,275.0,3137.342208292831,41.0,7.0,13.0,67.0,3009.342208292831,100.0,18.0,25.0,80.0,3153.342208292831,1243.0,976.5517062411757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.511391765709462,11.511391765709462,11.511391765709462,11.511391765709462,,1.1,1.1,1.1,1.1,0.8516254241871192,0.8516254241871192,0.8516254241871192,0.8516254241871192,0.98,0.98,0.98,0.98,25.918163763838233,25.918163763838233,25.918163763838233,25.918163763838233,103.67265505535292,2488.1437213284703,0.02316012722693317,29.463943557284146,57.80174801502054,83.82097003447501,104.61831627279429,0.025
1948-03-02,1948-03-13,4814.0403,1.0420385773410086,5016.415705474282,0.017,1948,3,2,1948.03,1947,6,154,22,0.4334183169529779,540.0734971814509,0.10766123241980982,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.04764357940654432,4777.415705474282,1100.0,,4,275.0,275.0,275.0,275.0,3677.4157054742823,41.0,7.0,13.0,67.0,3549.4157054742823,100.0,18.0,25.0,80.0,3693.4157054742823,1243.0,977.5352801864303,990.007869711765,0.9219672131147539,0.48,988.6059024986504,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.535687532219825,10.535687532219825,10.535687532219825,10.535687532219825,,1.1,1.1,1.1,1.1,0.8287652779055618,0.8287652779055618,0.8287652779055618,0.8287652779055618,0.98,0.98,0.98,0.98,23.084592162256225,23.084592162256225,23.084592162256225,23.084592162256225,92.3383686490249,2216.1208475765975,0.018407240163182344,26.604327221706463,52.08623734062368,75.26315593285057,93.272819265352,0.015
1948-03-03,1948-03-14,5149.0725,1.050595240745237,5409.59106275218,0.012,1948,3,3,1948.03,1947,6,155,23,0.4673886678217884,393.175357277898,0.07268116068608453,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.04418078875603704,5170.59106275218,0.0,,0,275.0,275.0,275.0,275.0,5170.59106275218,1141.0,7.0,13.0,67.0,3942.5910627521794,1200.0,18.0,25.0,80.0,4086.5910627521794,1243.0,978.1407702366383,990.0398376205393,0.9219672131147539,0.48,988.6378704074243,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.962165390786096,9.962165390786096,9.962165390786096,9.962165390786096,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.930608366054397,48.74505563994968,70.27087766783904,63.73632110463307,0.01
1948-03-04,1948-03-15,5383.7291,1.0398842160519528,5598.454914589585,0.01,1948,3,4,1948.03,1947,6,156,23,0.4837065046205402,188.86385183740555,0.03373499558694773,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.04269035004232426,5359.454914589585,0.0,,0,275.0,275.0,275.0,275.0,5359.454914589585,1141.0,7.0,13.0,67.0,4131.454914589585,1200.0,18.0,25.0,80.0,4275.454914589585,1243.0,978.431620568468,990.0551935737407,0.9219672131147539,0.48,988.6532263606258,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.686671012157904,9.686671012157904,9.686671012157904,9.686671012157904,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.130198162638067,47.14830623079429,67.88784562642887,0.0,0.01
1948-03-05,1948-03-16,5530.3075,1.0261200072979668,5674.759172260001,0.008,1948,3,5,1948.03,1947,6,157,23,0.4902991924832641,76.30425767041561,0.013446254784417057,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.042116324718819216,5435.759172260001,0.0,,0,275.0,275.0,275.0,275.0,5435.759172260001,1141.0,7.0,13.0,67.0,4207.759172260001,1200.0,18.0,25.0,80.0,4351.759172260001,1243.0,978.5491291252803,990.0613976440187,0.9219672131147539,0.48,988.6594304309042,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.575366525623807,9.575366525623807,9.575366525623807,9.575366525623807,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.807587427824192,46.50491437417053,66.92811635135918,0.0,0.01
1948-03-06,1948-03-17,5604.2151,1.0261200072979668,5750.597239311376,0.008,1948,3,6,1948.03,1947,6,158,23,0.4968516014765029,75.83806705137522,0.01318785925972042,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.04156090055589076,5511.597239311376,0.0,,0,275.0,275.0,275.0,275.0,5511.597239311376,1141.0,7.0,13.0,67.0,4283.597239311376,1200.0,18.0,25.0,80.0,4427.597239311376,1243.0,978.6659197485396,990.0675638097368,0.9219672131147539,0.48,988.665596596622,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.464742068082456,9.464742068082456,9.464742068082456,9.464742068082456,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.487592028328447,45.866881854450206,65.97675124159343,0.0,0.01
1948-03-07,1948-03-18,5678.5338,1.0268257202863065,5830.8645593551355,0.006999999999999999,1948,3,7,1948.03,1947,6,159,23,0.5037866979282838,80.26732004375936,0.013765938005707428,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.04098877577537699,5591.8645593551355,0.0,,0,275.0,275.0,275.0,275.0,5591.8645593551355,1141.0,7.0,13.0,67.0,4363.864559355136,1200.0,18.0,25.0,80.0,4507.864559355136,1243.0,978.7895314214068,990.0740901047276,0.9219672131147539,0.48,988.6721228916127,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.347656690205852,9.347656690205852,9.347656690205852,9.347656690205852,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.14957984754503,45.19306360690436,38.93281212686324,0.0,0.005
1948-03-08,1948-03-19,5790.7808,1.0282210587569034,5954.2027652051465,0.006,1948,3,8,1948.03,1947,6,160,23,0.5144431189137247,123.33820585001196,0.020714478615133692,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.04013971465611744,5715.2027652051465,0.0,,0,275.0,275.0,275.0,275.0,5715.2027652051465,1141.0,7.0,13.0,67.0,4487.2027652051465,1200.0,18.0,25.0,80.0,4631.202765205146,1243.0,978.979472258416,990.0841183642307,0.9219672131147539,0.48,988.6821511511157,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.167744112699962,9.167744112699962,9.167744112699962,9.167744112699962,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.651234658264432,35.74718789443565,0.0,0.0,0.005
1948-03-09,1948-03-20,5903.948,1.0282210587569034,6070.563663405703,0.006,1948,3,9,1948.03,1947,6,161,23,0.5244967005182527,116.36089820055531,0.01916805500319465,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.03937031439777643,5831.563663405703,0.0,,0,275.0,275.0,275.0,275.0,5831.563663405703,1141.0,7.0,13.0,67.0,4603.563663405704,1200.0,18.0,25.0,80.0,4747.563663405704,1243.0,979.137498942623,990.0935793197806,0.9219672131147539,0.48,988.6916121066658,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.01917838404286,9.01917838404286,9.01917838404286,9.01917838404286,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.221630096800386,10.300577234210934,0.0,0.0,0.005
1948-03-10,1948-03-21,5998.9548,1.0261885201380403,6156.058548586993,0.005,1948,3,10,1948.03,1947,6,162,24,0.5318834585979162,85.49488518129147,0.01388792593613574,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.03882354238733774,5917.058548586993,0.0,,0,275.0,275.0,275.0,275.0,5917.058548586993,1141.0,7.0,13.0,67.0,4689.058548586992,1200.0,18.0,25.0,80.0,4833.058548586992,1243.0,979.243512600248,990.1005306524099,0.9219672131147539,0.48,988.6985634392952,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.920116059047318,8.920116059047318,8.920116059047318,8.920116059047318,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.382214480010237,0.0,0.0,0.0,0.005
1948-03-11,1948-03-22,5979.9025,1.0261885201380403,6136.507297044769,0.005,1948,3,11,1948.03,1947,6,163,24,0.5301942304646681,19.551251542225145,0.003186055291035127,0.06,1,Wet,68,14,17,21,195,315.0,0.0513321315777948,5821.507297044769,0.0,,0,275.0,275.0,275.0,275.0,5821.507297044769,1132.0,4.0,8.0,59.0,4618.507297044769,1200.0,18.0,25.0,80.0,4813.507297044769,1243.0,979.2192690483356,990.0989409988008,0.9219672131147539,0.48,988.696973785686,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.942769957350563,8.942769957350563,8.942769957350563,8.942769957350563,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.24884356014183,0.0,0.0,0.0,0.005
1948-03-12,1948-03-23,5922.8984,1.0282210587569034,6090.048863757571,0.006,1948,3,12,1948.03,1947,6,164,24,0.526180221828654,46.458433287199114,0.007628581367167255,0.06,1,Wet,68,14,17,21,195,315.0,0.05172372292028613,5775.048863757571,0.0,,0,275.0,275.0,275.0,275.0,5775.048863757571,1132.0,4.0,8.000000000000027,59.0,4572.048863757571,1200.0,18.0,25.0,80.0,4767.048863757571,1243.0,979.1616605910592,990.0951636029657,0.9219672131147539,0.48,988.6931963898508,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.996601018791537,8.996601018791537,8.996601018791537,8.996601018791537,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.14969071611792,6.039418076296393,0.0,0.0,0.005
1948-03-13,1948-03-24,5885.023,1.0282210587569034,6051.104579868728,0.006,1948,3,13,1948.03,1947,6,165,24,0.5228154357006581,38.94428388884171,0.006435896682137093,0.06,1,Wet,68,14,17,21,195,315.0,0.05205661145701659,5736.104579868728,0.0,,0,275.0,275.0,275.0,275.0,5736.104579868728,1132.0,4.0,7.9999999999999725,59.0,4533.104579868729,1200.0,18.0,25.0,80.0,4728.104579868729,1243.0,979.1133696790373,990.0919971600754,0.9219672131147539,0.48,988.6900299469606,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.041725487923443,9.041725487923443,9.041725487923443,9.041725487923443,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.293473054174143,14.556024985368044,0.0,0.0,0.005
1948-03-14,1948-03-25,5828.4011,1.0282210587569034,5992.884749901899,0.006,1948,3,14,1948.03,1947,6,166,24,0.5177852423915241,58.21982996682891,0.009714825563395316,0.06,1,Wet,68,14,17,21,195,315.0,0.05256233235674295,5677.884749901899,0.0,,0,275.0,275.0,275.0,275.0,5677.884749901899,1132.0,4.0,8.0,59.0,4474.884749901898,1200.0,18.0,25.0,80.0,4669.884749901898,1243.0,979.0390425148488,990.0872634803604,0.9219672131147539,0.48,988.6852962672457,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.11131897239666,9.11131897239666,9.11131897239666,9.11131897239666,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.50842072910788,27.287942397322997,0.0,0.0,0.005
1948-03-15,1948-03-26,5772.009,1.0282210587569034,5934.901205134375,0.006,1948,3,15,1948.03,1947,6,167,24,0.51277546412361,57.98354476752411,0.009769925861168784,0.06,1,Wet,68,14,17,21,195,315.0,0.05307586244695845,5619.901205134375,0.0,,0,275.0,275.0,275.0,275.0,5619.901205134375,1132.0,4.0,8.0,59.0,4416.901205134376,1200.0,18.0,25.0,80.0,4611.901205134376,1243.0,978.9497478559067,990.0825490122861,0.9219672131147539,0.48,988.6805817991713,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.1958991632642,9.1958991632642,9.1958991632642,9.1958991632642,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.72249603883133,39.968187318222405,0.0,0.0,0.005
1948-03-16,1948-03-27,5734.5421,1.0268257202863065,5888.375322344647,0.006999999999999999,1948,3,16,1948.03,1947,6,168,24,0.5087556278505775,46.525882789727795,0.007901310674470053,0.06,1,Wet,68,14,17,21,195,315.0,0.0534952313254673,5573.375322344647,0.0,,0,275.0,275.0,275.0,275.0,5573.375322344647,1132.0,4.0,8.000000000000027,59.0,4370.375322344647,1200.0,18.0,25.0,80.0,4565.375322344647,1243.0,978.8780979964107,990.078766132334,0.9219672131147539,0.48,988.6767989192192,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.263766142808509,9.263766142808509,9.263766142808509,9.263766142808509,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.9075907434124,44.7107044484869,12.066609242672193,0.0,0.005
1948-03-17,1948-03-28,5734.5421,1.0268257202863065,5888.375322344647,0.006999999999999999,1948,3,17,1948.03,1947,6,169,25,0.5087556278505775,0.0,0.0,0.06,1,Wet,68,14,17,21,195,315.0,0.0534952313254673,5573.375322344647,0.0,,0,275.0,275.0,275.0,275.0,5573.375322344647,1132.0,4.0,8.000000000000027,59.0,4370.375322344647,1200.0,18.0,25.0,80.0,4565.375322344647,1243.0,978.8780979964107,990.078766132334,0.9219672131147539,0.48,988.6767989192192,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.263766142808509,9.263766142808509,9.263766142808509,9.263766142808509,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.9075907434124,44.7107044484869,12.066609242672193,0.0,0.005
1948-03-18,1948-03-29,5734.5421,1.0268257202863065,5888.375322344647,0.006999999999999999,1948,3,18,1948.03,1947,6,170,25,0.5087556278505775,0.0,0.0,0.06,1,Wet,68,14,17,21,195,315.0,0.0534952313254673,5573.375322344647,0.0,,0,275.0,275.0,275.0,275.0,5573.375322344647,1132.0,4.0,8.000000000000027,59.0,4370.375322344647,1200.0,18.0,25.0,80.0,4565.375322344647,1243.0,978.8780979964107,990.078766132334,0.9219672131147539,0.48,988.6767989192192,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.263766142808509,9.263766142808509,9.263766142808509,9.263766142808509,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.9075907434124,44.7107044484869,12.066609242672193,0.0,0.005
1948-03-19,1948-03-30,5734.5421,1.0268257202863065,5888.375322344647,0.006999999999999999,1948,3,19,1948.03,1947,6,171,25,0.5087556278505775,0.0,0.0,0.06,1,Wet,68,14,17,21,195,315.0,0.0534952313254673,5573.375322344647,0.0,,0,275.0,275.0,275.0,275.0,5573.375322344647,1132.0,4.0,8.000000000000027,59.0,4370.375322344647,1200.0,18.0,25.0,80.0,4565.375322344647,1243.0,978.8780979964107,990.078766132334,0.9219672131147539,0.48,988.6767989192192,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.263766142808509,9.263766142808509,9.263766142808509,9.263766142808509,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.9075907434124,44.7107044484869,12.066609242672193,0.0,0.005
1948-03-20,1948-03-31,5734.5421,1.0268257202863065,5888.375322344647,0.006999999999999999,1948,3,20,1948.03,1947,6,172,25,0.5087556278505775,0.0,0.0,0.06,1,Wet,68,14,17,21,195,315.0,0.0534952313254673,5573.375322344647,0.0,,0,275.0,275.0,275.0,275.0,5573.375322344647,1132.0,4.0,8.000000000000027,59.0,4370.375322344647,1200.0,18.0,25.0,80.0,4565.375322344647,1243.0,978.8780979964107,990.078766132334,0.9219672131147539,0.48,988.6767989192192,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.263766142808509,9.263766142808509,9.263766142808509,9.263766142808509,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.9075907434124,44.7107044484869,12.066609242672193,0.0,0.005
1948-03-21,1948-04-01,5678.5338,1.0268257202863065,5830.8645593551355,0.006999999999999999,1948,3,21,1948.03,1947,6,173,25,0.5037866979282838,57.51076298951193,0.009863162212752949,0.05,1,Wet,68,14,17,21,195,315.0,0.05402286346963913,5515.8645593551355,0.0,,0,275.0,275.0,275.0,275.0,5515.8645593551355,1132.0,4.0,8.0,59.0,4312.864559355136,1200.0,18.0,25.0,80.0,4507.864559355136,1243.0,978.7895314214068,990.0740901047276,0.9219672131147539,0.48,988.6721228916127,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.347656690205852,9.347656690205852,9.347656690205852,9.347656690205852,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.14957984754503,45.19306360690436,38.93281212686324,0.0,0.005
1948-03-22,1948-04-02,5585.6996,1.0261200072979668,5731.59811431625,0.008,1948,3,22,1948.03,1947,6,174,25,0.4952100770769241,99.26644503888564,0.017319156552679484,0.05,1,Wet,68,14,17,21,195,315.0,0.05495849389949384,5416.59811431625,0.0,,0,275.0,275.0,275.0,275.0,5416.59811431625,1132.0,4.0,8.0,59.0,4213.59811431625,1200.0,18.0,25.0,80.0,4408.59811431625,1243.0,978.6366610960471,990.0660190478807,0.9219672131147539,0.48,988.6640518347659,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.492455958719075,9.492455958719075,9.492455958719075,9.492455958719075,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.567758003402236,46.026723212022134,66.21508939206603,0.0,0.01
1948-03-23,1948-04-03,5530.3075,1.0261200072979668,5674.759172260001,0.008,1948,3,23,1948.03,1947,6,175,25,0.4902991924832641,56.83894205624893,0.010016097658222305,0.05,1,Wet,68,14,17,21,195,315.0,0.05550896354153998,5359.759172260001,0.0,,0,275.0,275.0,275.0,275.0,5359.759172260001,1132.0,4.0,8.0,59.0,4156.759172260001,1200.0,18.0,25.0,80.0,4351.759172260001,1243.0,978.5491291252803,990.0613976440187,0.9219672131147539,0.48,988.6594304309042,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.575366525623807,9.575366525623807,9.575366525623807,9.575366525623807,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.807587427824192,46.50491437417053,66.92811635135918,0.0,0.01
1948-03-24,1948-04-04,5548.7458,1.0261200072979668,5693.679080790563,0.008,1948,3,24,1948.03,1947,6,176,26,0.4919338725803046,18.91990853056177,0.00332296714691808,0.05,1,Wet,68,14,17,21,195,315.0,0.055324509079331965,5378.679080790563,0.0,,0,275.0,275.0,275.0,275.0,5378.679080790563,1132.0,4.0,8.0,59.0,4175.679080790563,1200.0,18.0,25.0,80.0,4370.679080790563,1243.0,978.5782657844176,990.062935965022,0.9219672131147539,0.48,988.6609687519071,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.547768187489693,9.547768187489693,9.547768187489693,9.547768187489693,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.72775570315011,46.345739471882275,66.6907719469489,0.0,0.01
1948-03-25,1948-04-05,5604.2151,1.0261200072979668,5750.597239311376,0.008,1948,3,25,1948.03,1947,6,177,26,0.4968516014765029,56.91815852081346,0.0098977821176065,0.05,1,Wet,68,14,17,21,195,315.0,0.0547769191427012,5435.597239311376,0.0,,0,275.0,275.0,275.0,275.0,5435.597239311376,1132.0,4.0,8.0,59.0,4232.597239311375,1200.0,18.0,25.0,80.0,4427.597239311375,1243.0,978.6659197485396,990.0675638097368,0.9219672131147539,0.48,988.665596596622,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.464742068082456,9.464742068082456,9.464742068082456,9.464742068082456,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.487592028328447,45.866881854450206,65.97675124159343,0.0,0.01
1948-03-26,1948-04-06,5622.7563,1.0268257202863065,5773.590787741867,0.006999999999999999,1948,3,26,1948.03,1947,6,178,26,0.4988382440608973,22.993548430490588,0.0039825386446349954,0.05,1,Wet,68,14,17,21,195,315.0,0.054558767945381344,5458.590787741867,0.0,,0,275.0,275.0,275.0,275.0,5458.590787741867,1132.0,4.0,8.0,59.0,4255.590787741867,1200.0,18.0,25.0,80.0,4450.590787741867,1243.0,978.7013298131224,990.0694333461787,0.9219672131147539,0.48,988.6674661330643,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.43120153994171,9.43120153994171,9.43120153994171,9.43120153994171,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.390571758668155,45.67343505111227,65.68830428379243,0.0,0.005
1948-03-27,1948-04-07,5622.7563,1.0268257202863065,5773.590787741867,0.006999999999999999,1948,3,27,1948.03,1947,6,179,26,0.4988382440608973,0.0,0.0,0.05,1,Wet,68,14,17,21,195,315.0,0.054558767945381344,5458.590787741867,0.0,,0,275.0,275.0,275.0,275.0,5458.590787741867,1132.0,4.0,8.0,59.0,4255.590787741867,1200.0,18.0,25.0,80.0,4450.590787741867,1243.0,978.7013298131224,990.0694333461787,0.9219672131147539,0.48,988.6674661330643,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.43120153994171,9.43120153994171,9.43120153994171,9.43120153994171,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.390571758668155,45.67343505111227,65.68830428379243,0.0,0.005
1948-03-28,1948-04-08,5567.2098,1.0261200072979668,5712.625360605312,0.008,1948,3,28,1948.03,1947,6,180,26,0.4935708311562991,60.965427136554354,0.010672050640144629,0.05,1,Wet,68,14,17,21,195,315.0,0.05514102187975836,5397.6253606053115,0.0,,0,275.0,275.0,275.0,275.0,5397.6253606053115,1132.0,4.0,8.0,59.0,4194.6253606053115,1200.0,18.0,25.0,80.0,4389.6253606053115,1243.0,978.6074430553322,990.0644764301948,0.9219672131147539,0.48,988.6625092170801,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.520131381747845,9.520131381747845,9.520131381747845,9.520131381747845,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.647812705998398,46.18634270559416,66.45309672292979,0.0,0.01
1948-03-29,1948-04-09,5511.8949,1.0261200072979668,5655.865635013625,0.009000000000000001,1948,3,29,1948.03,1947,6,181,26,0.4886667908651772,56.75972559168714,0.010035550569006823,0.05,1,Wet,68,14,17,21,195,315.0,0.05569439239325938,5340.865635013625,0.0,,0,275.0,275.0,275.0,275.0,5340.865635013625,1132.0,4.0,8.0,59.0,4137.865635013625,1200.0,18.0,25.0,80.0,4332.865635013625,1243.0,978.520033077921,990.059861467186,0.9219672131147539,0.48,988.6578942540714,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.602926396150409,9.602926396150409,9.602926396150409,9.602926396150409,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.88743947868042,46.6641588426424,67.16563933666707,0.0,0.01
1948-03-30,1948-04-10,5475.1471,1.0398842160519528,5693.519049852624,0.008,1948,3,30,1948.03,1947,6,182,26,0.4919200459072667,37.65341483899829,0.006613381725661029,0.05,1,Wet,68,14,17,21,195,315.0,0.05532606411638401,5378.5190498526235,0.0,,0,275.0,275.0,275.0,275.0,5378.5190498526235,1132.0,4.0,8.0,59.0,4175.5190498526235,1200.0,18.0,25.0,80.0,4370.5190498526235,1243.0,978.5780193367731,990.0629229533864,0.9219672131147539,0.48,988.6609557402716,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.548001623498706,9.548001623498706,9.548001623498706,9.548001623498706,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.728430946677648,46.34708582664232,66.69277948560008,0.0,0.01
1948-03-31,1948-04-11,5420.2188,1.0398842160519528,5636.399977668056,0.009000000000000001,1948,3,31,1948.03,1947,6,183,27,0.4869849580705201,57.11907218456781,0.010133963595713384,0.05,1,Wet,68,14,17,21,195,315.0,0.05588673643603355,5321.399977668056,0.0,,0,275.0,275.0,275.0,275.0,5321.399977668056,1132.0,4.0,8.0,59.0,4118.399977668056,1200.0,18.0,25.0,80.0,4313.399977668056,1243.0,978.4900559656088,990.0582787729843,0.9219672131147539,0.48,988.6563115598697,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.631320814260746,9.631320814260746,9.631320814260746,9.631320814260746,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.969711701712303,46.828230198774996,67.41036314532116,0.0,0.01
1948-04-01,1948-04-12,5420.2188,1.0398842160519528,5636.399977668056,0.009000000000000001,1948,4,1,1948.04,1947,7,184,27,0.4869849580705201,0.0,0.0,0.04,1,Wet,84,14,20,27,219,364.0,0.06458022877052766,5272.399977668056,0.0,,0,275.0,275.0,275.0,275.0,5272.399977668056,1116.0,4.0,5.0,53.0,4094.399977668056,1200.0,18.0,25.0,80.0,4313.399977668056,1243.0,978.4900559656088,990.0582787729843,0.9219672131147539,0.48,988.6563115598697,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.631320814260746,9.631320814260746,9.631320814260746,9.631320814260746,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.969711701712303,46.828230198774996,67.41036314532116,0.0,0.01
1948-04-02,1948-04-13,5383.7291,1.0398842160519528,5598.454914589585,0.01,1948,4,2,1948.04,1947,7,185,27,0.4837065046205402,37.945063078470405,0.006777774164008269,0.04,1,Wet,84,14,20,27,219,364.0,0.06501793897659428,5234.454914589585,0.0,,0,275.0,275.0,275.0,275.0,5234.454914589585,1116.0,4.0,5.0,53.0,4056.454914589585,1200.0,18.0,25.0,80.0,4275.454914589585,1243.0,978.431620568468,990.0551935737407,0.9219672131147539,0.48,988.6532263606258,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.686671012157904,9.686671012157904,9.686671012157904,9.686671012157904,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.130198162638067,47.14830623079429,67.88784562642887,0.0,0.01
1948-04-03,1948-04-14,5365.523,1.0497038705190205,5632.210260458824,0.009000000000000001,1948,4,3,1948.04,1947,7,186,27,0.4866229665036425,33.755345869239136,0.005993268061425193,0.04,1,Wet,84,14,20,27,219,364.0,0.06462826903950616,5268.2102604588235,0.0,,0,275.0,275.0,275.0,275.0,5268.2102604588235,1116.0,4.0,5.0,53.0,4090.210260458824,1200.0,18.0,25.0,80.0,4309.2102604588235,1243.0,978.4836038011066,990.0579381196472,0.9219672131147539,0.48,988.6559709065324,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.637432325425793,9.637432325425793,9.637432325425793,9.637432325425793,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.987419675430285,46.863544320056754,67.4630366068141,0.0,0.01
1948-04-04,1948-04-15,5274.8809999999985,1.0497038705190205,5537.063002227241,0.01,1948,4,4,1948.04,1947,7,187,27,0.4784022433924336,95.14725823158369,0.017183705186903497,0.04,1,Wet,84,14,20,27,219,364.0,0.06573882216142092,5173.063002227241,0.0,,0,275.0,275.0,275.0,275.0,5173.063002227241,1116.0,4.0,5.0,53.0,3995.063002227241,1200.0,18.0,25.0,80.0,4214.063002227242,1243.0,978.33707702343,990.0502019815223,0.9219672131147539,0.48,988.6482347684074,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.776222964977435,9.776222964977435,9.776222964977435,9.776222964977435,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.39003065802137,47.66656115381876,68.66107534962673,0.0,0.01
1948-04-05,1948-04-16,5220.8071,1.0460141160130791,5461.037923581307,0.011,1948,4,5,1948.04,1947,7,188,27,0.471833676597425,76.02507864593372,0.01392136068450465,0.04,1,Wet,84,14,20,27,219,364.0,0.06665399601570457,5097.037923581307,0.0,,0,275.0,275.0,275.0,275.0,5097.037923581307,1116.0,4.0,5.0,53.0,3919.0379235813066,1200.0,18.0,25.0,80.0,4138.037923581307,1243.0,978.2199984023152,990.0440206104528,0.9219672131147539,0.48,988.6420533973379,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.887120215022676,9.887120215022676,9.887120215022676,9.887120215022676,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.712268720768577,48.30940666792556,69.62049688126329,0.0,0.01
1948-04-06,1948-04-17,5220.8071,1.0460141160130791,5461.037923581307,0.011,1948,4,6,1948.04,1947,7,189,27,0.471833676597425,0.0,0.0,0.04,1,Wet,84,14,20,27,219,364.0,0.06665399601570457,5097.037923581307,0.0,,0,275.0,275.0,275.0,275.0,5097.037923581307,1116.0,4.0,5.0,53.0,3919.0379235813066,1200.0,18.0,25.0,80.0,4138.037923581307,1243.0,978.2199984023152,990.0440206104528,0.9219672131147539,0.48,988.6420533973379,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.887120215022676,9.887120215022676,9.887120215022676,9.887120215022676,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.712268720768577,48.30940666792556,69.62049688126329,0.0,0.01
