Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1948-05-30,1948-06-10,2370.2993,1.010923972508805,2396.19238439084,0.13699999999999998,1948,5,30,1948.05,1947,8,243,35,0.20703102201136853,58.0223023439894,0.024214375574330118,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.1339625324289663,2075.19238439084,1100.0,,4,275.0,275.0,275.0,275.0,975.1923843908397,35.0,4.0,8.0,57.0,871.1923843908397,100.0,18.0,25.0,80.0,1073.1923843908396,1243.0,972.0563264450814,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.006771561803887,16.006771561803887,16.006771561803887,16.006771561803887,,1.1,1.1,1.1,1.1,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.98,0.98,0.98,0.98,38.9355656877524,38.9355656877524,38.9355656877524,38.9355656877524,155.7422627510096,3737.814306024231,0.06499572562100535,42.247152846027866,83.46336857254444,122.5297428659333,156.64484569308343,0.135
1948-05-31,1948-06-11,2342.4819,1.004629396651821,2353.326177864812,0.141,1948,5,31,1948.05,1947,8,244,35,0.2033273817675197,42.86620652602778,0.01821515730765404,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.13640268103049166,2032.326177864812,1100.0,,4,275.0,275.0,275.0,275.0,932.326177864812,35.0,4.0,8.0,57.0,828.326177864812,100.0,18.0,25.0,80.0,1030.326177864812,1243.0,971.9528562913977,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.110241715487476,16.110241715487476,16.110241715487476,16.110241715487476,,1.1,1.1,1.1,1.1,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.98,0.98,0.98,0.98,39.22393712148093,39.22393712148093,39.22393712148093,39.22393712148093,156.89574848592372,3765.4979636621692,0.06666978422356915,42.52328120082993,84.01999024400163,123.37521797423945,157.79550712571643,0.14
1948-06-01,1948-06-12,2287.4661,1.0065552992153532,2302.461124730477,0.146,1948,6,1,1948.06,1947,9,245,35,0.1989326411767132,50.8650531343351,0.022091601281775945,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.11161969131187137,2045.461124730477,1100.0,,4,275.0,275.0,275.0,275.0,945.461124730477,37.999999999999964,6.0,11.000000000000007,58.86139297932931,831.5997317511476,100.0,18.0,25.0,74.86139297932931,984.5997317511476,1243.0,971.8300785769355,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.233019429949607,16.233019429949607,16.233019429949607,16.233019429949607,,1.1,1.1,1.1,1.1,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.98,0.98,0.98,0.98,39.56494187133824,39.56494187133824,39.56494187133824,39.56494187133824,158.25976748535297,3798.234419648471,0.06873504433386629,42.84935827342142,84.67745074755045,124.3742433361854,159.1560678161527,0.145
1948-06-02,1948-06-13,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1948,6,2,1948.06,1947,9,246,36,0.1963218365427493,30.217646226434677,0.013298595204387522,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.11310407640346665,2015.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,915.2434785040424,38.0,6.0,11.0,56.98013873955128,803.2633397644911,100.0,18.0,25.0,72.98013873955128,956.2633397644913,1243.0,971.7571394308717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305958576013452,16.305958576013452,16.305958576013452,16.305958576013452,,1.1,1.1,1.1,1.1,0.92246023192076,0.92246023192076,0.92246023192076,0.92246023192076,0.98,0.98,0.98,0.98,39.766902456121244,39.766902456121244,39.766902456121244,39.766902456121244,159.06760982448498,3817.622635787639,0.07000465017472905,43.0422451197396,85.06644202540521,124.9655218623249,159.96180067755355,0.15
1948-06-03,1948-06-14,2219.8507,1.0013386428720137,2222.822287316489,0.154,1948,6,3,1948.06,1947,9,247,36,0.19205184562414465,49.42119118755318,0.022233532329396025,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.11561877954276957,1965.8222873164889,1100.0,,4,275.0,275.0,275.0,275.0,865.8222873164891,37.999999999999964,6.0,11.0,53.90333306250516,756.9189542539841,100.0,18.0,25.0,69.90333306250517,909.9189542539841,1243.0,971.6378469004193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635538138154,85.70002968847872,125.92891468775059,161.27538497846982,0.155
1948-06-04,1948-06-15,2179.8933,1.002477893715166,2185.2948439078027,0.158,1948,6,4,1948.06,1947,9,248,36,0.1888094745136341,37.5274434086864,0.01717271402223181,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.11760426777945705,1928.2948439078027,1100.0,,4,275.0,275.0,275.0,275.0,828.2948439078027,38.000000000000036,6.0,11.0,51.566994173248425,721.7278497345543,100.0,18.0,25.0,67.56699417324842,874.7278497345543,1243.0,971.5472634163292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.515834590556054,16.515834590556054,16.515834590556054,16.515834590556054,,1.1,1.1,1.1,1.1,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.98,0.98,0.98,0.98,40.345345743931134,40.345345743931134,40.345345743931134,40.345345743931134,161.3813829757245,3873.153191417389,0.07384879135445997,43.59372472588622,86.17893070202156,126.65736848031315,162.26927537381238,0.16
1948-06-05,1948-06-16,2153.5086,1.0028613452044095,2159.6705315052645,0.161,1948,6,5,1948.06,1947,9,249,36,0.18659553392205488,25.62431240253818,0.011864917369909354,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.11899963269900897,1902.6705315052645,1100.0,,4,275.0,275.0,275.0,275.0,802.6705315052644,38.0,6.0,11.0,49.971706241572896,697.6988252636916,100.0,18.0,25.0,65.97170624157289,850.6988252636916,1243.0,971.4854116277713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.577686379113928,16.577686379113928,16.577686379113928,16.577686379113928,,1.1,1.1,1.1,1.1,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.98,0.98,0.98,0.98,40.515034637035825,40.515034637035825,40.515034637035825,40.515034637035825,162.0601385481433,3889.4433251554387,0.07503928779136015,43.75522521457357,86.50481684803155,127.15320591208763,162.946110018103,0.16
1948-06-06,1948-06-17,2101.345,1.0060703110441789,2114.1008177611293,0.16699999999999998,1948,6,6,1948.06,1947,9,250,36,0.1826583106545616,45.56971374413525,0.021555128005860368,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.1215646850144865,1857.100817761129,1100.0,,4,275.0,275.0,275.0,275.0,757.1008177611293,38.0,6.0,11.0,47.13468126139326,654.9661364997361,100.0,18.0,25.0,63.13468126139326,807.9661364997362,1243.0,971.3754157670096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.687682239875656,16.687682239875656,16.687682239875656,16.687682239875656,,1.1,1.1,1.1,1.1,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.9251359387443824,0.98,0.98,0.98,0.98,40.81589750807211,40.81589750807211,40.81589750807211,40.81589750807211,163.26359003228845,3918.3261607749223,0.07722601905295487,44.04125232076961,87.08208843495696,128.03179780237292,164.14606792489843,0.165
1948-06-07,1948-06-18,2075.5648,1.0121431912625691,2100.768780344257,0.168,1948,6,7,1948.06,1947,9,251,36,0.1815064226217438,13.33203741687248,0.006346265967779536,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.12233616683787778,1843.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,743.7687803442567,38.0,6.0,11.0,46.304671149837,642.4641091944197,100.0,18.0,25.0,62.304671149837,795.4641091944197,1243.0,971.3432349870379,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1948-06-08,1948-06-19,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1948,6,8,1948.06,1947,9,252,36,0.17599830029639224,63.75141580267996,0.031296451818429626,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.12616485478897074,1780.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,680.0173645415769,38.0,6.0,11.0,42.33571141114876,582.6816531304281,100.0,18.0,25.0,58.33571141114876,735.6816531304281,1243.0,971.1893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1948-06-09,1948-06-20,1974.4395,1.001264098139045,1976.9353852976071,0.18,1948,6,9,1948.06,1947,9,253,37,0.17080721728971324,60.08197924396973,0.030391473434487087,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.1299991906216557,1719.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,619.9353852976071,38.0,6.000000000000004,11.0,38.59519908467593,526.3401862129313,100.0,18.0,25.0,54.59519908467593,679.3401862129313,1243.0,971.0254835525,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.03761445438529,17.03761445438529,17.03761445438529,17.03761445438529,,1.1,1.1,1.1,1.1,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.98,0.98,0.98,0.98,41.76497390964646,41.76497390964646,41.76497390964646,41.76497390964646,167.05989563858583,4009.437495326059,0.0845044794488499,44.94081976294572,88.89855622992953,130.79873345283607,167.93065882697599,0.18
1948-06-10,1948-06-21,1937.3349,1.0005308252325822,1938.363286248882,0.184,1948,6,10,1948.06,1947,9,254,37,0.16747458793190342,38.57209904872502,0.01989931367477028,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.1325860852933023,1681.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,581.3632862488821,38.0,6.000000000000004,11.0,36.19382326841289,490.16946298046923,100.0,18.0,25.0,52.19382326841289,643.1694629804692,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1948-06-11,1948-06-22,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1948,6,11,1948.06,1947,9,255,37,0.16405234974431393,39.60923828228579,0.020860647183190417,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.13535191684000625,1641.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,541.7540479665963,38.0,6.000000000000004,10.999999999999995,33.72787847262857,453.02616949396764,100.0,18.0,25.0,49.727878472628575,606.0261694939677,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1948-06-12,1948-06-23,1876.4759,0.9918944973310316,1861.266119584295,0.192,1948,6,12,1948.06,1947,9,256,37,0.1608133927320831,37.48792838230133,0.02014108997517995,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.1380780519753939,1604.266119584295,1100.0,,4,275.0,275.0,275.0,275.0,504.266119584295,38.000000000000014,6.000000000000004,10.999999999999995,31.393999662835487,417.87211992145933,100.0,18.0,25.0,47.393999662835476,570.8721199214593,1243.0,970.6517828478876,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.41131515899754,17.41131515899754,17.41131515899754,17.41131515899754,,1.1,1.1,1.1,1.1,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.98,0.98,0.98,0.98,42.764069230131184,42.764069230131184,42.764069230131184,42.764069230131184,171.05627692052474,4105.3506460925955,0.09190318091575717,45.88304299650052,90.80275495860188,133.7033128832274,171.91314355483487,0.19
1948-06-13,1948-06-24,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1948,6,13,1948.06,1947,9,257,37,0.1574494264237043,38.93479523586575,0.021365376710399692,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.1410281415712864,1565.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,465.33132434842855,38.0,6.000000000000004,11.0,28.97004353920178,381.36128080922686,100.0,18.0,25.0,44.97004353920178,534.3612808092269,1243.0,970.5259935094334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1948-06-14,1948-06-25,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1948,6,14,1948.06,1947,9,258,37,0.15448173180911498,34.348317298487466,0.019210650863600773,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.14373738396095478,1530.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,430.98300704994176,38.0,6.000000000000004,11.0,26.831626898050853,349.15138015189086,100.0,18.0,25.0,42.83162689805085,502.15138015189086,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1948-06-15,1948-06-26,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1948,6,15,1948.06,1947,9,259,37,0.15036695208705347,47.62476530163735,0.027364920715286255,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.14767074607686898,1483.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,383.35824174830435,38.0,6.0,11.000000000000005,23.86666096487498,304.49158078342936,100.0,18.0,25.0,39.86666096487498,457.4915807834294,1243.0,970.2611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991155,0.205
1948-06-16,1948-06-27,1735.3679,0.9700713013446214,1683.4305970646826,0.20800000000000002,1948,6,16,1948.06,1947,9,260,38,0.14544840358638858,56.92764468362178,0.03381644885324278,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.1526644463086976,1426.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,326.4305970646826,38.0,5.999999999999997,11.0,20.32252744371565,251.10806962096692,100.0,18.0,25.0,36.32252744371565,404.1080696209669,1243.0,970.0772373135936,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.985860693291627,17.985860693291627,17.985860693291627,17.985860693291627,,1.1,1.1,1.1,1.1,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.98,0.98,0.98,0.98,44.26821939769871,44.26821939769871,44.26821939769871,44.26821939769871,177.07287759079483,4249.749062179075,0.1051857307925544,47.292174265320064,93.65385752696156,138.0605231571395,177.90714239672693,0.21
1948-06-17,1948-06-28,1712.5226,0.969471177329717,1660.241301225748,0.211,1948,6,17,1948.06,1947,9,261,38,0.14344484842590466,23.18929583893464,0.013967424989255536,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.15479677551104054,1403.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,303.241301225748,38.000000000000014,6.0,11.0,18.878835873976527,229.36246535177142,100.0,18.0,25.0,34.878835873976534,382.36246535177145,1243.0,970.002318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1948-06-18,1948-06-29,1678.6114,0.9561627464596816,1605.0256864625312,0.217,1948,6,18,1948.06,1947,9,262,38,0.1386742193103627,55.21561476321676,0.034401701623175705,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.1601220479944011,1348.0256864625312,1100.0,,4,275.0,275.0,275.0,275.0,248.0256864625312,38.0,5.999999999999997,11.0,15.441287873153696,177.5843985893775,100.0,18.0,25.0,31.44128787315369,330.58439858937754,1243.0,969.8239291408787,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.239168866006324,18.239168866006324,18.239168866006324,18.239168866006324,,1.1,1.1,1.1,1.1,0.9315121195453157,0.9315121195453157,0.9315121195453157,0.9315121195453157,0.98,0.98,0.98,0.98,44.918095157665206,44.918095157665206,44.918095157665206,44.918095157665206,179.67238063066083,4312.137135135858,0.11194361694401156,47.897091714593145,94.8791319402947,139.9364099305887,180.49572320919242,0.215
1948-06-19,1948-06-30,1667.4025,0.9553976545022131,1593.0324376111264,0.218,1948,6,19,1948.06,1947,9,263,38,0.13763800260960132,11.993248851404815,0.007528565375222117,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.1613275373007414,1336.0324376111266,1100.0,,4,275.0,275.0,275.0,275.0,236.0324376111264,37.99999999999999,5.999999999999997,10.999999999999998,14.694626466062346,166.33781114506402,100.0,18.0,25.0,30.694626466062346,319.33781114506405,1243.0,969.7851817215128,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.277916285372342,18.277916285372342,18.277916285372342,18.277916285372342,,1.1,1.1,1.1,1.1,0.931578934520918,0.931578934520918,0.931578934520918,0.931578934520918,0.98,0.98,0.98,0.98,45.016748181097796,45.016748181097796,45.016748181097796,45.016748181097796,180.06699272439118,4321.607825385388,0.1130341030559399,47.988704697638006,95.06477131433644,140.2208101804914,180.8886209921132,0.22
1948-06-20,1948-07-01,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1948,6,20,1948.06,1947,9,264,38,0.13702590067095408,7.084513178787803,0.004467052839281325,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.16204819593429495,1328.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,228.9479244323386,38.0,6.0,10.999999999999998,14.253567279834305,159.69435715250427,100.0,18.0,25.0,30.253567279834307,312.6943571525042,1243.0,969.7622932943201,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30080471256538,18.30080471256538,18.30080471256538,18.30080471256538,,1.1,1.1,1.1,1.1,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.98,0.98,0.98,0.98,45.07492739943226,45.07492739943226,45.07492739943226,45.07492739943226,180.29970959772905,4327.1930303454965,0.11368576913536682,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1948-06-21,1948-07-02,1623.0388,0.9536621286851072,1547.8306369465215,0.224,1948,6,21,1948.06,1947,9,265,38,0.13373256703217945,38.117287485817094,0.02462626502923657,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.16603883775488254,1290.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,190.83063694652148,38.0,6.0,10.395443257787164,11.880506580328188,124.55468710840616,100.0,18.0,24.395443257787164,27.88050658032819,277.55468710840614,1242.395443257787,969.6391451347504,990.0,0.9203814905122284,0.48,988.5996185094878,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42553859473749,18.42553859473749,18.42553859473749,18.42553859473749,,1.1,1.1,1.1,1.1,0.9317922218434268,0.9317922218434268,0.9317922218434268,0.9317922218434268,0.98,0.98,0.98,0.98,45.39071765665648,45.39071765665648,45.39071765665648,45.39071765665648,181.5628706266259,4357.508895039022,0.1173015097987746,48.33175103388565,95.76008324062173,141.28648551951486,182.3619296149451,0.225
1948-06-22,1948-07-03,1590.2593,0.9480612309495524,1507.6631894869736,0.229,1948,6,22,1948.06,1947,9,266,38,0.1302620995716745,40.16744745954793,0.026642188878549244,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.17046247583152296,1250.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,150.66318948697358,36.34676166611814,6.0,8.207333279446031,9.379809462224038,90.72928507918535,98.34676166611814,18.0,22.207333279446033,25.37980946222404,243.72928507918536,1238.5540949455642,969.5093733814193,990.0,0.9103058228080372,0.48,988.609694177192,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.565386015772518,18.565386015772518,18.565386015772518,18.565386015772518,,1.1,1.1,1.1,1.1,0.9319339730191848,0.9319339730191848,0.9319339730191848,0.9319339730191848,0.98,0.98,0.98,0.98,45.742184833269604,45.742184833269604,45.742184833269604,45.742184833269604,182.96873933307842,4391.249743993882,0.12135916072563847,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1948-06-23,1948-07-04,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1948,6,23,1948.06,1947,9,267,39,0.1285236610023133,20.120816775014426,0.013526214206814071,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.17276818779384398,1230.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,130.54237271195916,31.49271248304073,6.0,7.1112576574608095,8.12715160852664,77.81125096293097,93.49271248304072,18.0,21.111257657460808,24.12715160852664,230.81125096293098,1232.6039701405016,969.4443676656848,990.0,0.8946989380734468,0.48,988.6253010619264,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.645998616241695,18.645998616241695,18.645998616241695,18.645998616241695,,1.1,1.1,1.1,1.1,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.98,0.98,0.98,0.98,45.943515438823816,45.943515438823816,45.943515438823816,45.943515438823816,183.77406175529526,4410.577482127086,0.12354206853298183,48.78368837935596,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1948-06-24,1948-07-05,1536.5597,0.9454747988820564,1452.778473327773,0.237,1948,6,24,1948.06,1947,9,268,39,0.12552006009551958,34.76389938418606,0.023929250069733586,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.17690240096365756,1195.7784733277729,1100.0,,4,275.0,275.0,275.0,275.0,95.7784733277731,23.10609084171958,4.4721466145263715,5.217504383614099,5.962862152701828,57.01986933521122,85.10609084171958,16.47214661452637,19.217504383614102,21.962862152701828,210.01986933521118,1220.7957418398598,969.3320535292128,990.0,0.8710454005936125,0.48,988.6489545994065,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.78196629019358,18.78196629019358,18.78196629019358,18.78196629019358,,1.1,1.1,1.1,1.1,0.9320377088069852,0.9320377088069852,0.9320377088069852,0.9320377088069852,0.98,0.98,0.98,0.98,46.28095556156771,46.28095556156771,46.28095556156771,46.28095556156771,185.12382224627083,4442.971733910499,0.1274274265795123,49.04131471216475,97.19923287322236,143.49458692160084,185.42031021478365,0.235
1948-06-25,1948-07-06,1504.8959,0.9410097767025379,1416.1217548195648,0.242,1948,6,25,1948.06,1947,9,269,39,0.1223529196164104,36.65671850820832,0.02588528732324921,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.18148157044077448,1159.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,59.12175481956479,14.262835793046758,2.76054886317034,3.2206403403653967,3.6807318175604538,35.19699800542185,76.26283579304678,14.76054886317034,17.220640340365396,19.680731817560453,188.19699800542182,1208.2440249965825,969.2136241309556,990.0,0.8529295206136243,0.48,988.6670704793864,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.918511568430816,18.918511568430816,18.918511568430816,18.918511568430816,,1.1,1.1,1.1,1.1,0.9320307836690652,0.9320307836690652,0.9320307836690652,0.9320307836690652,0.98,0.98,0.98,0.98,46.61707268070238,46.61707268070238,46.61707268070238,46.61707268070238,186.46829072280948,4475.238977347428,0.13167532388242167,49.310566334200544,97.74568788212729,144.3339007351086,186.58491673319236,0.24
1948-06-26,1948-07-07,1463.3217,0.9412299069783912,1377.322147570461,0.25,1948,6,26,1948.06,1947,9,270,39,0.11900063355008784,38.7996072491037,0.028170321168177387,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.18659396456619629,1120.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,20.322147570461084,4.90261925824353,0.9488940499826188,1.1070430583130553,1.2651920666434917,12.098399137278388,66.90261925824353,12.948894049982616,15.107043058313055,17.265192066643493,165.0983991372784,1194.9585563665394,969.0882715536893,990.0,0.8337546174362421,0.48,988.6862453825636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.0630390488745,19.0630390488745,19.0630390488745,19.0630390488745,,1.1,1.1,1.1,1.1,0.9319625195930384,0.9319625195930384,0.9319625195930384,0.9319625195930384,0.98,0.98,0.98,0.98,46.969762177998646,46.969762177998646,46.969762177998646,46.969762177998646,187.87904871199459,4509.097169087871,0.13640893602372214,49.592828813663175,98.31876904734087,145.2146586548761,187.8083302420025,0.25
1948-06-27,1948-07-08,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1948,6,27,1948.06,1947,9,271,39,0.11360834243191005,62.410776830761506,0.047463865793215015,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.19545043545819016,1057.9113707396996,1057.9113707396996,,4,264.4778426849249,264.4778426849249,264.4778426849249,264.4778426849249,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1145.9113707396996,968.8897214508963,990.0,0.7629648649851334,0.4252847819616095,988.8117503530533,0.494851732262495,0.494851732262495,0.494851732262495,0.494851732262495,19.42717716989447,19.42717716989447,19.42717716989447,19.42717716989447,,1.0579113707396997,1.0579113707396997,1.0579113707396997,1.0579113707396997,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.432485443114224,46.432485443114224,46.432485443114224,46.432485443114224,185.7299417724569,4457.518602538968,0.14124901944377824,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1948-06-28,1948-07-09,1392.323,0.9189558294159528,1279.4833372799076,0.262,1948,6,28,1948.06,1947,9,272,39,0.11054736034098404,35.42803345979201,0.02768932773685786,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.2008623266219036,1022.4833372799077,1022.4833372799077,,4,255.62083431997692,255.62083431997692,255.62083431997692,255.62083431997692,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1110.4833372799076,968.7783762028796,990.0,0.7118316208163614,0.3792283384638798,988.9089400407196,0.462316816559819,0.462316816559819,0.462316816559819,0.462316816559819,19.668247021280166,19.668247021280166,19.668247021280166,19.668247021280166,,1.0224833372799076,1.0224833372799076,1.0224833372799076,1.0224833372799076,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.43440435292342,45.43440435292342,45.43440435292342,45.43440435292342,181.7376174116937,4361.702817880649,0.14203984695733138,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1948-06-29,1948-07-10,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1948,6,29,1948.06,1947,9,273,39,0.10738545013389154,36.59618295245922,0.029444493673492163,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.20677661612736511,985.8871543274485,985.8871543274485,,4,246.4717885818621,246.4717885818621,246.4717885818621,246.4717885818621,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1073.8871543274483,968.6633596278864,990.0,0.6590123876891006,0.33870972346195866,989.0022778888488,0.4298656068323619,0.4298656068323619,0.4298656068323619,0.4298656068323619,19.90905265413024,19.90905265413024,19.90905265413024,19.90905265413024,,0.9858871543274484,0.9858871543274484,0.9858871543274484,0.9858871543274484,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.34460068636613,44.34460068636613,44.34460068636613,44.34460068636613,177.3784027454645,4257.081665891148,0.1427148089252299,50.528122170724934,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1948-06-30,1948-07-11,1323.5347,0.9256382196791032,1225.114303391516,0.274,1948,6,30,1948.06,1947,9,274,40,0.105849875813027,17.77285093593241,0.014507096102568846,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.2097763443692888,968.1143033915159,968.1143033915159,,4,242.02857584787895,242.02857584787895,242.02857584787895,242.02857584787895,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1056.114303391516,968.6075020963733,990.0,0.6333608502557961,0.32449144271321273,989.042147707031,0.4145297134175804,0.4145297134175804,0.4145297134175804,0.4145297134175804,20.02011589724006,20.02011589724006,20.02011589724006,20.02011589724006,,0.968114303391516,0.968114303391516,0.968114303391516,0.968114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.78810686308254,43.78810686308254,43.78810686308254,43.78810686308254,175.15242745233016,4203.658258855924,0.14296823322317853,50.64853868693565,100.46433589861343,148.5174800837901,192.4087497795529,0.275
1948-07-01,1948-07-12,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1948,7,1,1948.07,1947,10,275,40,0.1036600819370616,25.34483652737709,0.02112475540290368,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.18920301463689887,972.7694668641388,972.7694668641388,,4,243.1923667160347,243.1923667160347,243.1923667160347,243.1923667160347,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,1052.7694668641388,968.5278468958587,990.0,0.628533251144118,0.3282155734913111,989.0432511753647,0.418519783230302,0.418519783230302,0.418519783230302,0.418519783230302,20.096884496275603,20.096884496275603,20.096884496275603,20.096884496275603,,0.9727694668641388,0.9727694668641388,0.9727694668641388,0.9727694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.167377420421026,44.167377420421026,44.167377420421026,44.167377420421026,176.6695096816841,4240.068232360419,0.1472528802916186,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1948-07-02,1948-07-13,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1948,7,2,1948.07,1947,10,276,40,0.10252205422494796,13.171617038352453,0.01110032100621645,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.1913032288347123,959.5978498257864,959.5978498257864,,4,239.8994624564466,239.8994624564466,239.8994624564466,239.8994624564466,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,1039.5978498257864,968.4864503851668,990.0,0.6095226698516505,0.31767827986062913,989.0727990502876,0.40727924168426255,0.40727924168426255,0.40727924168426255,0.40727924168426255,20.179069423436648,20.179069423436648,20.179069423436648,20.179069423436648,,0.9595978498257864,0.9595978498257864,0.9595978498257864,0.9595978498257864,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.747510694022,43.747510694022,43.747510694022,43.747510694022,174.99004277608802,4199.761026626114,0.1474720713523791,50.90742755709898,100.9910442433333,149.32966307793666,193.54329113940256,0.285
1948-07-03,1948-07-14,1229.0427,0.9335129102384718,1147.327227684349,0.293,1948,7,3,1948.07,1947,10,277,40,0.09912907247192776,39.27062214143734,0.034227917889386485,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.19785114004324136,920.327227684349,920.327227684349,,4,230.08180692108726,230.08180692108726,230.08180692108726,230.08180692108726,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,1000.327227684349,968.3630284298649,990.0,0.5700608062446226,0.2862617821474793,989.143677411608,0.37466961891209216,0.37466961891209216,0.37466961891209216,0.37466961891209216,20.405979362830752,20.405979362830752,20.405979362830752,20.405979362830752,,0.9203272276843492,0.9203272276843492,0.9203272276843492,0.9203272276843492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.42898662324213,42.42898662324213,42.42898662324213,42.42898662324213,169.71594649296853,4073.1827158312453,0.14792287884207742,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1948-07-04,1948-07-15,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1948,7,4,1948.07,1947,10,278,40,0.09659170814823677,29.367642635312446,0.026268966273968044,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.20304848496830336,890.9595850490366,890.9595850490366,,4,222.73989626225915,222.73989626225915,222.73989626225915,222.73989626225915,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,970.9595850490366,968.27073012444,990.0,0.5431502173756112,0.2627676680392293,989.1940821145853,0.3511676610269901,0.3511676610269901,0.3511676610269901,0.3511676610269901,20.572184329118315,20.572184329118315,20.572184329118315,20.572184329118315,,0.8909595850490366,0.8909595850490366,0.8909595850490366,0.8909595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.409630636833455,41.409630636833455,41.409630636833455,41.409630636833455,165.63852254733382,3975.324541136012,0.14816145839482067,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1948-07-05,1948-07-16,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1948,7,5,1948.07,1947,10,279,40,0.09381386435903548,32.15096978242218,0.029610162721473418,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.2090607836485635,858.8086152666144,858.8086152666144,,4,214.7021538166536,214.7021538166536,214.7021538166536,214.7021538166536,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,938.8086152666144,968.1696842194092,990.0,0.5136891693678141,0.2370468922132916,989.2492639384191,0.3263060942155988,0.3263060942155988,0.3263060942155988,0.3263060942155988,20.753273624794048,20.753273624794048,20.753273624794048,20.753273624794048,,0.8588086152666145,0.8588086152666145,0.8588086152666145,0.8588086152666145,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.266691736477,40.266691736477,40.266691736477,40.266691736477,161.066766945908,3865.602406701792,0.14833808157467873,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384597,0.31
1948-07-06,1948-07-17,1130.1421,0.9321639202112424,1053.477690331766,0.316,1948,7,6,1948.07,1947,10,280,40,0.0910204724446646,32.330924934848326,0.03068971012064482,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.21547679849633275,826.4776903317661,826.4776903317661,,4,206.61942258294152,206.61942258294152,206.61942258294152,206.61942258294152,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,906.4776903317661,968.0680727410428,990.0,0.4840632222163593,0.21118215226541287,989.3047546255182,0.30222006058202355,0.30222006058202355,0.30222006058202355,0.30222006058202355,20.93446182389348,20.93446182389348,20.93446182389348,20.93446182389348,,0.8264776903317661,0.8264776903317661,0.8264776903317661,0.8264776903317661,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.278651904017664,38.278651904017664,38.278651904017664,38.278651904017664,153.11460761607066,3674.7505827856958,0.1453420504499256,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1948-07-07,1948-07-18,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1948,7,7,1948.07,1947,10,281,41,0.08902815549501106,23.059223954323212,0.02237850417742476,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.22029884693162105,803.4184663774429,803.4184663774429,,3,267.80615545914765,267.80615545914765,267.80615545914765,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,883.4184663774429,967.9956008943292,990.0,0.4629332560430751,0.1927347731019543,989.3443319708548,0.5073625060712208,0.5073625060712208,0.5073625060712208,,20.841368570454613,20.841368570454613,20.841368570454613,,,1.0712246218365906,1.0712246218365906,1.0712246218365906,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.43937837301525,50.43937837301525,50.43937837301525,,151.31813511904576,3631.6352428570976,0.14685114839898245,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1948-07-08,1948-07-19,1095.466,0.9241621056469248,1012.388165224614,0.326,1948,7,8,1948.07,1947,10,282,41,0.08747033747540664,18.030301152828887,0.017809671993576283,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.22422229713603628,785.388165224614,785.388165224614,,3,261.79605507487133,261.79605507487133,261.79605507487133,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,865.388165224614,967.9389342335629,990.0,0.44641146614207655,0.18269408261230705,989.3708944512456,0.4848843248443773,0.4848843248443773,0.4848843248443773,,20.947075892838182,20.947075892838182,20.947075892838182,,,1.0471842202994854,1.0471842202994854,1.0471842202994854,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.557505846621076,49.557505846621076,49.557505846621076,,148.67251753986324,3568.1404209567177,0.1468532749065453,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1948-07-09,1948-07-20,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1948,7,9,1948.07,1947,10,283,41,0.08697992058215302,5.67612144969462,0.005638277087071072,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.22548652457638885,779.7120437749194,779.7120437749194,,3,259.90401459163985,259.90401459163985,259.90401459163985,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,859.7120437749194,967.9210949947212,990.0,0.4412102393156632,0.1798560218874597,989.378933738797,0.4779129229067861,0.4779129229067861,0.4779129229067861,,20.979925821169054,20.979925821169054,20.979925821169054,,,1.0396160583665592,1.0396160583665592,1.0396160583665592,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.27650222036527,49.27650222036527,49.27650222036527,,147.82950666109582,3547.908159866299,0.14684388408305116,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1948-07-10,1948-07-21,1061.4682,0.9261528299725064,983.0817773558224,0.336,1948,7,10,1948.07,1947,10,284,41,0.08493826556354306,23.630266419096984,0.02403692852760926,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.2309065280515705,756.0817773558224,756.0817773558224,,3,252.02725911860747,252.02725911860747,252.02725911860747,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,836.0817773558224,967.8323271094232,990.0,0.4195570071388014,0.1680408886779112,989.4124021041832,0.449430436946621,0.449430436946621,0.449430436946621,,21.130644557813405,21.130644557813405,21.130644557813405,,,1.0081090364744298,1.0081090364744298,1.0081090364744298,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.12638020983968,48.12638020983968,48.12638020983968,,144.37914062951901,3465.0993751084557,0.14686381535608667,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1948-07-11,1948-07-22,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1948,7,11,1948.07,1947,10,285,41,0.0830644181447288,21.688048828868776,0.02255896641025439,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.23611554066179435,734.3937285269536,734.3937285269536,,3,244.79790950898453,244.79790950898453,244.79790950898453,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,814.3937285269536,967.7455749141078,990.0,0.3996834962597583,0.15719686426347682,989.4431196394768,0.4240556172954522,0.4240556172954522,0.4240556172954522,,21.27348910807352,21.27348910807352,21.27348910807352,,,0.979191638035938,0.979191638035938,0.979191638035938,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.061890248288314,47.061890248288314,47.061890248288314,,141.1856707448649,3388.4560978767577,0.14685520256221085,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1948-07-12,1948-07-23,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1948,7,12,1948.07,1947,10,286,41,0.08189971950848521,13.48030828985634,0.014221033273782085,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.2394733476220028,720.9134202370973,720.9134202370973,,3,240.30447341236572,240.30447341236572,240.30447341236572,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,800.9134202370973,967.6916536809483,990.0,0.38733102252801743,0.15045671011854864,989.4622122673537,0.4086535619709599,0.4086535619709599,0.4086535619709599,,21.36190502443421,21.36190502443421,21.36190502443421,,,0.9612178936494631,0.9612178936494631,0.9612178936494631,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.390042677222546,46.390042677222546,46.390042677222546,,139.17012803166764,3340.0830727600232,0.14681734118381576,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1948-07-13,1948-07-24,987.4235,0.9354088004533838,923.6446316744818,0.358,1948,7,13,1948.07,1947,10,287,41,0.07980289617667523,24.26878856261544,0.026275028003593097,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.2457655165368851,696.6446316744818,696.6446316744818,,3,232.21487722482732,232.21487722482732,232.21487722482732,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,776.6446316744818,967.594578526698,990.0,0.3668954386518735,0.13899338950234458,989.4941111718456,0.3816396025829068,0.3816396025829068,0.3816396025829068,,21.517893042564907,21.517893042564907,21.517893042564907,,,0.9288595088993092,0.9288595088993092,0.9288595088993092,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.15571478041623,45.15571478041623,45.15571478041623,,135.46714434124868,3251.2114641899684,0.14666587093746147,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1948-07-14,1948-07-25,971.4252,0.934067963185034,907.3771579506143,0.364,1948,7,14,1948.07,1947,10,288,42,0.07839738644693307,16.26747372386751,0.017928017673057732,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.2501716050607865,680.3771579506142,680.3771579506142,,3,226.79238598353808,226.79238598353808,226.79238598353808,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,760.3771579506143,967.5295086318024,990.0,0.3574650191018054,0.13411314738518432,989.508421833513,0.3640463786195386,0.3640463786195386,0.3640463786195386,,21.614866823091074,21.614866823091074,21.614866823091074,,,0.9071695439341524,0.9071695439341524,0.9071695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.300024944407475,44.300024944407475,44.300024944407475,,132.90007483322245,3189.6017959973387,0.14646618957588506,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1948-07-15,1948-07-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1948,7,15,1948.07,1947,10,289,42,0.07762245598424522,8.969102577405577,0.009983328314748595,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.25266915032913595,671.4080553732088,671.4080553732088,,3,223.80268512440293,223.80268512440293,223.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,751.4080553732088,967.4936322214928,990.0,0.3522655393467877,0.13142241661196266,989.5163120440413,0.3545228736904955,0.3545228736904955,0.3545228736904955,,21.668156948857924,21.668156948857924,21.668156948857924,,,0.8952107404976117,0.8952107404976117,0.8952107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.82381707184824,43.82381707184824,43.82381707184824,,131.47145121554473,3155.3148291730736,0.14633823731793014,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1948-07-16,1948-07-27,924.4132,0.9352118659599692,864.5221936900263,0.381,1948,7,16,1948.07,1947,10,290,42,0.07469471753481828,33.885861683182505,0.039196057580139165,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.26257278489416164,637.5221936900263,637.5221936900263,,3,212.50739789667546,212.50739789667546,212.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,717.5221936900263,967.35808877476,990.0,0.3326215615594355,0.12125665810700788,989.5461217803336,0.3196751416861078,0.3196751416861078,0.3196751416861078,,21.868357863887404,21.868357863887404,21.868357863887404,,,0.8500295915867017,0.8500295915867017,0.8500295915867017,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.99650626165232,41.99650626165232,41.99650626165232,,125.98951878495696,3023.748450838967,0.14573312253234116,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1948-07-17,1948-07-28,878.8611,0.9265360667890472,814.2965068478958,0.4,1948,7,17,1948.07,1947,10,291,42,0.0703552181916582,50.22568684213058,0.06167985054553642,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.27876823502375875,587.2965068478958,587.2965068478958,,3,195.76550228263196,195.76550228263196,195.76550228263196,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,667.2965068478958,967.1571860273916,990.0,0.303505221361099,0.10491860273915833,989.5915761758996,0.271318925906289,0.271318925906289,0.271318925906289,,22.163071222601925,22.163071222601925,22.163071222601925,,,0.7830620091305277,0.7830620091305277,0.7830620091305277,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.3963370475197,38.3963370475197,38.3963370475197,,115.18901114255912,2764.5362674214184,0.14145831423058716,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1948-07-18,1948-07-29,863.9982,0.9265273133905936,800.5179310203087,0.405,1948,7,18,1948.07,1947,10,292,42,0.06916474924015467,13.778575827587021,0.017212076449087642,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.2835664151965649,573.5179310203088,573.5179310203088,,3,191.17264367343626,191.17264367343626,191.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,653.5179310203088,967.1020717240813,990.0,0.2955176411711934,0.09940717240812348,989.6050751864208,0.25874108046558675,0.25874108046558675,0.25874108046558675,,22.244262381873924,22.244262381873924,22.244262381873924,,,0.7646905746937449,0.7646905746937449,0.7646905746937449,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.63287910277539,37.63287910277539,37.63287910277539,,112.89863730832614,2709.5672953998287,0.14103199058193489,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1948-07-19,1948-07-30,842.0024,0.9223656549968716,776.6340951849378,0.415,1948,7,19,1948.07,1947,10,293,42,0.06710118582397863,23.88383583537086,0.030753009664974167,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.29228693590376703,549.6340951849378,549.6340951849378,,2,274.8170475924689,274.8170475924689,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,629.6340951849378,967.0065363807396,990.0,0.2816719392376451,0.08985363807397513,989.6284744226884,0.5342245632044463,0.5342245632044463,,,22.087713478744288,22.087713478744288,,,,1.0992681903698756,1.0992681903698756,,,0.94,0.94,,,0.98,0.98,,,54.855144862059184,54.855144862059184,,,109.71028972411837,2633.046953378841,0.14126380802016342,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078302,0.415
