Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1948-07-20,1948-07-31,820.3628,0.9212730355954843,755.7781270456113,0.423,1948,7,20,1948.07,1947,10,294,42,0.06529923017674083,20.855968139326478,0.02759535820499846,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.3003526985986729,528.7781270456113,528.7781270456113,,2,264.38906352280566,264.38906352280566,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,608.7781270456113,966.9231125081824,990.0,0.26958152292499205,0.08151125081824452,989.6489072262567,0.49452015046548997,0.49452015046548997,,,22.23127456760884,22.23127456760884,,,,1.057556254091223,1.057556254091223,,,0.94,0.94,,,0.98,0.98,,,53.1166633158344,53.1166633158344,,,106.2333266316688,2549.5998391600515,0.14056152570456382,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1948-07-21,1948-08-01,834.7498,0.926667139384556,773.5352092678302,0.417,1948,7,21,1948.07,1947,10,295,43,0.06683344208074052,17.757082222218855,0.022955751734980958,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.2934578766167102,546.5352092678302,546.5352092678302,,2,273.2676046339151,273.2676046339151,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,626.5352092678303,966.9941408370712,990.0,0.2798754836335247,0.08861408370713207,989.6315104326593,0.5282285067505021,0.5282285067505021,,,22.10914108883748,22.10914108883748,,,,1.0930704185356603,1.0930704185356603,,,0.94,0.94,,,0.98,0.98,,,54.59878240975909,54.59878240975909,,,109.19756481951818,2620.7415556684364,0.1411668964918563,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1948-07-22,1948-08-02,785.0819,0.9254874053024592,726.5834105809247,0.438,1948,7,22,1948.07,1947,10,296,43,0.0627768066741919,46.95179868690548,0.06461997067806179,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.31242111599892824,499.5834105809247,499.5834105809247,,2,249.79170529046237,249.79170529046237,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,579.5834105809248,966.8063336423236,990.0,0.25265704961213026,0.06991668211618493,989.6774262682717,0.4415053335038244,0.4415053335038244,,,22.42958729244417,22.42958729244417,,,,0.9991668211618494,0.9991668211618494,,,0.94,0.94,,,0.98,0.98,,,50.6316676721456,50.6316676721456,,,101.2633353442912,2430.320048262989,0.139369181665362,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1948-07-23,1948-08-03,764.3804,0.9163502974918004,700.4402069369013,0.448,1948,7,23,1948.07,1947,10,297,43,0.060518033879348274,26.143203644023398,0.037323961967218273,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.32408190985022817,473.44020693690135,473.44020693690135,,2,236.72010346845062,236.72010346845062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,553.4402069369013,966.7017608277476,990.0,0.2375015692387833,0.06468804138738027,989.6978103893738,0.39657074935372777,0.39657074935372777,,,22.599478812272526,22.599478812272526,,,,0.9468804138738026,0.9468804138738026,,,0.94,0.94,,,0.98,0.98,,,48.34554965756357,48.34554965756357,,,96.69109931512712,2320.586383563051,0.13804333097605498,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1948-07-24,1948-08-04,764.3804,0.9163502974918004,700.4402069369013,0.448,1948,7,24,1948.07,1947,10,298,43,0.060518033879348274,0.0,0.0,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.32408190985022817,473.44020693690135,473.44020693690135,,2,236.72010346845062,236.72010346845062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,553.4402069369013,966.7017608277476,990.0,0.2375015692387833,0.06468804138738027,989.6978103893738,0.39657074935372777,0.39657074935372777,,,22.599478812272526,22.599478812272526,,,,0.9468804138738026,0.9468804138738026,,,0.94,0.94,,,0.98,0.98,,,48.34554965756357,48.34554965756357,,,96.69109931512712,2320.586383563051,0.13804333097605498,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1948-07-25,1948-08-05,750.7725,0.9169012381868608,688.3842348466451,0.453,1948,7,25,1948.07,1947,10,299,43,0.05947639789075013,12.055972090256205,0.01751343432921873,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.3297576970956779,461.38423484664514,461.38423484664514,,2,230.69211742332251,230.69211742332251,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,541.3842348466451,966.6535369393864,990.0,0.2305125999110986,0.062276846969329024,989.7072105531197,0.3766573348834605,0.3766573348834605,,,22.677016278849592,22.677016278849592,,,,0.9227684696932902,0.9227684696932902,,,0.94,0.94,,,0.98,0.98,,,47.276095769831244,47.276095769831244,,,94.55219153966247,2269.2525969519,0.13735380148664555,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1948-07-26,1948-08-06,737.3183,0.9111138679089168,671.7809281930273,0.46,1948,7,26,1948.07,1947,10,300,43,0.058041872195877565,16.60330665361778,0.024715358767742567,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.3379077768858222,444.78092819302736,444.78092819302736,,2,222.39046409651363,222.39046409651363,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,524.7809281930273,966.587123712772,990.0,0.2208874946046535,0.058956185638605475,989.7201563197568,0.3500679717486488,0.3500679717486488,,,22.78296463523602,22.78296463523602,,,,0.8895618563860546,0.8895618563860546,,,0.94,0.94,,,0.98,0.98,,,45.787753261439974,45.787753261439974,,,91.57550652287992,2197.8121565491188,0.13631751465347786,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1948-07-27,1948-08-07,717.4235,0.9036594665981734,648.3065373349947,0.469,1948,7,27,1948.07,1947,10,301,43,0.05601368482574354,23.47439085803262,0.036208783200813034,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.35014300632094963,421.3065373349947,421.3065373349947,,2,210.65326866749734,210.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.3065373349947,966.4932261493401,990.0,0.20844128546180635,0.054261307466998934,989.7372974070712,0.3141260149546501,0.3141260149546501,,,22.92994524277656,22.92994524277656,,,,0.8426130746699894,0.8426130746699894,,,0.93,0.93,,,0.97,0.97,,,42.74594377755649,42.74594377755649,,,85.49188755511298,2051.8053013227122,0.13186954416123275,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1948-07-28,1948-08-08,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1948,7,28,1948.07,1947,10,302,44,0.05543926412548311,6.648387734495827,0.01036126127071738,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.3537709294915554,414.65814960049886,414.65814960049886,,2,207.32907480024943,207.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,494.65814960049886,966.4666325984019,990.0,0.20623333381566386,0.052931629920099775,989.7408350362642,0.30429804891289597,0.30429804891289597,,,22.96990438894941,22.96990438894941,,,,0.8293162992009977,0.8293162992009977,,,0.93,0.93,,,0.97,0.97,,,42.1447117038369,42.1447117038369,,,84.28942340767382,2022.9461617841714,0.13136188398784154,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1948-07-29,1948-08-09,697.8704,0.8972206234519711,626.1437153766765,0.478,1948,7,29,1948.07,1947,10,303,44,0.05409881700854485,15.514434223822374,0.02477775284303409,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.3625365781455476,399.1437153766765,399.1437153766765,,2,199.57185768833824,199.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.1437153766765,966.4045748615068,990.0,0.2010809386859811,0.0498287430753353,989.7490903182387,0.2819673127479861,0.2819673127479861,,,23.062548143984,23.062548143984,,,,0.7982874307533531,0.7982874307533531,,,0.93,0.93,,,0.97,0.97,,,40.7314883970815,40.7314883970815,,,81.462976794163,1955.111443059912,0.13010268216962995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1948-07-30,1948-08-10,685.0236,0.8943005987939278,612.617015667972,0.483,1948,7,30,1948.07,1947,10,304,44,0.05293011015371278,13.52669970870443,0.02208018935607833,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.37054145443950604,385.61701566797205,385.61701566797205,,2,192.80850783398603,192.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,465.61701566797205,966.350468062672,990.0,0.1965886767901014,0.04712340313359442,989.7562879200765,0.26318704465042564,0.26318704465042564,,,23.14263281275394,23.14263281275394,,,,0.7712340313359441,0.7712340313359441,,,0.93,0.93,,,0.97,0.97,,,39.48777364829235,39.48777364829235,,,78.9755472965847,1895.413135118032,0.12891504035432813,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1948-07-31,1948-08-11,659.7793,0.8916849045964713,588.3152421752268,0.496,1948,7,31,1948.07,1947,10,305,44,0.050830436923939584,24.30177349274527,0.04130740077869189,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.3858475588031581,361.31524217522684,361.31524217522684,,2,180.65762108761342,180.65762108761342,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,441.31524217522684,966.2474185897884,990.0,0.18851797710616386,0.042263048435045365,989.7692189744588,0.23106019456580085,0.23106019456580085,,,23.29074019010452,23.29074019010452,,,,0.7226304843504535,0.7226304843504535,,,0.93,0.93,,,0.97,0.97,,,37.23602113537173,37.23602113537173,,,74.47204227074346,1787.329014497843,0.1265852674416386,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1948-08-01,1948-08-12,653.5614,0.8949481661930335,584.9035764245518,0.499,1948,8,1,1948.08,1947,11,306,44,0.050535669003081284,3.4116657506749557,0.005832868678167564,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.31458176598059256,400.90357642455183,400.90357642455183,,2,200.45178821227591,200.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,471.90357642455183,966.2320660939104,990.0,0.19867646449523865,0.05018071528491037,989.7511428202197,0.284457890976049,0.284457890976049,,,23.234618835333272,23.234618835333272,,,,0.8018071528491036,0.8018071528491036,,,0.94,0.94,,,0.97,0.97,,,41.659502800733755,41.659502800733755,,,83.31900560146751,1999.6561344352206,0.14244913001008988,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1948-08-02,1948-08-13,653.5614,0.8949481661930335,584.9035764245518,0.499,1948,8,2,1948.08,1947,11,307,44,0.050535669003081284,0.0,0.0,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.31458176598059256,400.90357642455183,400.90357642455183,,2,200.45178821227591,200.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,471.90357642455183,966.2320660939104,990.0,0.19867646449523865,0.05018071528491037,989.7511428202197,0.284457890976049,0.284457890976049,,,23.234618835333272,23.234618835333272,,,,0.8018071528491036,0.8018071528491036,,,0.94,0.94,,,0.97,0.97,,,41.659502800733755,41.659502800733755,,,83.31900560146751,1999.6561344352206,0.14244913001008988,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1948-08-03,1948-08-14,641.2365,0.8976161950015159,575.5842672260894,0.504,1948,8,3,1948.08,1947,11,308,44,0.04973048068833412,9.319309198462406,0.016191042266278245,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.3196751726497848,391.5842672260894,391.5842672260894,,2,195.7921336130447,195.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,462.5842672260894,966.1901292025174,990.0,0.19558149096069388,0.04831685344521788,989.7561016555941,0.2713927211791597,0.2713927211791597,,,23.29457973189755,23.29457973189755,,,,0.7831685344521788,0.7831685344521788,,,0.93,0.93,,,0.97,0.97,,,40.362105088556106,40.362105088556106,,,80.72421017711221,1937.381044250693,0.1402474229640536,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1948-08-04,1948-08-15,635.1294,0.8997395729536994,571.4510551263394,0.507,1948,8,4,1948.08,1947,11,309,45,0.04937337116291572,4.133212099750041,0.007232836587966834,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.3219873309347908,387.4510551263393,387.4510551263393,,2,193.72552756316966,193.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,458.4510551263393,966.1715297480683,990.0,0.19420883749583226,0.04749021102526788,989.7583009514788,0.2656957620515477,0.2656957620515477,,,23.321075441358875,23.321075441358875,,,,0.7749021102526787,0.7749021102526787,,,0.93,0.93,,,0.97,0.97,,,39.98150300530725,39.98150300530725,,,79.9630060106145,1919.1121442547485,0.1399297547765239,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1948-08-05,1948-08-16,623.0255,0.8986760817668561,559.8981151808364,0.516,1948,8,5,1948.08,1947,11,310,45,0.04837519715162426,11.552939945502999,0.02063400399512261,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.3286312188076781,375.8981151808364,375.8981151808364,,2,187.9490575904182,187.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,446.8981151808364,966.1195415183136,990.0,0.19037206777223348,0.04517962303616728,989.7644483091916,0.2500899607308296,0.2500899607308296,,,23.39481683014711,23.39481683014711,,,,0.7517962303616728,0.7517962303616728,,,0.93,0.93,,,0.97,0.97,,,38.911994498703926,38.911994498703926,,,77.82398899740788,1867.7757359377888,0.13899669759072542,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1948-08-06,1948-08-17,617.0284,0.9016230362380232,556.3270194530895,0.52,1948,8,6,1948.08,1947,11,311,45,0.048066654480746936,3.571095727746865,0.00641905858043263,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.3307407218525636,372.3270194530895,372.3270194530895,,2,186.1635097265448,186.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,443.3270194530895,966.1034715875387,990.0,0.1891860950213212,0.04446540389061791,989.7663485010879,0.2453608832495243,0.2453608832495243,,,23.41751603029969,23.41751603029969,,,,0.7446540389061791,0.7446540389061791,,,0.93,0.93,,,0.97,0.97,,,38.579720278209855,38.579720278209855,,,77.15944055641971,1851.826573354073,0.13869439710527295,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1948-08-07,1948-08-18,605.1438,0.9013534933782996,545.4484781262191,0.527,1948,8,7,1948.08,1947,11,312,45,0.047126748510105336,10.87854132687039,0.019944214280772168,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.3373370856805684,361.44847812621913,361.44847812621913,,2,180.7242390631096,180.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,432.44847812621913,966.054518151568,990.0,0.18557329531867056,0.04228969562524383,989.7721370090559,0.2312306806678235,0.2312306806678235,,,23.486388176820284,23.486388176820284,,,,0.7228969562524382,0.7228969562524382,,,0.93,0.93,,,0.97,0.97,,,37.56265916033743,37.56265916033743,,,75.12531832067484,1803.0076396961965,0.13773128229957318,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1948-08-08,1948-08-19,599.256,0.9049755562485899,542.3120319353051,0.53,1948,8,8,1948.08,1947,11,313,45,0.04685575955921036,3.1364461909140573,0.0057834715186408005,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.3392880651077832,358.3120319353051,358.3120319353051,,2,179.15601596765254,179.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,429.3120319353051,966.0404041437088,990.0,0.184531671122426,0.04166240638706101,989.7738059224904,0.2272338768784004,0.2272338768784004,,,23.50616790190323,23.50616790190323,,,,0.7166240638706102,0.7166240638706102,,,0.93,0.93,,,0.97,0.97,,,37.26807152166412,37.26807152166412,,,74.53614304332824,1788.8674330398776,0.1374414334443902,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1948-08-09,1948-08-20,587.589,0.9034011913285348,530.8286026115426,0.537,1948,8,9,1948.08,1947,11,314,45,0.04586359126563728,11.483429323762493,0.02163302668180826,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.34662789287307894,346.8286026115426,346.8286026115426,,2,173.4143013057713,173.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,417.8286026115426,965.9887287117521,990.0,0.18071798610715434,0.039365720522308516,989.7799162933703,0.2128950720265957,0.2128950720265957,,,23.578292509592014,23.578292509592014,,,,0.6936572052230852,0.6936572052230852,,,0.93,0.93,,,0.97,0.97,,,36.184364689140395,36.184364689140395,,,72.36872937828079,1736.8495050787394,0.1363316313820411,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1948-08-10,1948-08-21,576.0661,0.900130952321488,518.5349271931256,0.546,1948,8,10,1948.08,1947,11,315,45,0.044801417709486036,12.293675418417024,0.023708480902074915,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.35484591365138685,334.53492719312555,334.53492719312555,,2,167.26746359656278,167.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,405.5349271931256,965.9334071723689,990.0,0.17663521567299373,0.03690698543862511,989.7864577988884,0.19805755247341225,0.19805755247341225,,,23.65499307404605,23.65499307404605,,,,0.6690698543862511,0.6690698543862511,,,0.92,0.92,,,0.97,0.97,,,34.6388021851062,34.6388021851062,,,69.2776043702124,1662.6625048850974,0.13360258053438767,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1948-08-11,1948-08-22,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1948,8,11,1948.08,1947,11,316,46,0.04422851277919487,6.630844100592357,0.012953294024407588,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3594423371042728,327.9040830925332,327.9040830925332,,2,163.9520415462666,163.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,398.9040830925332,965.9035683739163,990.0,0.17443309032593352,0.035580816618506636,989.7899860930555,0.1902748613736848,0.1902748613736848,,,23.696142857765423,23.696142857765423,,,,0.6558081661850664,0.6558081661850664,,,0.92,0.92,,,0.97,0.97,,,34.01128631290442,34.01128631290442,,,68.02257262580883,1632.541743019412,0.13288148087209706,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1948-08-12,1948-08-23,559.0506,0.8945435807736105,500.09512555763536,0.556,1948,8,12,1948.08,1947,11,317,46,0.0432082188481797,11.808957534897786,0.0236134225898125,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3679300009069859,316.09512555763536,316.09512555763536,,2,158.04756277881768,158.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,387.09512555763536,965.8504280650093,990.0,0.1705112963106538,0.03321902511152707,989.7962696785777,0.1767967240917332,0.1767967240917332,,,23.769044889476785,23.769044889476785,,,,0.6321902511152707,0.6321902511152707,,,0.92,0.92,,,0.97,0.97,,,32.887291132114754,32.887291132114754,,,65.77458226422951,1578.5899743415082,0.1315241419137749,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1948-08-13,1948-08-24,553.45,0.8984344302682933,497.238535431987,0.561,1948,8,13,1948.08,1947,11,318,46,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719078,313.238535431987,313.238535431987,,2,156.6192677159935,156.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.238535431987,965.837573409444,990.0,0.1695626132430953,0.032647707086397394,989.7977896796704,0.17360988193901414,0.17360988193901414,,,23.78660638828749,23.78660638828749,,,,0.626477070863974,0.626477070863974,,,0.92,0.92,,,0.97,0.97,,,32.61416350658788,32.61416350658788,,,65.22832701317576,1565.479848316218,0.13118115826744442,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1948-08-14,1948-08-25,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1948,8,14,1948.08,1947,11,319,46,0.0419933358562162,11.204555614669856,0.02305302937642601,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3785743541411633,302.0339798173171,302.0339798173171,,2,151.01698990865856,151.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.0339798173171,965.7871529091777,990.0,0.16584154311276214,0.030406795963463424,989.8037516609238,0.16138645950769134,0.16138645950769134,,,23.855212292238267,23.855212292238267,,,,0.6040679596346342,0.6040679596346342,,,0.92,0.92,,,0.97,0.97,,,31.53825529577243,31.53825529577243,,,63.07651059154486,1513.8362541970764,0.1297779851014801,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1948-08-15,1948-08-26,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1948,8,15,1948.08,1947,11,320,46,0.04167127545761165,3.727550909774948,0.007728594699054937,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3815002018877768,298.30642890754217,298.30642890754217,,2,149.15321445377108,149.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.30642890754217,965.7703789300841,990.0,0.1646036110763055,0.02966128578150843,989.8057351031423,0.15741763385462718,0.15741763385462718,,,23.877938539203658,23.877938539203658,,,,0.5966128578150843,0.5966128578150843,,,0.92,0.92,,,0.97,0.97,,,31.178700945355658,31.178700945355658,,,62.357401890711316,1496.5776453770716,0.12929000766578044,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1948-08-16,1948-08-27,525.9775,0.902386984931612,474.6352503668669,0.579,1948,8,16,1948.08,1947,11,321,46,0.041008485631697296,7.671178540675273,0.01616226046157733,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.7358586266507,990.0,0.16205598720670855,0.028127050073373374,989.80981696272,0.14940337990303226,0.14940337990303226,,,23.92455495616601,23.92455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.105392496642605,30.105392496642605,,,60.21078499328521,1445.058839838845,0.12685696004825933,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1948-08-17,1948-08-28,515.2343,0.9068984701816172,467.2651984550963,0.585,1948,8,17,1948.08,1947,11,322,46,0.04037171314652031,7.370051911770588,0.01577273877048398,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.702693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,23.96914692910077,23.96914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,29.39665644866569,29.39665644866569,,,58.79331289733139,1411.0395095359534,0.12582429226854,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1948-08-18,1948-08-29,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1948,8,18,1948.08,1947,11,323,47,0.03992860732734802,5.128539573753472,0.011097452398967258,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325847,278.13665888134284,278.13665888134284,,2,139.06832944067142,139.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.13665888134284,965.6796149649659,990.0,0.1579051634661286,0.02562733177626857,989.8164675047577,0.13678824279235155,0.13678824279235155,,,24.000064296999213,24.000064296999213,,,,0.5562733177626856,0.5562733177626856,,,0.91,0.91,,,0.97,0.97,,,28.901659282236828,28.901659282236828,,,57.803318564473656,1387.2796455473676,0.12507841014905313,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1948-08-19,1948-08-30,504.6303,0.9029227850160232,455.6421958794713,0.595,1948,8,19,1948.08,1947,11,324,47,0.039367485723986316,6.494463001871568,0.014253427493334076,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.4038256370107403,271.64219587947133,271.64219587947133,,1,271.64219587947133,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.64219587947133,965.6503898814577,990.0,0.15574833073487976,0.024328439175894254,989.8199232300892,0.5219747030074686,,,,23.647558645624127,,,,,1.086568783517885,,,,0.95,,,,0.98,,,,58.66812816616881,,,,58.66812816616881,1408.0350759880514,0.12875920776592867,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1948-08-20,1948-08-31,494.165,0.906269201155406,447.8465197889612,0.602,1948,8,20,1948.08,1947,11,325,47,0.03869393930976625,7.795676090510085,0.017407026170893642,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.4108550404426641,263.8465197889612,263.8465197889612,,1,263.8465197889612,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.8465197889612,965.6153093390504,990.0,0.15315936081552214,0.02276930395779224,989.8240713352268,0.492496205283824,,,,23.716265790892525,,,,,1.0553860791558447,,,,0.95,,,,0.98,,,,57.1500174492591,,,,57.1500174492591,1371.6004187822184,0.1276107213609473,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1948-08-21,1948-09-01,488.9841,0.903846329229718,441.96648383669736,0.607,1948,8,21,1948.08,1947,11,326,47,0.038185904203490655,5.880035952263825,0.013304257601661136,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.5888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,23.767524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,55.99715090405204,,,,55.99715090405204,1343.931621697249,0.12669999412159608,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1948-08-22,1948-09-02,483.8375,0.9046676919919062,437.7121544241339,0.612,1948,8,22,1948.08,1947,11,327,47,0.03781833014224517,4.254329412563436,0.009719468307112806,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747437,253.71215442413398,253.71215442413398,,1,253.71215442413398,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413387,965.5697046949084,990.0,0.14979370442129908,0.020742430884826787,989.8294638646937,0.455449810821281,,,,23.804309358964016,,,,,1.0148486176965357,,,,0.95,,,,0.98,,,,55.15889371446083,,,,55.15889371446083,1323.8134491470598,0.1260163629384004,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1948-08-23,1948-09-03,473.647,0.90577073560875,429.0155916088776,0.62,1948,8,23,1948.08,1947,11,328,47,0.037066947115007035,8.6965628152563,0.0202709714643302,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.01900311832177553,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1948-08-24,1948-09-04,473.647,0.90577073560875,429.0155916088776,0.62,1948,8,24,1948.08,1947,11,329,47,0.037066947115007035,0.0,0.0,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.01900311832177553,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1948-08-25,1948-09-05,463.5928,0.9085437496786656,421.1943408360317,0.629,1948,8,25,1948.08,1947,11,330,48,0.036391191048233136,7.821250772845929,0.018569220938062632,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4368529729881391,237.19434083603167,237.19434083603167,,1,237.19434083603167,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.1943408360317,965.4953745337622,990.0,0.14430808367248285,0.017438868167206342,989.8382530481604,0.3981590364059798,,,,23.944719477992106,,,,,0.9487773633441268,,,,0.94,,,,0.98,,,,51.325951972583724,,,,51.325951972583724,1231.8228473420095,0.1218581234275524,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1948-08-26,1948-09-06,458.6166,0.9126459050733976,418.5545619886844,0.634,1948,8,26,1948.08,1947,11,331,48,0.03616311415582233,2.639778847347316,0.006306893024424094,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4396081579561769,234.55456198868438,234.55456198868438,,1,234.55456198868438,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.5545619886844,965.4834955289493,990.0,0.14343140435048554,0.016910912397736882,989.8396576832516,0.3893581792487873,,,,23.96680397505385,,,,,0.9382182479547376,,,,0.94,,,,0.98,,,,50.801547833806474,,,,50.801547833806474,1219.2371480113554,0.12137377643772974,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1948-08-27,1948-09-07,453.6742,0.9106705857913724,413.14774947243217,0.639,1948,8,27,1948.08,1947,11,332,48,0.03569596555441814,5.4068125162522165,0.01308687394075468,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4453612545026768,229.14774947243217,229.14774947243217,,1,229.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.14774947243217,965.459164872626,990.0,0.1416357839576343,0.015829549894486438,989.8425346661478,0.3716376203429857,,,,24.011732173178878,,,,,0.9165909978897286,,,,0.94,,,,0.98,,,,49.72353810557722,,,,49.72353810557722,1193.3649145338534,0.12035292015767132,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1948-08-28,1948-09-08,453.6742,0.9106705857913724,413.14774947243217,0.639,1948,8,28,1948.08,1947,11,333,48,0.03569596555441814,0.0,0.0,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4453612545026768,229.14774947243217,229.14774947243217,,1,229.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.14774947243217,965.459164872626,990.0,0.1416357839576343,0.015829549894486438,989.8425346661478,0.3716376203429857,,,,24.011732173178878,,,,,0.9165909978897286,,,,0.94,,,,0.98,,,,49.72353810557722,,,,49.72353810557722,1193.3649145338534,0.12035292015767132,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1948-08-29,1948-09-09,448.7655,0.9074387897559502,407.2272222042238,0.643,1948,8,29,1948.08,1947,11,334,48,0.03518443199844493,5.920527268208388,0.01453863333635209,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.451836198484109,223.22722220422375,223.22722220422375,,1,223.22722220422375,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.22722220422384,965.432522499919,990.0,0.13966955718959462,0.014645444440844757,989.8456849983696,0.35270417495202355,,,,24.06045832349865,,,,,0.8929088888168951,,,,0.94,,,,0.98,,,,48.5371182252872,,,,48.5371182252872,1164.8908374068926,0.1191892770885192,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1948-08-30,1948-09-10,443.8904,0.9062157470692864,402.26047045288436,0.648,1948,8,30,1948.08,1947,11,335,48,0.034755304647129205,4.966751751339416,0.01234710372050131,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4574150668914693,218.26047045288442,218.26047045288442,,1,218.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.26047045288436,965.410172117038,990.0,0.13802008243822728,0.013652094090576872,989.8483278234712,0.33720044146772826,,,,24.100955264965506,,,,,0.8730418818115374,,,,0.94,,,,0.98,,,,47.53705579833058,,,,47.53705579833058,1140.889339159934,0.11817481281422225,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1948-08-31,1948-09-11,439.0488,0.9057878471478402,397.6850673448427,0.657,1948,8,31,1948.08,1947,11,336,48,0.034359989818594415,4.575403108041655,0.011505091550430805,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4626776691126021,213.68506734484268,213.68506734484268,,1,213.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,284.6850673448427,965.3884253367239,990.0,0.13650057587098094,0.012737013468968541,989.85076241066,0.3232247918024093,,,,24.13911228213353,,,,,0.8547402693793709,,,,0.94,,,,0.98,,,,46.6142182840176,,,,46.6142182840176,1118.7412388164225,0.11721390143019185,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1948-09-01,1948-09-12,434.2405,0.9034714870538484,392.32391027400666,0.66,1948,9,1,1948.09,1947,12,337,49,0.033896785847674166,5.361157070836043,0.01366512957900452,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.35175016456075314,254.3239102740066,254.3239102740066,,1,254.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,313.3239102740066,965.3616195513699,990.0,0.14601163071830478,0.02086478205480133,989.833123587227,0.4576452026288675,,,,24.013858833228053,,,,,1.0172956410960263,,,,0.95,,,,0.98,,,,55.77862881368189,,,,55.77862881368189,1338.6870915283653,0.14217494104482445,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1948-09-02,1948-09-13,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1948,9,2,1948.09,1947,12,338,49,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.3530335798483993,252.8976592517356,252.8976592517356,,1,252.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,311.8976592517356,965.3544882962588,990.0,0.14553796801718155,0.020579531850347117,989.8338825001324,0.4525350088010925,,,,24.026859195072788,,,,,1.0115906370069423,,,,0.95,,,,0.98,,,,55.49584919125145,,,,55.49584919125145,1331.9003805900347,0.14197027758488692,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1948-09-03,1948-09-14,424.724,0.9094702475352612,386.2738414141663,0.669,1948,9,3,1948.09,1947,12,339,49,0.033374059898183976,4.623817837569277,0.011970310546117404,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.3572595014323922,248.27384141416638,248.27384141416638,,1,248.27384141416638,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,307.27384141416627,965.3313692070708,990.0,0.1440023827574722,0.01965476828283327,989.8363428489597,0.4361644560303165,,,,24.068809185858594,,,,,0.9930953656566652,,,,0.94,,,,0.98,,,,54.00183337662815,,,,54.00183337662815,1296.0440010390755,0.13980194252586442,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1948-09-04,1948-09-15,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1948,9,4,1948.09,1947,12,340,49,0.03305210630954742,3.7263146832934235,0.00974078885083195,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.36073949080079865,244.5475267308729,244.5475267308729,,1,244.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,303.5475267308729,965.3127376336544,990.0,0.14276486127593566,0.018909505346174586,989.8383256333777,0.4231899276129419,,,,24.10239807211055,,,,,0.9781901069234916,,,,0.94,,,,0.98,,,,53.265556222229144,,,,53.265556222229144,1278.3733493334994,0.13923905528136418,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1948-09-05,1948-09-16,415.3399,0.9146103777828084,379.8741828472738,0.68,1948,9,5,1948.09,1947,12,341,49,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.3632781753307044,241.87418284727383,241.87418284727383,,1,241.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,300.8741828472738,965.2993709142364,990.0,0.14187703489392856,0.01837483656945476,989.8397481285367,0.4140018040129961,,,,24.126375410287288,,,,,0.9674967313890952,,,,0.94,,,,0.98,,,,52.735677893027656,,,,52.735677893027656,1265.6562694326635,0.1388240640565714,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1948-09-06,1948-09-17,410.6973,0.9155125588126376,375.9985360204415,0.687,1948,9,6,1948.09,1947,12,342,49,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.367022705621645,237.99853602044152,237.99853602044152,,1,237.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,296.9985360204415,965.2799926801023,990.0,0.14058991971158574,0.017599707204088304,989.8418103730844,0.4008596155098863,,,,24.16095807747223,,,,,0.951994144081766,,,,0.94,,,,0.98,,,,51.96505294207035,,,,51.96505294207035,1247.1612706096885,0.13820546614906293,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1948-09-07,1948-09-18,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1948,9,7,1948.09,1947,12,343,49,0.03222305603737795,3.046498550789352,0.00816860680386349,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.3700207697919584,234.95203746965214,234.95203746965214,,1,234.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,293.95203746965217,965.2647601873482,990.0,0.13957816742534573,0.016990407493930434,989.8434314250807,0.3906770809302831,,,,24.187994156802183,,,,,0.9398081498786088,,,,0.94,,,,0.98,,,,51.357279145333614,,,,51.357279145333614,1232.5746994880071,0.13770478234620895,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1948-09-08,1948-09-19,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1948,9,8,1948.09,1947,12,344,50,0.03168407076347461,6.238255484992294,0.017011238168445082,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.3763152812341608,228.71378198465987,228.71378198465987,,1,228.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,287.7137819846599,965.2335689099233,990.0,0.13750642206132616,0.015742756396931974,989.8467508215417,0.3702331071564587,,,,24.24294880446208,,,,,0.9148551279386395,,,,0.94,,,,0.98,,,,50.10726708703746,,,,50.10726708703746,1202.574410088899,0.13663862540386745,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1948-09-09,1948-09-20,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1948,9,9,1948.09,1947,12,345,50,0.03137550007297417,3.571420028940338,0.009834765654181172,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.380016253837186,225.14236195571957,225.14236195571957,,1,225.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,284.1423619557196,965.2157118097786,990.0,0.13632034160891054,0.01502847239114391,989.8486511860001,0.3587748126690759,,,,24.274164563552358,,,,,0.9005694478228782,,,,0.94,,,,0.98,,,,49.38834195660378,,,,49.38834195660378,1185.3202069584904,0.13600270067810494,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1948-09-10,1948-09-21,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1948,9,10,1948.09,1947,12,346,50,0.030819824768219112,6.43142713836869,0.01802980091334127,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.3868678712377042,218.71093481735085,218.71093481735085,,1,218.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,277.71093481735085,965.1835546740867,990.0,0.1341844432972752,0.013742186963470168,989.8520733697392,0.3385922859299642,,,,24.32992640972259,,,,,0.8748437392694034,,,,0.94,,,,0.98,,,,48.087724722900425,,,,48.087724722900425,1154.1053933496105,0.13480866446531312,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1948-09-11,1948-09-22,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1948,9,11,1948.09,1947,12,347,50,0.030474497418131064,3.996844329722818,0.0113316831890588,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.3912517353905955,214.71409048762803,214.71409048762803,,1,214.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,273.71409048762797,965.1635704524381,990.0,0.13285707802172148,0.012942818097525606,989.8542001038808,0.3263423430448384,,,,24.364287308397852,,,,,0.8588563619505121,,,,0.94,,,,0.98,,,,47.275615794477694,,,,47.275615794477694,1134.6147790674645,0.1340338168206409,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1948-09-12,1948-09-23,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1948,9,12,1948.09,1947,12,348,50,0.02988283046109572,6.847997187909073,0.0197995620865176,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.39899834841691934,207.8660932997189,207.8660932997189,,1,207.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.8660932997189,965.1293304664986,990.0,0.1305828354131908,0.01157321865994379,989.8578439459268,0.3058752346975377,,,,24.422638244730788,,,,,0.8314643731988758,,,,0.94,,,,0.97,,,,45.409301941547405,,,,45.409301941547405,1089.8232465971378,0.1312915686771205,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1948-09-13,1948-09-24,374.7305,0.9126410588772004,341.99444031358274,0.721,1948,9,13,1948.09,1947,12,349,50,0.02954831964309355,3.871652986136212,0.011320806801964976,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4035153316336504,203.99444031358277,203.99444031358277,,1,203.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.99444031358274,965.109972201568,990.0,0.1292970465986068,0.010798888062716549,989.8599040653387,0.2945950926269205,,,,24.45533677114391,,,,,0.8159777612543309,,,,0.94,,,,0.97,,,,44.62318595707266,,,,44.62318595707266,1070.9564629697438,0.13047927304361034,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1948-09-14,1948-09-25,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1948,9,14,1948.09,1947,12,350,50,0.029353030239845836,2.260294019070784,0.006653125815358456,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4061999699034352,201.734146294512,201.734146294512,,1,201.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.73414629451196,965.0986707314727,990.0,0.1285463954483619,0.010346829258902393,989.8611067752928,0.2881069758803682,,,,24.474329067939863,,,,,0.8069365851780478,,,,0.94,,,,0.97,,,,44.16302416392329,,,,44.16302416392329,1059.9125799341589,0.1299928919292052,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1948-09-15,1948-09-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1948,9,15,1948.09,1947,12,351,51,0.02880937988840141,6.292249438014152,0.018870602336820697,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.526366594865557,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666251,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1948-09-16,1948-09-27,353.2963,0.9223127992632232,325.84969942233937,0.746,1948,9,16,1948.09,1947,12,352,51,0.02815341403009012,7.592197434158436,0.023299691384149657,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4235081396258581,187.84969942233937,187.84969942233937,,1,187.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.84969942233937,965.0292484971117,990.0,0.1239353245314042,0.008784969942233937,989.8672797055265,0.2498256315120453,,,,24.58820557690264,,,,,0.7513987976893575,,,,0.93,,,,0.97,,,,40.87530725263552,,,,40.87530725263552,981.0073740632524,0.1254422125449204,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1948-09-17,1948-09-28,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1948,9,17,1948.09,1947,12,353,51,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125617,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1948-09-18,1948-09-29,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1948,9,18,1948.09,1947,12,354,51,0.027874710772108874,0.0,0.0,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125617,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1948-09-19,1948-09-30,344.9443,0.9291696764623452,320.5117836285301,0.757,1948,9,19,1948.09,1947,12,355,51,0.027692218105505,2.112183641248521,0.006590034279976802,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4305613929001144,182.51178362853008,182.51178362853008,,1,182.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,241.51178362853008,965.0025589181427,990.0,0.12216258496888452,0.008251178362853011,989.8695862366684,0.2358285614697082,,,,24.631198757055923,,,,,0.7300471345141204,,,,0.93,,,,0.97,,,,39.78323986169993,,,,39.78323986169993,954.7977566807982,0.12412410991980345,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1948-09-20,1948-10-01,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1948,9,20,1948.09,1947,12,356,51,0.027874710772108874,2.112183641248521,0.006546890050119277,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125617,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1948-09-21,1948-10-02,340.8154,0.9279951361812104,316.2750335356538,0.76,1948,9,21,1948.09,1947,12,357,51,0.027326162897480483,6.3489337341248415,0.020074090778364032,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.9813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,24.66503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,38.913115826210436,,,,38.913115826210436,933.9147798290506,0.12303568634931075,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1948-09-22,1948-10-03,336.7179,0.924507804637652,311.29832651120034,0.765,1948,9,22,1948.09,1947,12,358,52,0.02689617541056771,4.976707024453448,0.0159869379325892,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.29832651120037,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1948-09-23,1948-10-04,332.6514,0.9282369754494124,308.77932941501274,0.77,1948,9,23,1948.09,1947,12,359,52,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.4469211079039622,170.77932941501274,170.77932941501274,,1,170.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.77932941501274,964.943896647075,990.0,0.11822022593693615,0.007077932941501273,989.8747018411217,0.20646969494797704,,,,24.724335499098594,,,,,0.6831173176600509,,,,0.93,,,,0.97,,,,37.36660337562622,,,,37.36660337562622,896.7984810150293,0.12101394042929567,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1948-09-24,1948-10-05,332.6514,0.9282369754494124,308.77932941501274,0.77,1948,9,24,1948.09,1947,12,360,52,0.0266785340614571,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.4469211079039622,170.77932941501274,170.77932941501274,,1,170.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.77932941501274,964.943896647075,990.0,0.11822022593693615,0.007077932941501273,989.8747018411217,0.20646969494797704,,,,24.724335499098594,,,,,0.6831173176600509,,,,0.93,,,,0.97,,,,37.36660337562622,,,,37.36660337562622,896.7984810150293,0.12101394042929567,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1948-09-25,1948-10-06,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1948,9,25,1948.09,1947,12,361,52,0.02608203138713373,6.903966138002032,0.02287025368037977,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.11775668954002601,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1948-09-26,1948-10-07,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1948,9,26,1948.09,1947,12,362,52,0.02608203138713373,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.11775668954002601,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1948-09-27,1948-10-08,316.6956,0.9272088489413712,293.6429627407972,0.794,1948,9,27,1948.09,1947,12,363,52,0.025370751980804858,8.232400536213675,0.028035408917599484,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.8745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,24.83535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,33.8398511008617,,,,33.8398511008617,812.1564264206809,0.11524148505044415,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1948-09-28,1948-10-09,312.7836,0.9262282368820012,289.709002353605,0.797,1948,9,28,1948.09,1947,12,364,52,0.025030857803351472,3.9339603871920303,0.013579006365809877,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.4763400476991867,151.709002353605,151.709002353605,,1,151.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.709002353605,964.8588360094144,990.0,0.1117189780750926,0.0051709002353605,989.8831101216896,0.16287248458617667,,,,24.86140162768889,,,,,0.6068360094144201,,,,0.92,,,,0.97,,,,33.0191227607872,,,,33.0191227607872,792.4589462588929,0.11397340949897593,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1948-09-29,1948-10-10,308.9022,0.9257032622046036,285.9517742421789,0.804,1948,9,29,1948.09,1947,12,365,53,0.02470623329452426,3.7572281114261163,0.01313937681059477,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.482598859075883,147.95177424217889,147.95177424217889,,1,147.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.95177424217889,964.8438070969687,990.0,0.11043810485528824,0.004795177424217889,989.8847667177206,0.15488507355451972,,,,24.88607454719737,,,,,0.5918070969687156,,,,0.92,,,,0.97,,,,32.233327764230445,,,,32.233327764230445,773.5998663415304,0.11272295074809124,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1948-09-30,1948-10-11,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,9,30,1948.09,1947,12,366,53,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.4884650965451478,144.5176271059215,144.5176271059215,,1,144.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,203.51762710592143,964.8300705084237,990.0,0.10926737287701868,0.0044517627105921465,989.8862808644124,0.14775786108054753,,,,24.908452494908147,,,,,0.5780705084236859,,,,0.91,,,,0.97,,,,31.170925898640608,,,,31.170925898640608,748.1022215673747,0.11033267629334156,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
