Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1948-10-01,1948-10-12,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,1,1948.1,1948,1,1,1,0.024409522981951613,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-02,1948-10-13,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,2,1948.1,1948,1,2,1,0.024409522981951613,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-03,1948-10-14,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,3,1948.1,1948,1,3,1,0.024409522981951613,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-04,1948-10-15,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,4,1948.1,1948,1,4,1,0.024409522981951613,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-05,1948-10-16,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,5,1948.1,1948,1,5,1,0.024409522981951613,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-06,1948-10-17,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,6,1948.1,1948,1,6,1,0.024409522981951613,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-07,1948-10-18,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,7,1948.1,1948,1,7,1,0.024409522981951613,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-08,1948-10-19,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,8,1948.1,1948,1,8,2,0.024409522981951613,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-09,1948-10-20,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,9,1948.1,1948,1,9,2,0.024409522981951613,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-10,1948-10-21,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,10,1948.1,1948,1,10,2,0.024409522981951613,0.0,0.0,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-11,1948-10-22,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,11,1948.1,1948,1,11,2,0.024409522981951613,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-12,1948-10-23,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,12,1948.1,1948,1,12,2,0.024409522981951613,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-13,1948-10-24,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,13,1948.1,1948,1,13,2,0.024409522981951613,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-14,1948-10-25,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,14,1948.1,1948,1,14,2,0.024409522981951613,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-15,1948-10-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,15,1948.1,1948,1,15,3,0.024409522981951613,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-16,1948-10-27,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,16,1948.1,1948,1,16,3,0.024409522981951613,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-17,1948-10-28,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,17,1948.1,1948,1,17,3,0.024409522981951613,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-18,1948-10-29,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,18,1948.1,1948,1,18,3,0.024409522981951613,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-19,1948-10-30,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,19,1948.1,1948,1,19,3,0.024409522981951613,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-20,1948-10-31,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,20,1948.1,1948,1,20,3,0.024409522981951613,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1948-10-21,1948-11-01,308.9022,0.9257032622046036,285.9517742421789,0.804,1948,10,21,1948.1,1948,1,21,3,0.02470623329452426,3.4341471362574225,0.012009532535192342,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3846802499880227,175.95177424217889,175.95177424217889,,1,175.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.95177424217889,964.8438070969687,990.0,0.11725628667347007,0.007595177424217889,989.8751485359022,0.2191748350446051,,,,24.81216660388891,,,,,0.7038070969687156,,,,0.93,,,,0.97,,,,38.63509898805914,,,,38.63509898805914,927.2423757134194,0.13511054124580538,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1948-10-22,1948-11-02,312.7836,0.9262282368820012,289.709002353605,0.797,1948,10,22,1948.1,1948,1,22,4,0.025030857803351472,3.757228111426116,0.012968972592851024,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1948-10-23,1948-11-03,316.6956,0.9272088489413712,293.6429627407972,0.794,1948,10,23,1948.1,1948,1,23,4,0.025370751980804858,3.9339603871920303,0.013397087232989796,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3746045843335894,183.64296274079715,183.64296274079715,,1,183.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.64296274079715,964.8745718509633,990.0,0.11987828275254447,0.008364296274079716,989.8717574209734,0.2387613314554192,,,,24.758424238554763,,,,,0.7345718509631886,,,,0.93,,,,0.97,,,,40.23657272521997,,,,40.23657272521997,965.6777454052794,0.13702549637035702,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1948-10-24,1948-11-04,320.6383,0.9296005790427396,298.0655493432797,0.787,1948,10,24,1948.1,1948,1,24,4,0.02575286346325937,4.422586602482681,0.01483763089101325,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3690463397811663,188.06554934327968,188.06554934327968,,1,188.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,239.06554934327968,964.892262197373,990.0,0.12135018243872756,0.008806554934327972,989.8698432626268,0.2504000480939042,,,,24.727181017159943,,,,,0.7522621973731188,,,,0.93,,,,0.97,,,,41.15357282104888,,,,41.15357282104888,987.6857477051732,0.13806886744114344,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1948-10-25,1948-11-05,328.6161,0.9297054095741052,305.5161658431452,0.779,1948,10,25,1948.1,1948,1,25,4,0.02639659672884774,7.450616499865474,0.02438697958683696,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3600464142263261,195.5161658431452,195.5161658431452,,1,195.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,246.5161658431452,964.9275808292157,990.0,0.12382455692207775,0.009551616584314521,989.8666238264937,0.27062849901581826,,,,24.66841449826215,,,,,0.7820646633725807,,,,0.93,,,,0.97,,,,42.682278901693344,,,,42.682278901693344,1024.37469364064,0.1397054679051151,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1948-10-26,1948-11-06,332.6514,0.9282369754494124,308.77932941501274,0.77,1948,10,26,1948.1,1948,1,26,4,0.0266785340614571,3.263163571867551,0.010567946947905048,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3562414628219989,198.77932941501274,198.77932941501274,,1,198.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,249.77932941501274,964.943896647075,990.0,0.12490826438136955,0.009877932941501277,989.8652138026773,0.2797334249276069,,,,24.64158373067448,,,,,0.7951173176600509,,,,0.93,,,,0.97,,,,43.347447387151746,,,,43.347447387151746,1040.338737291642,0.1403832551527143,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1948-10-27,1948-11-07,332.6514,0.9282369754494124,308.77932941501274,0.77,1948,10,27,1948.1,1948,1,27,4,0.0266785340614571,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3562414628219989,198.77932941501274,198.77932941501274,,1,198.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,249.77932941501274,964.943896647075,990.0,0.12490826438136955,0.009877932941501277,989.8652138026773,0.2797334249276069,,,,24.64158373067448,,,,,0.7951173176600509,,,,0.93,,,,0.97,,,,43.347447387151746,,,,43.347447387151746,1040.338737291642,0.1403832551527143,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1948-10-28,1948-11-08,340.8154,0.9279951361812104,316.2750335356538,0.76,1948,10,28,1948.1,1948,1,28,4,0.027326162897480483,7.49570412064105,0.0236999551840884,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3477985561184034,206.2750335356538,206.2750335356538,,1,206.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,257.2750335356538,964.9813751676784,990.0,0.12739761261331675,0.011255006707130758,989.8613473806796,0.301214176256652,,,,24.578758036744684,,,,,0.8251001341426152,,,,0.94,,,,0.97,,,,45.349781180880406,,,,45.349781180880406,1088.3947483411298,0.14338716740905227,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1948-10-29,1948-11-09,344.9443,0.9291696764623452,320.5117836285301,0.757,1948,10,29,1948.1,1948,1,29,5,0.027692218105505,4.236750092876321,0.013218703053322593,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.34320111028269984,210.51178362853008,210.51178362853008,,1,210.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,261.5117836285301,965.0025589181427,990.0,0.12880465138954875,0.01210235672570602,989.8590929918847,0.3137045538497559,,,,24.542829519892308,,,,,0.8420471345141205,,,,0.94,,,,0.97,,,,46.21358253648161,,,,46.21358253648161,1109.1259808755583,0.14418684396965162,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439487,0.755
1948-10-30,1948-11-10,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1948,10,30,1948.1,1948,1,30,5,0.027874710772108874,2.112183641248521,0.006546890050119277,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3409542103486002,212.62396726977863,212.62396726977863,,1,212.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,263.62396726977863,965.0131198363488,990.0,0.1295061145914394,0.012524793453955728,989.8579690919546,0.3200256287433553,,,,24.524823626862354,,,,,0.8504958690791146,,,,0.94,,,,0.98,,,,47.1238805733444,,,,47.1238805733444,1130.9731337602652,0.1460644135404216,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1948-10-31,1948-11-11,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1948,10,31,1948.1,1948,1,31,5,0.027874710772108874,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3409542103486002,212.62396726977863,212.62396726977863,,1,212.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,263.62396726977863,965.0131198363488,990.0,0.1295061145914394,0.012524793453955728,989.8579690919546,0.3200256287433553,,,,24.524823626862354,,,,,0.8504958690791146,,,,0.94,,,,0.98,,,,47.1238805733444,,,,47.1238805733444,1130.9731337602652,0.1460644135404216,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1948-11-01,1948-11-12,353.2963,0.9223127992632232,325.84969942233937,0.746,1948,11,1,1948.11,1948,2,32,5,0.02815341403009012,3.2257321525607385,0.009899447991755891,0.09,1,Wet,42,7,6,3,56,114.0,0.3498545501257089,211.84969942233937,211.84969942233937,,1,211.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,266.84969942233937,965.0292484971117,990.0,0.1305773909520684,0.012369939884467874,989.8570526691634,0.3177012262293967,,,,24.510102945822343,,,,,0.8473987976893574,,,,0.94,,,,0.97,,,,46.44527971532203,,,,46.44527971532203,1114.6867131677286,0.1425358985988307,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1948-11-02,1948-11-13,357.5196,0.9238786600946952,330.3047290055915,0.742,1948,11,2,1948.11,1948,2,33,5,0.02853832858608311,4.4550295832521565,0.013487634877842571,0.09,1,Wet,42,7,6,3,56,114.0,0.34513583969326145,216.30472900559155,216.30472900559155,,1,216.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,271.3047290055915,965.051523645028,990.0,0.13205692107196765,0.013260945801118305,989.854682133127,0.3311906285147448,,,,24.47196785958429,,,,,0.8652189160223661,,,,0.94,,,,0.98,,,,47.836329057557535,,,,47.836329057557535,1148.0718973813807,0.14482483857125686,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1948-11-03,1948-11-14,361.7746,0.9216841006983292,333.4418968564978,0.736,1948,11,3,1948.11,1948,2,34,5,0.02880937988840141,3.1371678509062804,0.009408439312761023,0.09,1,Wet,42,7,6,3,56,114.0,0.34188865009084857,219.4418968564978,219.4418968564978,,1,219.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,274.4418968564978,965.0672094842823,990.0,0.13309878493389227,0.013888379371299563,989.8530128356947,0.3408568742177899,,,,24.444946477194577,,,,,0.8777675874259913,,,,0.94,,,,0.98,,,,48.47653569339834,,,,48.47653569339834,1163.43685664156,0.1453822574499719,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1948-11-04,1948-11-15,361.7746,0.9216841006983292,333.4418968564978,0.736,1948,11,4,1948.11,1948,2,35,5,0.02880937988840141,0.0,0.0,0.09,1,Wet,42,7,6,3,56,114.0,0.34188865009084857,219.4418968564978,219.4418968564978,,1,219.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,274.4418968564978,965.0672094842823,990.0,0.13309878493389227,0.013888379371299563,989.8530128356947,0.3408568742177899,,,,24.444946477194577,,,,,0.8777675874259913,,,,0.94,,,,0.98,,,,48.47653569339834,,,,48.47653569339834,1163.43685664156,0.1453822574499719,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1948-11-05,1948-11-16,366.0613,0.9174101485614996,335.8283516156156,0.732,1948,11,5,1948.11,1948,2,36,6,0.029015569579589187,2.3864547591177825,0.007106174173910382,0.09,1,Wet,42,7,6,3,56,114.0,0.3394591297952199,221.8283516156156,221.8283516156156,,1,221.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,276.8283516156156,965.079141758078,990.0,0.13389133448489074,0.014365670323123116,989.851742995192,0.3483025585220819,,,,24.424298678591718,,,,,0.8873134064624624,,,,0.94,,,,0.98,,,,48.96233160396539,,,,48.96233160396539,1175.095958495169,0.1457957059563779,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1948-11-06,1948-11-17,366.0613,0.9174101485614996,335.8283516156156,0.732,1948,11,6,1948.11,1948,2,37,6,0.029015569579589187,0.0,0.0,0.09,1,Wet,42,7,6,3,56,114.0,0.3394591297952199,221.8283516156156,221.8283516156156,,1,221.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,276.8283516156156,965.079141758078,990.0,0.13389133448489074,0.014365670323123116,989.851742995192,0.3483025585220819,,,,24.424298678591718,,,,,0.8873134064624624,,,,0.94,,,,0.98,,,,48.96233160396539,,,,48.96233160396539,1175.095958495169,0.1457957059563779,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1948-11-07,1948-11-18,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1948,11,7,1948.11,1948,2,38,6,0.029353030239845836,3.9057946788963696,0.01149662087693263,0.09,1,Wet,42,7,6,3,56,114.0,0.3355564968767508,225.734146294512,225.734146294512,,1,225.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,280.73414629451196,965.0986707314728,990.0,0.1351884618690261,0.015146829258902391,989.8496647088721,0.36066107381576695,,,,24.390332903583737,,,,,0.902936585178048,,,,0.94,,,,0.98,,,,49.75513666810314,,,,49.75513666810314,1194.1232800344753,0.1464531522980058,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1948-11-08,1948-11-19,374.7305,0.9126410588772004,341.99444031358274,0.721,1948,11,8,1948.11,1948,2,39,6,0.02954831964309355,2.260294019070784,0.006609154280397855,0.09,1,Wet,42,7,6,3,56,114.0,0.3333387522191025,227.9944403135828,227.9944403135828,,1,227.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,282.99444031358274,965.109972201568,990.0,0.13593911301927106,0.015598888062716547,989.848461998918,0.3679108192349853,,,,24.37057897811512,,,,,0.9119777612543308,,,,0.94,,,,0.98,,,,50.21263824114411,,,,50.21263824114411,1205.1033177874588,0.14682296646431728,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1948-11-09,1948-11-20,374.7305,0.9126410588772004,341.99444031358274,0.721,1948,11,9,1948.11,1948,2,40,6,0.02954831964309355,0.0,0.0,0.09,1,Wet,42,7,6,3,56,114.0,0.3333387522191025,227.9944403135828,227.9944403135828,,1,227.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,282.99444031358274,965.109972201568,990.0,0.13593911301927106,0.015598888062716547,989.848461998918,0.3679108192349853,,,,24.37057897811512,,,,,0.9119777612543308,,,,0.94,,,,0.98,,,,50.21263824114411,,,,50.21263824114411,1205.1033177874588,0.14682296646431728,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1948-11-10,1948-11-21,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1948,11,10,1948.11,1948,2,41,6,0.02988283046109572,3.871652986136212,0.011194080776172335,0.09,1,Wet,42,7,6,3,56,114.0,0.3296073313009334,231.8660932997189,231.8660932997189,,1,231.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,286.86609329971895,965.1293304664986,990.0,0.137224901833855,0.01637321865994379,989.8464018795062,0.380495553495811,,,,24.33657585951179,,,,,0.927464373198876,,,,0.94,,,,0.98,,,,50.99406751083269,,,,50.99406751083269,1223.8576202599847,0.14743875881074733,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1948-11-11,1948-11-22,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1948,11,11,1948.11,1948,2,42,6,0.030244835217834637,4.189869869663426,0.01196914296710913,0.08,1,Wet,42,7,6,3,56,114.0,0.32566221402958523,236.0559631693824,236.0559631693824,,1,236.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,291.0559631693824,965.1502798158473,990.0,0.1386163715322672,0.017211192633876476,989.8441724358336,0.3943517583298806,,,,24.299540861656972,,,,,0.9442238526775296,,,,0.94,,,,0.98,,,,51.836537000946045,,,,51.836537000946045,1244.0768880227051,0.14808071409960175,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1948-11-12,1948-11-23,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1948,11,12,1948.11,1948,2,43,7,0.030474497418131064,2.658127318245647,0.007536209609802603,0.08,1,Wet,42,7,6,3,56,114.0,0.32320795532266583,238.71409048762803,238.71409048762803,,1,238.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,293.71409048762797,965.1635704524381,990.0,0.13949914444238568,0.017742818097525606,989.84275803746,0.4032701629755495,,,,24.27591742204641,,,,,0.9548563619505122,,,,0.94,,,,0.98,,,,52.36928480459161,,,,52.36928480459161,1256.8628353101985,0.14847517073160008,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1948-11-13,1948-11-24,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1948,11,13,1948.11,1948,2,44,7,0.030819824768219112,3.9968443297228182,0.01120471490948084,0.08,1,Wet,42,7,6,3,56,114.0,0.31958650232679914,242.71093481735085,242.71093481735085,,1,242.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,297.7109348173508,965.1835546740867,990.0,0.1408265097179394,0.01854218696347017,989.8406313033188,0.4168668825260188,,,,24.240209746705805,,,,,0.9708437392694034,,,,0.94,,,,0.98,,,,53.16779544274181,,,,53.16779544274181,1276.027090625803,0.14905008580677706,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1948-11-14,1948-11-25,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1948,11,14,1948.11,1948,2,45,7,0.030819824768219112,0.0,0.0,0.08,1,Wet,42,7,6,3,56,114.0,0.31958650232679914,242.71093481735085,242.71093481735085,,1,242.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,297.7109348173508,965.1835546740867,990.0,0.1408265097179394,0.01854218696347017,989.8406313033188,0.4168668825260188,,,,24.240209746705805,,,,,0.9708437392694034,,,,0.94,,,,0.98,,,,53.16779544274181,,,,53.16779544274181,1276.027090625803,0.14905008580677706,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1948-11-15,1948-11-26,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1948,11,15,1948.11,1948,2,46,7,0.030244835217834637,6.654971647968466,0.019011164922644985,0.08,1,Wet,42,7,6,3,56,114.0,0.32566221402958523,236.0559631693824,236.0559631693824,,1,236.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,291.0559631693824,965.1502798158473,990.0,0.1386163715322672,0.017211192633876476,989.8441724358336,0.3943517583298806,,,,24.299540861656972,,,,,0.9442238526775296,,,,0.94,,,,0.98,,,,51.836537000946045,,,,51.836537000946045,1244.0768880227051,0.14808071409960175,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1948-11-16,1948-11-27,374.7305,0.9126410588772004,341.99444031358274,0.721,1948,11,16,1948.11,1948,2,47,7,0.02954831964309355,8.061522855799637,0.02357208745384234,0.08,1,Wet,42,7,6,3,56,114.0,0.3333387522191025,227.9944403135828,227.9944403135828,,1,227.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,282.99444031358274,965.109972201568,990.0,0.13593911301927106,0.015598888062716547,989.848461998918,0.3679108192349853,,,,24.37057897811512,,,,,0.9119777612543308,,,,0.94,,,,0.98,,,,50.21263824114411,,,,50.21263824114411,1205.1033177874588,0.14682296646431728,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1948-11-17,1948-11-28,374.7305,0.9126410588772004,341.99444031358274,0.721,1948,11,17,1948.11,1948,2,48,7,0.02954831964309355,0.0,0.0,0.08,1,Wet,42,7,6,3,56,114.0,0.3333387522191025,227.9944403135828,227.9944403135828,,1,227.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,282.99444031358274,965.109972201568,990.0,0.13593911301927106,0.015598888062716547,989.848461998918,0.3679108192349853,,,,24.37057897811512,,,,,0.9119777612543308,,,,0.94,,,,0.98,,,,50.21263824114411,,,,50.21263824114411,1205.1033177874588,0.14682296646431728,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1948-11-18,1948-11-29,374.7305,0.9126410588772004,341.99444031358274,0.721,1948,11,18,1948.11,1948,2,49,7,0.02954831964309355,0.0,0.0,0.08,1,Wet,42,7,6,3,56,114.0,0.3333387522191025,227.9944403135828,227.9944403135828,,1,227.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,282.99444031358274,965.109972201568,990.0,0.13593911301927106,0.015598888062716547,989.848461998918,0.3679108192349853,,,,24.37057897811512,,,,,0.9119777612543308,,,,0.94,,,,0.98,,,,50.21263824114411,,,,50.21263824114411,1205.1033177874588,0.14682296646431728,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1948-11-19,1948-11-30,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1948,11,19,1948.11,1948,2,50,8,0.030474497418131064,10.719650174045285,0.030391896618661717,0.08,1,Wet,42,7,6,3,56,114.0,0.32320795532266583,238.71409048762803,238.71409048762803,,1,238.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,293.71409048762797,965.1635704524381,990.0,0.13949914444238568,0.017742818097525606,989.84275803746,0.4032701629755495,,,,24.27591742204641,,,,,0.9548563619505122,,,,0.94,,,,0.98,,,,52.36928480459161,,,,52.36928480459161,1256.8628353101985,0.14847517073160008,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1948-11-20,1948-12-01,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1948,11,20,1948.11,1948,2,51,8,0.03137550007297417,10.42827146809151,0.02871675838624165,0.08,1,Wet,42,7,6,3,56,114.0,0.3139264705611537,249.1423619557196,249.1423619557196,,1,249.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,304.14236195571965,965.2157118097786,990.0,0.14296240802957474,0.01982847239114391,989.8372091195794,0.4392165429536751,,,,24.182280766847025,,,,,0.9965694478228782,,,,0.95,,,,0.98,,,,55.02544012376589,,,,55.02544012376589,1320.6105629703816,0.15152580885199926,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1948-11-21,1948-12-02,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1948,11,21,1948.11,1948,2,52,8,0.03137550007297417,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.29189654280247623,257.1423619557196,257.1423619557196,,1,257.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,307.14236195571965,965.2157118097786,990.0,0.14395871799267435,0.021428472391143902,989.8346128096164,0.4678275730485416,,,,24.151073426789164,,,,,1.0285694478228782,,,,0.95,,,,0.98,,,,56.719024832231504,,,,56.719024832231504,1361.2565959735562,0.15618950244958654,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1948-11-22,1948-12-03,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1948,11,22,1948.11,1948,2,53,8,0.03137550007297417,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.29189654280247623,257.1423619557196,257.1423619557196,,1,257.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,307.14236195571965,965.2157118097786,990.0,0.14395871799267435,0.021428472391143902,989.8346128096164,0.4678275730485416,,,,24.151073426789164,,,,,1.0285694478228782,,,,0.95,,,,0.98,,,,56.719024832231504,,,,56.719024832231504,1361.2565959735562,0.15618950244958654,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1948-11-23,1948-12-04,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1948,11,23,1948.11,1948,2,54,8,0.03137550007297417,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.29189654280247623,257.1423619557196,257.1423619557196,,1,257.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,307.14236195571965,965.2157118097786,990.0,0.14395871799267435,0.021428472391143902,989.8346128096164,0.4678275730485416,,,,24.151073426789164,,,,,1.0285694478228782,,,,0.95,,,,0.98,,,,56.719024832231504,,,,56.719024832231504,1361.2565959735562,0.15618950244958654,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1948-11-24,1948-12-05,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1948,11,24,1948.11,1948,2,55,8,0.03137550007297417,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.29189654280247623,257.1423619557196,257.1423619557196,,1,257.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,307.14236195571965,965.2157118097786,990.0,0.14395871799267435,0.021428472391143902,989.8346128096164,0.4678275730485416,,,,24.151073426789164,,,,,1.0285694478228782,,,,0.95,,,,0.98,,,,56.719024832231504,,,,56.719024832231504,1361.2565959735562,0.15618950244958654,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1948-11-25,1948-12-06,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1948,11,25,1948.11,1948,2,56,8,0.03137550007297417,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.29189654280247623,257.1423619557196,257.1423619557196,,1,257.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,307.14236195571965,965.2157118097786,990.0,0.14395871799267435,0.021428472391143902,989.8346128096164,0.4678275730485416,,,,24.151073426789164,,,,,1.0285694478228782,,,,0.95,,,,0.98,,,,56.719024832231504,,,,56.719024832231504,1361.2565959735562,0.15618950244958654,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1948-11-26,1948-12-07,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1948,11,26,1948.11,1948,2,57,9,0.03137550007297417,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.29189654280247623,257.1423619557196,257.1423619557196,,1,257.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,307.14236195571965,965.2157118097786,990.0,0.14395871799267435,0.021428472391143902,989.8346128096164,0.4678275730485416,,,,24.151073426789164,,,,,1.0285694478228782,,,,0.95,,,,0.98,,,,56.719024832231504,,,,56.719024832231504,1361.2565959735562,0.15618950244958654,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1948-11-27,1948-12-08,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1948,11,27,1948.11,1948,2,58,9,0.03137550007297417,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.29189654280247623,257.1423619557196,257.1423619557196,,1,257.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,307.14236195571965,965.2157118097786,990.0,0.14395871799267435,0.021428472391143902,989.8346128096164,0.4678275730485416,,,,24.151073426789164,,,,,1.0285694478228782,,,,0.95,,,,0.98,,,,56.719024832231504,,,,56.719024832231504,1361.2565959735562,0.15618950244958654,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1948-11-28,1948-12-09,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1948,11,28,1948.11,1948,2,59,9,0.03137550007297417,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.29189654280247623,257.1423619557196,257.1423619557196,,1,257.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,307.14236195571965,965.2157118097786,990.0,0.14395871799267435,0.021428472391143902,989.8346128096164,0.4678275730485416,,,,24.151073426789164,,,,,1.0285694478228782,,,,0.95,,,,0.98,,,,56.719024832231504,,,,56.719024832231504,1361.2565959735562,0.15618950244958654,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1948-11-29,1948-12-10,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1948,11,29,1948.11,1948,2,60,9,0.03137550007297417,0.0,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.29189654280247623,257.1423619557196,257.1423619557196,,1,257.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,307.14236195571965,965.2157118097786,990.0,0.14395871799267435,0.021428472391143902,989.8346128096164,0.4678275730485416,,,,24.151073426789164,,,,,1.0285694478228782,,,,0.95,,,,0.98,,,,56.719024832231504,,,,56.719024832231504,1361.2565959735562,0.15618950244958654,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1948-11-30,1948-12-11,406.0875,0.9184031457990021,372.95203746965217,0.6890000000000001,1948,11,30,1948.11,1948,2,61,9,0.03222305603737795,9.809675513932634,0.026302780326628097,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2842188521590405,266.9520374696521,266.9520374696521,,1,266.9520374696521,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,316.95203746965217,965.2647601873482,990.0,0.14721654380910956,0.02339040749393044,989.8293930486967,0.5041371323246484,,,,24.06049572902409,,,,,1.0678081498786087,,,,0.95,,,,0.98,,,,58.66195052788818,,,,58.66195052788818,1407.8868126693164,0.15729087023063018,56.610465322194,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1948-12-01,1948-12-12,410.6973,0.9155125588126376,375.9985360204415,0.687,1948,12,1,1948.12,1948,3,62,9,0.032486273512166146,3.046498550789352,0.008102421310022671,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.31383100915473994,257.9985360204415,257.9985360204415,,1,257.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,311.9985360204415,965.2799926801024,990.0,0.14557146952708389,0.021599707204088305,989.8328288232688,0.4709428044244262,,,,24.081893338742162,,,,,1.0319941440817662,,,,0.95,,,,0.98,,,,56.74486387327542,,,,56.74486387327542,1361.8767329586099,0.1509177787601557,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1948-12-02,1948-12-13,415.3399,0.9146103777828084,379.8741828472738,0.68,1948,12,2,1948.12,1948,3,63,9,0.03282112939800446,3.8756468268323374,0.010202448604912215,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.31062916441321103,261.8741828472738,261.8741828472738,,1,261.8741828472738,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,315.8741828472738,965.2993709142364,990.0,0.14685858470942673,0.02237483656945476,989.8307665787213,0.4851732745565106,,,,24.04622238992825,,,,,1.0474967313890953,,,,0.95,,,,0.98,,,,57.51196851324599,,,,57.51196851324599,1380.2872443179035,0.15139741290702122,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1948-12-03,1948-12-14,424.724,0.9094702475352612,386.2738414141663,0.669,1948,12,3,1948.12,1948,3,64,10,0.033374059898183976,6.3996585668924695,0.016567672673518417,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.3054827620943644,268.27384141416627,268.27384141416627,,1,268.27384141416627,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,322.27384141416627,965.3313692070708,990.0,0.14898393257297035,0.023654768282833263,989.8273612991444,0.5091329506994144,,,,23.98685914137397,,,,,1.0730953656566653,,,,0.95,,,,0.98,,,,58.77199069343227,,,,58.77199069343227,1410.5277766423746,0.1521511021255421,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1948-12-04,1948-12-15,439.0488,0.9057878471478402,397.6850673448427,0.657,1948,12,4,1948.12,1948,3,65,10,0.034359989818594415,11.411225930676384,0.02869412725718821,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2967172008439513,279.6850673448427,279.6850673448427,,2,139.84253367242135,139.84253367242135,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,333.6850673448427,965.3884253367239,990.0,0.15277363860160828,0.02593701346896854,989.8212893479297,0.13832133305148264,0.13832133305148264,,,24.294542678153828,24.294542678153828,,,,0.5593701346896854,0.5593701346896854,,,0.91,0.91,,,0.97,0.97,,,29.419151732256466,29.419151732256466,,,58.83830346451293,1412.1192831483106,0.1479520059864173,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1948-12-05,1948-12-16,443.8904,0.9062157470692864,402.26047045288436,0.648,1948,12,5,1948.12,1948,3,66,10,0.034755304647129205,4.575403108041655,0.011374229993045165,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607408,0.1429006454701176,0.1429006454701176,,,24.265781998232487,24.265781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,29.865026220488648,29.865026220488648,,,59.730052440977296,1433.5212585834552,0.1484860105039163,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1948-12-06,1948-12-17,443.8904,0.9062157470692864,402.26047045288436,0.648,1948,12,6,1948.12,1948,3,67,10,0.034755304647129205,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607408,0.1429006454701176,0.1429006454701176,,,24.265781998232487,24.265781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,29.865026220488648,29.865026220488648,,,59.730052440977296,1433.5212585834552,0.1484860105039163,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1948-12-07,1948-12-18,443.8904,0.9062157470692864,402.26047045288436,0.648,1948,12,7,1948.12,1948,3,68,10,0.034755304647129205,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607408,0.1429006454701176,0.1429006454701176,,,24.265781998232487,24.265781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,29.865026220488648,29.865026220488648,,,59.730052440977296,1433.5212585834552,0.1484860105039163,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1948-12-08,1948-12-19,443.8904,0.9062157470692864,402.26047045288436,0.648,1948,12,8,1948.12,1948,3,69,10,0.034755304647129205,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607408,0.1429006454701176,0.1429006454701176,,,24.265781998232487,24.265781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,29.865026220488648,29.865026220488648,,,59.730052440977296,1433.5212585834552,0.1484860105039163,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1948-12-09,1948-12-20,443.8904,0.9062157470692864,402.26047045288436,0.648,1948,12,9,1948.12,1948,3,70,10,0.034755304647129205,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607408,0.1429006454701176,0.1429006454701176,,,24.265781998232487,24.265781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,29.865026220488648,29.865026220488648,,,59.730052440977296,1433.5212585834552,0.1484860105039163,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1948-12-10,1948-12-21,443.8904,0.9062157470692864,402.26047045288436,0.648,1948,12,10,1948.12,1948,3,71,11,0.034755304647129205,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607408,0.1429006454701176,0.1429006454701176,,,24.265781998232487,24.265781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,29.865026220488648,29.865026220488648,,,59.730052440977296,1433.5212585834552,0.1484860105039163,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1948-12-11,1948-12-22,443.8904,0.9062157470692864,402.26047045288436,0.648,1948,12,11,1948.12,1948,3,72,11,0.034755304647129205,0.0,0.0,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607408,0.1429006454701176,0.1429006454701176,,,24.265781998232487,24.265781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,29.865026220488648,29.865026220488648,,,59.730052440977296,1433.5212585834552,0.1484860105039163,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
