Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1949-02-14,1949-02-25,581.8096,0.8996393412940712,523.4188053025672,0.541,1949,2,14,1949.02,1948,5,137,20,0.045223384778141806,4.883878109441639,0.00933072724931705,0.98,5,Dry,31,6,4,3,41,85.0,0.16239385963762792,438.4188053025672,438.4188053025672,,2,219.2094026512836,219.2094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,479.4188053025672,965.9553846238617,990.0,0.2011722969639522,0.057683761060513435,989.7411439419756,0.3401357720223602,0.3401357720223602,,,23.4456235460917,23.4456235460917,,,,0.8768376106051344,0.8768376106051344,,,0.94,0.94,,,0.98,0.98,,,46.445527826795036,46.445527826795036,,,92.89105565359007,2229.3853356861614,0.17746984768706106,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1949-02-15,1949-02-26,587.589,0.9034011913285348,530.8286026115426,0.537,1949,2,15,1949.02,1948,5,138,20,0.04586359126563728,7.409797308975384,0.013958926238188852,0.98,5,Dry,31,6,4,3,41,85.0,0.1601270157294115,445.8286026115426,445.8286026115426,,2,222.9143013057713,222.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,486.8286026115426,965.9887287117521,990.0,0.20363311525844585,0.05916572052230853,989.7372011642192,0.3517171681480805,0.3517171681480805,,,23.396755284319273,23.396755284319273,,,,0.8916572052230851,0.8916572052230851,,,0.94,0.94,,,0.98,0.98,,,47.13206862024726,47.13206862024726,,,94.26413724049452,2262.339293771869,0.17757923513680082,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1949-02-16,1949-02-27,587.589,0.9034011913285348,530.8286026115426,0.537,1949,2,16,1949.02,1948,5,139,20,0.04586359126563728,0.0,0.0,0.98,5,Dry,31,6,4,3,41,85.0,0.1601270157294115,445.8286026115426,445.8286026115426,,2,222.9143013057713,222.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,486.8286026115426,965.9887287117521,990.0,0.20363311525844585,0.05916572052230853,989.7372011642192,0.3517171681480805,0.3517171681480805,,,23.396755284319273,23.396755284319273,,,,0.8916572052230851,0.8916572052230851,,,0.94,0.94,,,0.98,0.98,,,47.13206862024726,47.13206862024726,,,94.26413724049452,2262.339293771869,0.17757923513680082,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1949-02-17,1949-02-28,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1949,2,17,1949.02,1948,5,140,20,0.0464561033692713,6.85777897724563,0.012754235948810623,0.98,5,Dry,31,6,4,3,41,85.0,0.15808471798901966,452.6863815887882,452.6863815887882,,2,226.3431907943941,226.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,493.6863815887882,966.0195887171496,990.0,0.20591060643170087,0.06053727631775765,989.7335521172504,0.3626074843603754,0.3626074843603754,,,23.35135591574059,23.35135591574059,,,,0.9053727631775764,0.9053727631775764,,,0.94,0.94,,,0.98,0.98,,,47.76419622939882,47.76419622939882,,,95.52839245879764,2292.681419011144,0.17766563507992256,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1949-02-18,1949-03-01,605.1438,0.9013534933782996,545.4484781262191,0.527,1949,2,18,1949.02,1948,5,141,21,0.047126748510105336,7.762096537430921,0.01423066861254444,0.98,5,Dry,31,6,4,3,41,85.0,0.1558350667546104,460.44847812621913,460.44847812621913,,2,230.2242390631096,230.2242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,501.44847812621913,966.054518151568,990.0,0.20848842446996207,0.06208969562524382,989.7294218799047,0.37513303733190334,0.37513303733190334,,,23.299770691005072,23.299770691005072,,,,0.9208969562524384,0.9208969562524384,,,0.94,0.94,,,0.98,0.98,,,48.475871965493106,48.475871965493106,,,96.95174393098624,2326.841854343669,0.17774684102895447,55.443588122740145,110.27114330512319,163.76679798420489,214.01029617909995,0.525
1949-02-19,1949-03-02,623.0255,0.8986760817668561,559.8981151808364,0.516,1949,2,19,1949.02,1948,5,142,21,0.048375197151624263,14.449637054617254,0.025807618677105744,0.98,5,Dry,31,6,4,3,41,85.0,0.15181333477528608,474.8981151808364,474.8981151808364,,2,237.4490575904182,237.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,515.8981151808364,966.1195415183136,990.0,0.2157380377859921,0.06497962303616728,989.719282339178,0.3990134217750184,0.3990134217750184,,,23.2007273990892,23.2007273990892,,,,0.9497962303616728,0.9497962303616728,,,0.94,0.94,,,0.98,0.98,,,49.784596116873395,49.784596116873395,,,99.56919223374679,2389.6606136099235,0.17783448369278373,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1949-02-20,1949-03-03,635.1294,0.8997395729536994,571.4510551263394,0.507,1949,2,20,1949.02,1948,5,143,21,0.04937337116291572,11.552939945502999,0.02021684944294803,0.98,5,Dry,31,6,4,3,41,85.0,0.14874414744270226,486.4510551263393,486.4510551263393,,2,243.22552756316966,243.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,527.4510551263394,966.1715297480683,990.0,0.2224353942761388,0.06729021102526789,989.7102743946988,0.4186337541973993,0.4186337541973993,,,23.120110892432823,23.120110892432823,,,,0.9729021102526788,0.9729021102526788,,,0.94,0.94,,,0.98,0.98,,,50.81851891020374,50.81851891020374,,,101.63703782040749,2439.2889076897795,0.17785781810821408,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1949-02-21,1949-03-04,635.1294,0.8997395729536994,571.4510551263394,0.507,1949,2,21,1949.02,1948,5,144,21,0.04937337116291572,0.0,0.0,0.98,5,Dry,31,6,4,3,41,85.0,0.14874414744270226,486.4510551263393,486.4510551263393,,2,243.22552756316966,243.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,527.4510551263394,966.1715297480683,990.0,0.2224353942761388,0.06729021102526789,989.7102743946988,0.4186337541973993,0.4186337541973993,,,23.120110892432823,23.120110892432823,,,,0.9729021102526788,0.9729021102526788,,,0.94,0.94,,,0.98,0.98,,,50.81851891020374,50.81851891020374,,,101.63703782040749,2439.2889076897795,0.17785781810821408,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1949-02-22,1949-03-05,635.1294,0.8997395729536994,571.4510551263394,0.507,1949,2,22,1949.02,1948,5,145,21,0.04937337116291572,0.0,0.0,0.98,5,Dry,31,6,4,3,41,85.0,0.14874414744270226,486.4510551263393,486.4510551263393,,2,243.22552756316966,243.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,527.4510551263394,966.1715297480683,990.0,0.2224353942761388,0.06729021102526789,989.7102743946988,0.4186337541973993,0.4186337541973993,,,23.120110892432823,23.120110892432823,,,,0.9729021102526788,0.9729021102526788,,,0.94,0.94,,,0.98,0.98,,,50.81851891020374,50.81851891020374,,,101.63703782040749,2439.2889076897795,0.17785781810821408,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1949-02-23,1949-03-06,635.1294,0.8997395729536994,571.4510551263394,0.507,1949,2,23,1949.02,1948,5,146,21,0.04937337116291572,0.0,0.0,0.98,5,Dry,31,6,4,3,41,85.0,0.14874414744270226,486.4510551263393,486.4510551263393,,2,243.22552756316966,243.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,527.4510551263394,966.1715297480683,990.0,0.2224353942761388,0.06729021102526789,989.7102743946988,0.4186337541973993,0.4186337541973993,,,23.120110892432823,23.120110892432823,,,,0.9729021102526788,0.9729021102526788,,,0.94,0.94,,,0.98,0.98,,,50.81851891020374,50.81851891020374,,,101.63703782040749,2439.2889076897795,0.17785781810821408,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1949-02-24,1949-03-07,635.1294,0.8997395729536994,571.4510551263394,0.507,1949,2,24,1949.02,1948,5,147,21,0.04937337116291572,0.0,0.0,0.98,5,Dry,31,6,4,3,41,85.0,0.14874414744270226,486.4510551263393,486.4510551263393,,2,243.22552756316966,243.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,527.4510551263394,966.1715297480683,990.0,0.2224353942761388,0.06729021102526789,989.7102743946988,0.4186337541973993,0.4186337541973993,,,23.120110892432823,23.120110892432823,,,,0.9729021102526788,0.9729021102526788,,,0.94,0.94,,,0.98,0.98,,,50.81851891020374,50.81851891020374,,,101.63703782040749,2439.2889076897795,0.17785781810821408,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1949-02-25,1949-03-08,641.2365,0.8976161950015159,575.5842672260894,0.504,1949,2,25,1949.02,1948,5,148,22,0.04973048068833412,4.133212099750041,0.007180898323835725,0.98,5,Dry,31,6,4,3,41,85.0,0.14767603084365058,490.5842672260894,490.5842672260894,,2,245.2921336130447,245.2921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,531.5842672260894,966.1901292025174,990.0,0.2248314592615011,0.0681168534452179,989.7070516872932,0.4257669631975536,0.4257669631975536,,,23.09115552157838,23.09115552157838,,,,0.9811685344521788,0.9811685344521788,,,0.94,0.94,,,0.98,0.98,,,51.18612157090355,51.18612157090355,,,102.3722431418071,2456.933835403371,0.1778579592440377,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1949-02-26,1949-03-09,666.0345,0.8891922297499859,592.2327021454171,0.493,1949,2,26,1949.02,1948,5,149,22,0.05116890546536404,16.648434919327656,0.02811130634802364,0.98,5,Dry,31,6,4,3,41,85.0,0.14352466470034453,507.2327021454171,507.2327021454171,,2,253.61635107270854,253.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,548.2327021454171,966.2650471596544,990.0,0.2344827258814012,0.07289308085816684,989.6926241932604,0.4551064797655546,0.4551064797655546,,,22.972470553840427,22.972470553840427,,,,1.014465404290834,1.014465404290834,,,0.94,0.94,,,0.98,0.98,,,52.65115346328452,52.65115346328452,,,105.30230692656905,2527.2553662376567,0.1778056269859834,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1949-02-27,1949-03-10,678.6565,0.8882731187136144,602.832325790266,0.48700000000000004,1949,2,27,1949.02,1948,5,150,22,0.05208471294827899,10.599623644848975,0.017583037921786455,0.98,5,Dry,31,6,4,3,41,85.0,0.1410010650782067,517.832325790266,517.832325790266,,2,258.916162895133,258.916162895133,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,558.832325790266,966.3113293031613,990.0,0.240627435240734,0.07713293031610644,989.6822396344432,0.4742930612325858,0.4742930612325858,,,22.896617270049475,22.896617270049475,,,,1.0356646515805321,1.0356646515805321,,,0.94,0.94,,,0.98,0.98,,,53.57391984764986,53.57391984764986,,,107.14783969529972,2571.548152687193,0.1777407002101907,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1949-02-28,1949-03-11,691.4282,0.8964100209249521,619.803167230102,0.479,1949,2,28,1949.02,1948,5,151,22,0.053550993648680816,16.970841439835908,0.027381017615122127,0.98,5,Dry,31,6,4,3,41,85.0,0.13714031243154934,534.803167230102,534.803167230102,,2,267.401583615051,267.401583615051,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,575.803167230102,966.3792126689204,990.0,0.25046560419136343,0.0839212668920408,989.6656131289168,0.5058334598285275,0.5058334598285275,,,22.780567000167704,22.780567000167704,,,,1.069606334460204,1.069606334460204,,,0.95,0.95,,,0.98,0.98,,,55.63488473397725,55.63488473397725,,,111.26976946795449,2670.474467230908,0.1795243641061382,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1949-03-01,1949-03-12,691.4282,0.8964100209249521,619.803167230102,0.479,1949,3,1,1949.03,1948,6,152,22,0.053550993648680816,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.17263545211971504,512.803167230102,512.803167230102,,2,256.401583615051,256.401583615051,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,562.803167230102,966.3792126689204,990.0,0.2429293723073055,0.0751212668920408,989.6819493608008,0.4651405192550189,0.4651405192550189,,,22.83759617262521,22.83759617262521,,,,1.025606334460204,1.025606334460204,,,0.94,0.94,,,0.98,0.98,,,52.91685551042711,52.91685551042711,,,105.83371102085421,2540.009064500501,0.17075374347282649,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1949-03-02,1949-03-13,691.4282,0.8964100209249521,619.803167230102,0.479,1949,3,2,1949.03,1948,6,153,22,0.053550993648680816,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.17263545211971504,512.803167230102,512.803167230102,,2,256.401583615051,256.401583615051,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,562.803167230102,966.3792126689204,990.0,0.2429293723073055,0.0751212668920408,989.6819493608008,0.4651405192550189,0.4651405192550189,,,22.83759617262521,22.83759617262521,,,,1.025606334460204,1.025606334460204,,,0.94,0.94,,,0.98,0.98,,,52.91685551042711,52.91685551042711,,,105.83371102085421,2540.009064500501,0.17075374347282649,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1949-03-03,1949-03-14,691.4282,0.8964100209249521,619.803167230102,0.479,1949,3,3,1949.03,1948,6,154,22,0.053550993648680816,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.17263545211971504,512.803167230102,512.803167230102,,2,256.401583615051,256.401583615051,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,562.803167230102,966.3792126689204,990.0,0.2429293723073055,0.0751212668920408,989.6819493608008,0.4651405192550189,0.4651405192550189,,,22.83759617262521,22.83759617262521,,,,1.025606334460204,1.025606334460204,,,0.94,0.94,,,0.98,0.98,,,52.91685551042711,52.91685551042711,,,105.83371102085421,2540.009064500501,0.17075374347282649,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1949-03-04,1949-03-15,691.4282,0.8964100209249521,619.803167230102,0.479,1949,3,4,1949.03,1948,6,155,23,0.053550993648680816,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.17263545211971504,512.803167230102,512.803167230102,,2,256.401583615051,256.401583615051,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,562.803167230102,966.3792126689204,990.0,0.2429293723073055,0.0751212668920408,989.6819493608008,0.4651405192550189,0.4651405192550189,,,22.83759617262521,22.83759617262521,,,,1.025606334460204,1.025606334460204,,,0.94,0.94,,,0.98,0.98,,,52.91685551042711,52.91685551042711,,,105.83371102085421,2540.009064500501,0.17075374347282649,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1949-03-05,1949-03-16,691.4282,0.8964100209249521,619.803167230102,0.479,1949,3,5,1949.03,1948,6,156,23,0.053550993648680816,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.17263545211971504,512.803167230102,512.803167230102,,2,256.401583615051,256.401583615051,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,562.803167230102,966.3792126689204,990.0,0.2429293723073055,0.0751212668920408,989.6819493608008,0.4651405192550189,0.4651405192550189,,,22.83759617262521,22.83759617262521,,,,1.025606334460204,1.025606334460204,,,0.94,0.94,,,0.98,0.98,,,52.91685551042711,52.91685551042711,,,105.83371102085421,2540.009064500501,0.17075374347282649,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1949-03-06,1949-03-17,697.8704,0.8972206234519711,626.1437153766765,0.478,1949,3,6,1949.03,1948,6,157,23,0.05409881700854485,6.34054814657452,0.010126346381613308,0.98,5,Dry,36,8,6,4,53,107.0,0.17088728573380438,519.1437153766765,519.1437153766765,,2,259.57185768833824,259.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,569.1437153766765,966.4045748615068,990.0,0.2466050523922762,0.0776574861506706,989.6757374614572,0.4766942456646423,0.4766942456646423,,,22.794468354285694,22.794468354285694,,,,1.0382874307533532,1.0382874307533532,,,0.94,0.94,,,0.98,0.98,,,53.46997848353229,53.46997848353229,,,106.93995696706459,2566.558967209551,0.17079139236066834,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1949-03-07,1949-03-18,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1949,3,7,1949.03,1948,6,158,23,0.056842969894414,31.76102877163373,0.04827602940111024,0.98,5,Dry,36,8,6,4,53,107.0,0.16263752610344331,550.9047441483102,550.9047441483102,,3,183.6349147161034,183.6349147161034,183.6349147161034,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,600.9047441483102,966.5316189765933,990.0,0.2650172429845277,0.09036189765932408,989.6446208593559,0.23874040215917025,0.23874040215917025,0.23874040215917025,,22.874261480603717,22.874261480603717,22.874261480603717,,,0.7345396588644136,0.7345396588644136,0.7345396588644136,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.17286454252352,37.17286454252352,37.17286454252352,,111.51859362757057,2676.4462470616936,0.16950568394507753,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1949-03-08,1949-03-19,737.3183,0.9111138679089168,671.7809281930273,0.46,1949,3,8,1949.03,1948,6,159,23,0.058041872195877565,13.876184044717093,0.02065581719034744,0.98,5,Dry,36,8,6,4,53,107.0,0.15927811509596024,564.7809281930273,564.7809281930273,,3,188.2603093976757,188.2603093976757,188.2603093976757,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,614.7809281930273,966.587123712772,990.0,0.2730614076481317,0.09591237127721093,989.6310262210746,0.25091890203064265,0.25091890203064265,0.25091890203064265,,22.792983606271964,22.792983606271964,22.792983606271964,,,0.7530412375907031,0.7530412375907031,0.7530412375907031,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.97376307580009,37.97376307580009,37.97376307580009,,113.92128922740028,2734.110941457607,0.16958101137796294,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1949-03-09,1949-03-20,757.5572,0.9152736175579952,693.3721189511058,0.451,1949,3,9,1949.03,1948,6,160,23,0.059907351077375534,21.59119075807837,0.031139398553752508,0.98,5,Dry,36,8,6,4,53,107.0,0.15431829038909664,586.3721189511057,586.3721189511057,,3,195.45737298370202,195.45737298370202,195.45737298370202,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,636.3721189511057,966.6734884758044,990.0,0.28557803997165554,0.10454884758044232,989.609873112448,0.2704658253915208,0.2704658253915208,0.2704658253915208,,22.665918811252016,22.665918811252016,22.665918811252016,,,0.7818294919348078,0.7818294919348078,0.7818294919348078,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.20568772375845,39.20568772375845,39.20568772375845,,117.61706317127528,2822.809516110608,0.1696305056932485,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1949-03-10,1949-03-21,792.06,0.9206113917432992,729.1794589441977,0.436,1949,3,10,1949.03,1948,6,161,23,0.06300110525277867,35.807339993092,0.04910634762660292,0.98,5,Dry,36,8,6,4,53,107.0,0.14674028277610662,622.1794589441978,622.1794589441978,,3,207.39315298139923,207.39315298139923,207.39315298139923,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,672.1794589441978,966.8167178357768,990.0,0.30633591822852035,0.1166538376832593,989.577010244088,0.3044860293083997,0.3044860293083997,0.3044860293083997,,22.45580637900293,22.45580637900293,22.45580637900293,,,0.8295726119255971,0.8295726119255971,0.8295726119255971,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.21418910096435,41.21418910096435,41.21418910096435,,123.64256730289304,2967.421615269433,0.1695639746653301,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1949-03-11,1949-03-22,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,11,1949.03,1948,6,162,24,0.06386564292898753,10.006223104269113,0.013536819431539024,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.8567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.76756544953083,41.76756544953083,41.76756544953083,,125.30269634859249,3007.26471236622,0.16951450683047276,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-03-12,1949-03-23,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,12,1949.03,1948,6,163,24,0.06386564292898753,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.8567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.76756544953083,41.76756544953083,41.76756544953083,,125.30269634859249,3007.26471236622,0.16951450683047276,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-03-13,1949-03-24,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,13,1949.03,1948,6,164,24,0.06386564292898753,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.8567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.76756544953083,41.76756544953083,41.76756544953083,,125.30269634859249,3007.26471236622,0.16951450683047276,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-03-14,1949-03-25,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,14,1949.03,1948,6,165,24,0.06386564292898753,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.8567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.76756544953083,41.76756544953083,41.76756544953083,,125.30269634859249,3007.26471236622,0.16951450683047276,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-03-15,1949-03-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,15,1949.03,1948,6,166,24,0.06386564292898753,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.8567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.76756544953083,41.76756544953083,41.76756544953083,,125.30269634859249,3007.26471236622,0.16951450683047276,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-03-16,1949-03-27,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,16,1949.03,1948,6,167,24,0.06386564292898753,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.8567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.76756544953083,41.76756544953083,41.76756544953083,,125.30269634859249,3007.26471236622,0.16951450683047276,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-03-17,1949-03-28,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,17,1949.03,1948,6,168,24,0.06386564292898753,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.8567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.76756544953083,41.76756544953083,41.76756544953083,,125.30269634859249,3007.26471236622,0.16951450683047276,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-03-18,1949-03-29,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,18,1949.03,1948,6,169,25,0.06386564292898753,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.8567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.76756544953083,41.76756544953083,41.76756544953083,,125.30269634859249,3007.26471236622,0.16951450683047276,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-03-19,1949-03-30,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,19,1949.03,1948,6,170,25,0.06386564292898753,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.8567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.76756544953083,41.76756544953083,41.76756544953083,,125.30269634859249,3007.26471236622,0.16951450683047276,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-03-20,1949-03-31,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,20,1949.03,1948,6,171,25,0.06386564292898753,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.8567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.76756544953083,41.76756544953083,41.76756544953083,,125.30269634859249,3007.26471236622,0.16951450683047276,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-03-21,1949-04-01,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,21,1949.03,1948,6,172,25,0.06386564292898753,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.8567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.76756544953083,41.76756544953083,41.76756544953083,,125.30269634859249,3007.26471236622,0.16951450683047276,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-03-22,1949-04-02,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,22,1949.03,1948,6,173,25,0.06386564292898753,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.8567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.76756544953083,41.76756544953083,41.76756544953083,,125.30269634859249,3007.26471236622,0.16951450683047276,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-03-23,1949-04-03,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,23,1949.03,1948,6,174,25,0.06386564292898753,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.8567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.76756544953083,41.76756544953083,41.76756544953083,,125.30269634859249,3007.26471236622,0.16951450683047276,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-03-24,1949-04-04,813.2284,0.9237222386349396,751.1971581695099,0.425,1949,3,24,1949.03,1948,6,175,25,0.06490343446584565,12.011476121043074,0.01598977843621268,0.98,5,Dry,36,8,6,4,53,107.0,0.14243930349887604,644.1971581695099,644.1971581695099,,3,214.7323860565033,214.7323860565033,214.7323860565033,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,694.1971581695099,966.9047886326781,990.0,0.3190998018373969,0.12325914745085295,989.5576410507117,0.3263979062166823,0.3263979062166823,0.3263979062166823,,22.32645451181704,22.32645451181704,22.32645451181704,,,0.8589295442260132,0.8589295442260132,0.8589295442260132,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.32516728301197,43.32516728301197,43.32516728301197,,129.9755018490359,3119.4120443768616,0.17302448556349112,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1949-03-25,1949-04-05,849.2947,0.9261387421267372,786.5647251529042,0.41,1949,3,25,1949.03,1948,6,176,26,0.06795919225321093,35.367566983394454,0.04496459840163716,0.98,5,Dry,36,8,6,4,53,107.0,0.13603457742044014,679.5647251529043,679.5647251529043,,3,226.5215750509681,226.5215750509681,226.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,729.5647251529042,967.0462589006115,990.0,0.3396027392190749,0.13386941754587128,989.526527843235,0.36317855848490543,0.36317855848490543,0.36317855848490543,,22.117090384138507,22.117090384138507,22.117090384138507,,,0.9060863002038724,0.9060863002038724,0.9060863002038724,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.2752129958152,45.2752129958152,45.2752129958152,,135.82563898744561,3259.815335698694,0.17268208787400394,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1949-03-26,1949-04-06,849.2947,0.9261387421267372,786.5647251529042,0.41,1949,3,26,1949.03,1948,6,177,26,0.06795919225321093,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.13603457742044014,679.5647251529043,679.5647251529043,,3,226.5215750509681,226.5215750509681,226.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,729.5647251529042,967.0462589006115,990.0,0.3396027392190749,0.13386941754587128,989.526527843235,0.36317855848490543,0.36317855848490543,0.36317855848490543,,22.117090384138507,22.117090384138507,22.117090384138507,,,0.9060863002038724,0.9060863002038724,0.9060863002038724,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.2752129958152,45.2752129958152,45.2752129958152,,135.82563898744561,3259.815335698694,0.17268208787400394,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1949-03-27,1949-04-07,849.2947,0.9261387421267372,786.5647251529042,0.41,1949,3,27,1949.03,1948,6,178,26,0.06795919225321093,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.13603457742044014,679.5647251529043,679.5647251529043,,3,226.5215750509681,226.5215750509681,226.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,729.5647251529042,967.0462589006115,990.0,0.3396027392190749,0.13386941754587128,989.526527843235,0.36317855848490543,0.36317855848490543,0.36317855848490543,,22.117090384138507,22.117090384138507,22.117090384138507,,,0.9060863002038724,0.9060863002038724,0.9060863002038724,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.2752129958152,45.2752129958152,45.2752129958152,,135.82563898744561,3259.815335698694,0.17268208787400394,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1949-03-28,1949-04-08,856.6266,0.9204268935690436,788.4621603866118,0.408,1949,3,28,1949.03,1948,6,179,26,0.06812313065740326,1.897435233707484,0.002406501325031377,0.98,5,Dry,36,8,6,4,53,107.0,0.1357072100296278,681.4621603866118,681.4621603866118,,3,227.15405346220402,227.15405346220402,227.15405346220402,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,731.4621603866118,967.0538486415463,990.0,0.3407027016733981,0.13443864811598355,989.5248586502106,0.3652069565403234,0.3652069565403234,0.3652069565403234,,22.105803052123843,22.105803052123843,22.105803052123843,,,0.9086162138488156,0.9086162138488156,0.9086162138488156,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.37845695753439,45.37845695753439,45.37845695753439,,136.13537087260318,3267.248900942476,0.17265935857448256,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1949-03-29,1949-04-09,863.9982,0.9265273133905936,800.5179310203087,0.405,1949,3,29,1949.03,1948,6,180,26,0.06916474924015467,12.055770633696852,0.01505996326444686,0.98,5,Dry,36,8,6,4,53,107.0,0.13366346443186106,693.5179310203087,693.5179310203087,,3,231.17264367343626,231.17264367343626,231.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,743.5179310203087,967.1020717240813,990.0,0.3476915542146717,0.1380553793060926,989.5142530664792,0.37822603715258857,0.37822603715258857,0.37822603715258857,,22.03395530524548,22.03395530524548,22.03395530524548,,,0.9246905746937448,0.9246905746937448,0.9246905746937448,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.03115162917219,46.03115162917219,46.03115162917219,,138.09345488751654,3314.2429173003966,0.17250513640776052,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1949-03-30,1949-04-10,863.9982,0.9265273133905936,800.5179310203087,0.405,1949,3,30,1949.03,1948,6,181,26,0.06916474924015467,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.13366346443186106,693.5179310203087,693.5179310203087,,3,231.17264367343626,231.17264367343626,231.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,743.5179310203087,967.1020717240813,990.0,0.3476915542146717,0.1380553793060926,989.5142530664792,0.37822603715258857,0.37822603715258857,0.37822603715258857,,22.03395530524548,22.03395530524548,22.03395530524548,,,0.9246905746937448,0.9246905746937448,0.9246905746937448,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.03115162917219,46.03115162917219,46.03115162917219,,138.09345488751654,3314.2429173003966,0.17250513640776052,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1949-03-31,1949-04-11,863.9982,0.9265273133905936,800.5179310203087,0.405,1949,3,31,1949.03,1948,6,182,26,0.06916474924015467,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.13366346443186106,693.5179310203087,693.5179310203087,,3,231.17264367343626,231.17264367343626,231.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,743.5179310203087,967.1020717240813,990.0,0.3476915542146717,0.1380553793060926,989.5142530664792,0.37822603715258857,0.37822603715258857,0.37822603715258857,,22.03395530524548,22.03395530524548,22.03395530524548,,,0.9246905746937448,0.9246905746937448,0.9246905746937448,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.03115162917219,46.03115162917219,46.03115162917219,,138.09345488751654,3314.2429173003966,0.17250513640776052,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1949-04-01,1949-04-12,863.9982,0.9265273133905936,800.5179310203087,0.405,1949,4,1,1949.04,1948,7,183,27,0.06916474924015467,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.15614890704656662,675.5179310203088,675.5179310203088,,3,225.17264367343626,225.17264367343626,225.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,733.5179310203087,967.1020717240813,990.0,0.3418944527653963,0.1326553793060926,989.5254501679283,0.3588712136495383,0.3588712136495383,0.3588712136495383,,22.064507230197805,22.064507230197805,22.064507230197805,,,0.9006905746937449,0.9006905746937449,0.9006905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.89859967302362,44.89859967302362,44.89859967302362,,134.69579901907085,3232.699176457701,0.1682608144047353,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1949-04-02,1949-04-13,863.9982,0.9265273133905936,800.5179310203087,0.405,1949,4,2,1949.04,1948,7,184,27,0.06916474924015467,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.15614890704656662,675.5179310203088,675.5179310203088,,3,225.17264367343626,225.17264367343626,225.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,733.5179310203087,967.1020717240813,990.0,0.3418944527653963,0.1326553793060926,989.5254501679283,0.3588712136495383,0.3588712136495383,0.3588712136495383,,22.064507230197805,22.064507230197805,22.064507230197805,,,0.9006905746937449,0.9006905746937449,0.9006905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.89859967302362,44.89859967302362,44.89859967302362,,134.69579901907085,3232.699176457701,0.1682608144047353,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1949-04-03,1949-04-14,863.9982,0.9265273133905936,800.5179310203087,0.405,1949,4,3,1949.04,1948,7,185,27,0.06916474924015467,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.15614890704656662,675.5179310203088,675.5179310203088,,3,225.17264367343626,225.17264367343626,225.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,733.5179310203087,967.1020717240813,990.0,0.3418944527653963,0.1326553793060926,989.5254501679283,0.3588712136495383,0.3588712136495383,0.3588712136495383,,22.064507230197805,22.064507230197805,22.064507230197805,,,0.9006905746937449,0.9006905746937449,0.9006905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.89859967302362,44.89859967302362,44.89859967302362,,134.69579901907085,3232.699176457701,0.1682608144047353,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1949-04-04,1949-04-15,863.9982,0.9265273133905936,800.5179310203087,0.405,1949,4,4,1949.04,1948,7,186,27,0.06916474924015467,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.15614890704656662,675.5179310203088,675.5179310203088,,3,225.17264367343626,225.17264367343626,225.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,733.5179310203087,967.1020717240813,990.0,0.3418944527653963,0.1326553793060926,989.5254501679283,0.3588712136495383,0.3588712136495383,0.3588712136495383,,22.064507230197805,22.064507230197805,22.064507230197805,,,0.9006905746937449,0.9006905746937449,0.9006905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.89859967302362,44.89859967302362,44.89859967302362,,134.69579901907085,3232.699176457701,0.1682608144047353,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1949-04-05,1949-04-16,863.9982,0.9265273133905936,800.5179310203087,0.405,1949,4,5,1949.04,1948,7,187,27,0.06916474924015467,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.15614890704656662,675.5179310203088,675.5179310203088,,3,225.17264367343626,225.17264367343626,225.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,733.5179310203087,967.1020717240813,990.0,0.3418944527653963,0.1326553793060926,989.5254501679283,0.3588712136495383,0.3588712136495383,0.3588712136495383,,22.064507230197805,22.064507230197805,22.064507230197805,,,0.9006905746937449,0.9006905746937449,0.9006905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.89859967302362,44.89859967302362,44.89859967302362,,134.69579901907085,3232.699176457701,0.1682608144047353,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1949-04-06,1949-04-17,878.8611,0.9265360667890472,814.2965068478958,0.4,1949,4,6,1949.04,1948,7,188,27,0.0703552181916582,13.778575827587021,0.01692083376474652,0.99,5,Dry,40,10,8,5,62,125.0,0.15350673734788478,689.2965068478958,689.2965068478958,,3,229.76550228263199,229.76550228263199,229.76550228263199,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,747.2965068478958,967.1571860273916,990.0,0.3498820329553019,0.13678895205436875,989.5133290149904,0.3736415060759261,0.3736415060759261,0.3736415060759261,,21.98250148152286,21.98250148152286,21.98250148152286,,,0.9190620091305276,0.9190620091305276,0.9190620091305276,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.64412338429359,45.64412338429359,45.64412338429359,,136.93237015288076,3286.376883669139,0.16816033103585284,53.55224183068568,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1949-04-07,1949-04-18,916.7204,0.9323009893305656,854.6593358595118,0.384,1949,4,7,1949.04,1948,7,189,27,0.07384256661826183,40.3628290116161,0.04722680408214824,0.99,5,Dry,40,10,8,5,62,125.0,0.14625710473786646,729.6593358595118,729.6593358595118,,3,243.21977861983726,243.21977861983726,243.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,787.6593358595118,967.318637343438,990.0,0.3751858456083176,0.1548296679297559,989.4699844864618,0.4186139944694937,0.4186139944694937,0.4186139944694937,,21.73273314855433,21.73273314855433,21.73273314855433,,,0.9728791144793492,0.9728791144793492,0.9728791144793492,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.767902633675405,47.767902633675405,47.767902633675405,,143.30370790102626,3439.2889896246297,0.1676734833264401,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1949-04-08,1949-04-19,916.7204,0.9323009893305656,854.6593358595118,0.384,1949,4,8,1949.04,1948,7,190,28,0.07384256661826183,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.14625710473786646,729.6593358595118,729.6593358595118,,3,243.21977861983726,243.21977861983726,243.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,787.6593358595118,967.318637343438,990.0,0.3751858456083176,0.1548296679297559,989.4699844864618,0.4186139944694937,0.4186139944694937,0.4186139944694937,,21.73273314855433,21.73273314855433,21.73273314855433,,,0.9728791144793492,0.9728791144793492,0.9728791144793492,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.767902633675405,47.767902633675405,47.767902633675405,,143.30370790102626,3439.2889896246297,0.1676734833264401,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1949-04-09,1949-04-20,924.4132,0.9352118659599692,864.5221936900263,0.381,1949,4,9,1949.04,1948,7,191,28,0.07469471753481828,9.862857830514486,0.0114084495487814,0.99,5,Dry,40,10,8,5,62,125.0,0.14458853793731366,739.5221936900263,739.5221936900263,,3,246.50739789667546,246.50739789667546,246.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,797.5221936900263,967.35808877476,990.0,0.3842235240984304,0.15976109684501313,989.4560153790566,0.4299896331460648,0.4299896331460648,0.4299896331460648,,21.66793697115045,21.66793697115045,21.66793697115045,,,0.9860295915867016,0.9860295915867016,0.9860295915867016,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.269239638478155,48.269239638478155,48.269239638478155,,144.80771891543446,3475.385253970427,0.16750029088016122,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1949-04-10,1949-04-21,955.5912,0.9401594064210812,898.4080553732088,0.371,1949,4,10,1949.04,1948,7,192,28,0.07762245598424522,33.885861683182505,0.037717673478679936,0.99,5,Dry,40,10,8,5,62,125.0,0.13913499467463436,773.4080553732088,773.4080553732088,,3,257.8026851244029,257.8026851244029,257.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,831.4080553732088,967.4936322214928,990.0,0.4152743136885977,0.17670402768660434,989.4080216586248,0.4702292834614804,0.4702292834614804,0.4702292834614804,,21.444160153670573,21.444160153670573,21.444160153670573,,,1.0312107404976116,1.0312107404976116,1.0312107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.95965321305872,49.95965321305872,49.95965321305872,,149.87895963917612,3597.095031340228,0.16682726600989212,52.91860870402122,105.09170353252985,155.67500405486814,202.4593022272197,0.37
1949-04-11,1949-04-22,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,11,1949.04,1948,7,193,28,0.07782672424504819,2.3642159815158266,0.00262465448449045,0.99,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-04-12,1949-04-23,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,12,1949.04,1948,7,194,28,0.07782672424504819,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-04-13,1949-04-24,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,13,1949.04,1948,7,195,28,0.07782672424504819,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-04-14,1949-04-25,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,14,1949.04,1948,7,196,28,0.07782672424504819,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
