Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1949-04-15,1949-04-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,15,1949.04,1948,7,197,29,0.07782672424504819,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-04-16,1949-04-27,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,16,1949.04,1948,7,198,29,0.07782672424504819,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-04-17,1949-04-28,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,17,1949.04,1948,7,199,29,0.07782672424504819,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-04-18,1949-04-29,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,18,1949.04,1948,7,200,29,0.07782672424504819,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-04-19,1949-04-30,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,19,1949.04,1948,7,201,29,0.07782672424504819,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-04-20,1949-05-01,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,20,1949.04,1948,7,202,29,0.07782672424504819,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-04-21,1949-05-02,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,21,1949.04,1948,7,203,29,0.07782672424504819,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-04-22,1949-05-03,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,22,1949.04,1948,7,204,30,0.07782672424504819,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-04-23,1949-05-04,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,23,1949.04,1948,7,205,30,0.07782672424504819,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-04-24,1949-05-05,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,24,1949.04,1948,7,206,30,0.07782672424504819,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-04-25,1949-05-06,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,25,1949.04,1948,7,207,30,0.07782672424504819,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-04-26,1949-05-07,979.4038,0.935828386886524,916.553878264532,0.36,1949,4,26,1949.04,1948,7,208,30,0.07919025508205557,15.781606909807465,0.017218417033693072,0.97,5,Dry,40,10,8,5,62,125.0,0.1363804168683284,791.553878264532,791.553878264532,,3,263.851292754844,263.851292754844,263.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,849.553878264532,967.5662155130581,990.0,0.4319019601627186,0.18577693913226606,989.3823211007052,0.4925139926893076,0.4925139926893076,0.4925139926893076,,21.323591594957726,21.323591594957726,21.323591594957726,,,1.055405171019376,1.055405171019376,1.055405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.84432885806617,50.84432885806617,50.84432885806617,,152.5329865741985,3660.791677780764,0.16642009836128266,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1949-04-27,1949-05-08,979.4038,0.935828386886524,916.553878264532,0.36,1949,4,27,1949.04,1948,7,209,30,0.07919025508205557,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.1363804168683284,791.553878264532,791.553878264532,,3,263.851292754844,263.851292754844,263.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,849.553878264532,967.5662155130581,990.0,0.4319019601627186,0.18577693913226606,989.3823211007052,0.4925139926893076,0.4925139926893076,0.4925139926893076,,21.323591594957726,21.323591594957726,21.323591594957726,,,1.055405171019376,1.055405171019376,1.055405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.84432885806617,50.84432885806617,50.84432885806617,,152.5329865741985,3660.791677780764,0.16642009836128266,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1949-04-28,1949-05-09,979.4038,0.935828386886524,916.553878264532,0.36,1949,4,28,1949.04,1948,7,210,30,0.07919025508205557,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.1363804168683284,791.553878264532,791.553878264532,,3,263.851292754844,263.851292754844,263.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,849.553878264532,967.5662155130581,990.0,0.4319019601627186,0.18577693913226606,989.3823211007052,0.4925139926893076,0.4925139926893076,0.4925139926893076,,21.323591594957726,21.323591594957726,21.323591594957726,,,1.055405171019376,1.055405171019376,1.055405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.84432885806617,50.84432885806617,50.84432885806617,,152.5329865741985,3660.791677780764,0.16642009836128266,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1949-04-29,1949-05-10,979.4038,0.935828386886524,916.553878264532,0.36,1949,4,29,1949.04,1948,7,211,31,0.07919025508205557,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.1363804168683284,791.553878264532,791.553878264532,,3,263.851292754844,263.851292754844,263.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,849.553878264532,967.5662155130581,990.0,0.4319019601627186,0.18577693913226606,989.3823211007052,0.4925139926893076,0.4925139926893076,0.4925139926893076,,21.323591594957726,21.323591594957726,21.323591594957726,,,1.055405171019376,1.055405171019376,1.055405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.84432885806617,50.84432885806617,50.84432885806617,,152.5329865741985,3660.791677780764,0.16642009836128266,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1949-04-30,1949-05-11,971.4252,0.934067963185034,907.3771579506143,0.364,1949,4,30,1949.04,1948,7,212,31,0.07839738644693307,9.176720313917713,0.010113457489545015,0.97,5,Dry,40,10,8,5,62,125.0,0.13775969441673264,782.3771579506143,782.3771579506143,,3,260.7923859835381,260.7923859835381,260.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,840.3771579506143,967.5295086318024,990.0,0.4234930132615191,0.1811885789753072,989.3953184077632,0.4811799519926403,0.4811799519926403,0.4811799519926403,,21.384629823968247,21.384629823968247,21.384629823968247,,,1.0431695439341524,1.0431695439341524,1.0431695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.398728661446064,50.398728661446064,50.398728661446064,,151.19618598433826,3628.7084636241175,0.16662992302542332,52.84956040554186,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1949-05-01,1949-05-12,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,5,1,1949.05,1948,8,213,31,0.07782672424504819,6.604886595889753,0.0073324710428267,0.97,5,Dry,42,9,8,6,82,147.0,0.16319330054300854,753.7722713547246,753.7722713547246,,3,251.25742378490816,251.25742378490816,251.25742378490816,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,812.7722713547246,967.5030890854187,990.0,0.3981976988509429,0.1668861356773623,989.4349161654717,0.4466934271627952,0.4466934271627952,0.4466934271627952,,21.48513365289001,21.48513365289001,21.48513365289001,,,1.0050296951396327,1.0050296951396327,1.0050296951396327,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.78427990457302,48.78427990457302,48.78427990457302,,146.35283971371902,3512.468153129257,0.1624748500457395,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-05-02,1949-05-13,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,5,2,1949.05,1948,8,214,31,0.07782672424504819,0.0,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.16319330054300854,753.7722713547246,753.7722713547246,,3,251.25742378490816,251.25742378490816,251.25742378490816,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,812.7722713547246,967.5030890854187,990.0,0.3981976988509429,0.1668861356773623,989.4349161654717,0.4466934271627952,0.4466934271627952,0.4466934271627952,,21.48513365289001,21.48513365289001,21.48513365289001,,,1.0050296951396327,1.0050296951396327,1.0050296951396327,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.78427990457302,48.78427990457302,48.78427990457302,,146.35283971371902,3512.468153129257,0.1624748500457395,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-05-03,1949-05-14,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,5,3,1949.05,1948,8,215,31,0.07782672424504819,0.0,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.16319330054300854,753.7722713547246,753.7722713547246,,3,251.25742378490816,251.25742378490816,251.25742378490816,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,812.7722713547246,967.5030890854187,990.0,0.3981976988509429,0.1668861356773623,989.4349161654717,0.4466934271627952,0.4466934271627952,0.4466934271627952,,21.48513365289001,21.48513365289001,21.48513365289001,,,1.0050296951396327,1.0050296951396327,1.0050296951396327,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.78427990457302,48.78427990457302,48.78427990457302,,146.35283971371902,3512.468153129257,0.1624748500457395,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-05-04,1949-05-15,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,5,4,1949.05,1948,8,216,31,0.07782672424504819,0.0,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.16319330054300854,753.7722713547246,753.7722713547246,,3,251.25742378490816,251.25742378490816,251.25742378490816,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,812.7722713547246,967.5030890854187,990.0,0.3981976988509429,0.1668861356773623,989.4349161654717,0.4466934271627952,0.4466934271627952,0.4466934271627952,,21.48513365289001,21.48513365289001,21.48513365289001,,,1.0050296951396327,1.0050296951396327,1.0050296951396327,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.78427990457302,48.78427990457302,48.78427990457302,,146.35283971371902,3512.468153129257,0.1624748500457395,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-05-05,1949-05-16,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,5,5,1949.05,1948,8,217,31,0.07782672424504819,0.0,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.16319330054300854,753.7722713547246,753.7722713547246,,3,251.25742378490816,251.25742378490816,251.25742378490816,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,812.7722713547246,967.5030890854187,990.0,0.3981976988509429,0.1668861356773623,989.4349161654717,0.4466934271627952,0.4466934271627952,0.4466934271627952,,21.48513365289001,21.48513365289001,21.48513365289001,,,1.0050296951396327,1.0050296951396327,1.0050296951396327,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.78427990457302,48.78427990457302,48.78427990457302,,146.35283971371902,3512.468153129257,0.1624748500457395,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-05-06,1949-05-17,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,5,6,1949.05,1948,8,218,32,0.07782672424504819,0.0,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.16319330054300854,753.7722713547246,753.7722713547246,,3,251.25742378490816,251.25742378490816,251.25742378490816,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,812.7722713547246,967.5030890854187,990.0,0.3981976988509429,0.1668861356773623,989.4349161654717,0.4466934271627952,0.4466934271627952,0.4466934271627952,,21.48513365289001,21.48513365289001,21.48513365289001,,,1.0050296951396327,1.0050296951396327,1.0050296951396327,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.78427990457302,48.78427990457302,48.78427990457302,,146.35283971371902,3512.468153129257,0.1624748500457395,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1949-05-07,1949-05-18,955.5912,0.9401594064210812,898.4080553732088,0.371,1949,5,7,1949.05,1948,8,219,32,0.07762245598424522,2.3642159815158266,0.00263156142398312,0.97,5,Dry,42,9,8,6,82,147.0,0.16362275373736998,751.4080553732088,751.4080553732088,,3,250.4693517910696,250.4693517910696,250.4693517910696,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,810.4080553732088,967.4936322214928,990.0,0.39603128580015146,0.1657040276866044,989.4382646865132,0.443900199001072,0.443900199001072,0.443900199001072,,21.50073226601932,21.50073226601932,21.50073226601932,,,1.0018774071642784,1.0018774071642784,1.0018774071642784,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.66657463117048,48.66657463117048,48.66657463117048,,145.99972389351146,3503.9933734442748,0.16250936645137445,52.91860870402122,105.09170353252985,155.67500405486814,202.4593022272197,0.37
1949-05-08,1949-05-19,924.4132,0.9352118659599692,864.5221936900263,0.381,1949,5,8,1949.05,1948,8,220,32,0.07469471753481828,33.885861683182505,0.039196057580139165,0.97,5,Dry,42,9,8,6,82,147.0,0.1700361206142809,717.5221936900263,717.5221936900263,,3,239.17406456334209,239.17406456334209,239.17406456334209,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,776.5221936900263,967.35808877476,990.0,0.3668244601101601,0.14876109684501315,989.4844144430448,0.4048235114586231,0.4048235114586231,0.4048235114586231,,21.72150215682621,21.72150215682621,21.72150215682621,,,0.9566962582533683,0.9566962582533683,0.9566962582533683,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.94905730575986,46.94905730575986,46.94905730575986,,140.84717191727958,3380.33212601471,0.16291909328099935,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1949-05-09,1949-05-20,916.7204,0.9323009893305656,854.6593358595118,0.384,1949,5,9,1949.05,1948,8,221,32,0.07384256661826183,9.862857830514486,0.01154010424585795,0.97,5,Dry,42,9,8,6,82,147.0,0.17199835517173095,707.6593358595118,707.6593358595118,,3,235.8864452865039,235.8864452865039,235.8864452865039,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,766.6593358595118,967.318637343438,990.0,0.3611068613678329,0.1438296679297559,989.4950634707023,0.3937863660627952,0.3937863660627952,0.3937863660627952,,21.782639761201654,21.782639761201654,21.782639761201654,,,0.9435457811460156,0.9435457811460156,0.9435457811460156,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.4340357797143,46.4340357797143,46.4340357797143,,139.3021073391429,3343.2505761394286,0.16299138322645232,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1949-05-10,1949-05-21,909.0679,0.9272453699863792,842.9290012782408,0.39,1949,5,10,1949.05,1948,8,222,32,0.07282906571044001,11.730334581270995,0.013916159680688165,0.97,5,Dry,42,9,8,6,82,147.0,0.1743919117471165,695.9290012782408,695.9290012782408,,3,231.9763337594136,231.9763337594136,231.9763337594136,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,754.9290012782408,967.2717160051128,990.0,0.3543066674076758,0.13877870038347226,989.5069146322087,0.3808569695491856,0.3808569695491856,0.3808569695491856,,21.854341657546808,21.854341657546808,21.854341657546808,,,0.9279053350376544,0.9279053350376544,0.9279053350376544,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.814647070682895,45.814647070682895,45.814647070682895,,137.4439412120487,3298.654589089169,0.16305518140154734,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1949-05-11,1949-05-22,893.8841,0.9191395355838059,821.6042165397482,0.396,1949,5,11,1949.05,1948,8,223,32,0.07098660430903425,21.32478473849244,0.02595505756811165,0.98,5,Dry,42,9,8,6,82,147.0,0.17891826385592596,674.6042165397482,674.6042165397482,,3,224.86807217991608,224.86807217991608,224.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,733.6042165397482,967.1864168661592,990.0,0.3419444733563758,0.13238126496192448,989.5256742616816,0.3579022054858268,0.3579022054858268,0.3579022054858268,,21.9813551900368,21.9813551900368,21.9813551900368,,,0.8994722887196643,0.8994722887196643,0.8994722887196643,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.668893771754036,44.668893771754036,44.668893771754036,,134.00668131526206,3216.160351566291,0.16310369228585747,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1949-05-12,1949-05-23,856.6266,0.9204268935690436,788.4621603866118,0.408,1949,5,12,1949.05,1948,8,224,32,0.06812313065740326,33.14205615313654,0.04203379416063008,0.98,5,Dry,42,9,8,6,82,147.0,0.1864388773304232,641.4621603866118,641.4621603866118,,3,213.8207201288706,213.8207201288706,213.8207201288706,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,700.4621603866118,967.0538486415463,990.0,0.3227316871806445,0.12243864811598355,989.5548296647032,0.3236349177321989,0.3236349177321989,0.3236349177321989,,22.177346105424697,22.177346105424697,22.177346105424697,,,0.8552828805154824,0.8552828805154824,0.8552828805154824,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.853105374198734,42.853105374198734,42.853105374198734,,128.55931612259621,3085.423586942309,0.16305071134873345,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1949-05-13,1949-05-24,842.0024,0.9223656549968716,776.6340951849378,0.415,1949,5,13,1949.05,1948,8,225,33,0.06710118582397863,11.828065201674008,0.01522990720470162,0.98,5,Dry,42,9,8,6,82,147.0,0.18927832413151435,629.6340951849378,629.6340951849378,,3,209.8780317283126,209.8780317283126,209.8780317283126,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,688.6340951849378,967.0065363807396,990.0,0.3158748377883697,0.11889022855548136,989.565234933656,0.3118201581653694,0.3118201581653694,0.3118201581653694,,22.24687839475107,22.24687839475107,22.24687839475107,,,0.8395121269132504,0.8395121269132504,0.8395121269132504,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.319946805578105,41.319946805578105,41.319946805578105,,123.9598404167343,2975.036170001623,0.15961163846047227,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078305,0.415
1949-05-14,1949-05-25,813.2284,0.9237222386349396,751.1971581695099,0.425,1949,5,14,1949.05,1948,8,226,33,0.06490343446584565,25.43693701542793,0.03386186534226479,0.98,5,Dry,42,9,8,6,82,147.0,0.1956876412554652,604.1971581695099,604.1971581695099,,3,201.39905272317,201.39905272317,201.39905272317,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,663.1971581695099,966.9047886326781,990.0,0.3011287873446434,0.11125914745085297,989.5876120652048,0.2871512035469049,0.2871512035469049,0.2871512035469049,,22.395672228979656,22.395672228979656,22.395672228979656,,,0.8055962108926797,0.8055962108926797,0.8055962108926797,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.915834795932064,39.915834795932064,39.915834795932064,,119.74750438779616,2873.9401053071088,0.15940888897875036,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1949-05-15,1949-05-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,5,15,1949.05,1948,8,227,33,0.06386564292898753,12.011476121043074,0.01624960603641063,0.98,5,Dry,42,9,8,6,82,147.0,0.1988674883320609,592.1856820484667,592.1856820484667,,3,197.39522734948886,197.39522734948886,197.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,651.1856820484667,966.8567427281938,990.0,0.2941656127817199,0.10687427281938673,989.5989601143988,0.27585322573890164,0.27585322573890164,0.27585322573890164,,22.46636416046618,22.46636416046618,22.46636416046618,,,0.7895809093979557,0.7895809093979557,0.7895809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.24579512489755,39.24579512489755,39.24579512489755,,117.73738537469265,2825.697248992624,0.15927985110373508,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-05-16,1949-05-27,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,5,16,1949.05,1948,8,228,33,0.06386564292898753,0.0,0.0,0.98,5,Dry,42,9,8,6,82,147.0,0.1988674883320609,592.1856820484667,592.1856820484667,,3,197.39522734948886,197.39522734948886,197.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,651.1856820484667,966.8567427281938,990.0,0.2941656127817199,0.10687427281938673,989.5989601143988,0.27585322573890164,0.27585322573890164,0.27585322573890164,,22.46636416046618,22.46636416046618,22.46636416046618,,,0.7895809093979557,0.7895809093979557,0.7895809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.24579512489755,39.24579512489755,39.24579512489755,,117.73738537469265,2825.697248992624,0.15927985110373508,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1949-05-17,1949-05-28,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1949,5,17,1949.05,1948,8,229,33,0.0627768066741919,12.602271467542096,0.017344562625598914,0.98,5,Dry,42,9,8,6,82,147.0,0.20231675793763199,579.5834105809248,579.5834105809248,,3,193.1944701936416,193.1944701936416,193.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,638.5834105809248,966.8063336423236,990.0,0.2868599481628549,0.10183336423236987,989.6113066876047,0.2642414941665915,0.2642414941665915,0.2642414941665915,,22.540731551114554,22.540731551114554,22.540731551114554,,,0.7727778807745662,0.7727778807745662,0.7727778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.53775296155165,38.53775296155165,38.53775296155165,,115.61325888465498,2774.7182132317193,0.1591190456608675,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1949-05-18,1949-05-29,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1949,5,18,1949.05,1948,8,230,33,0.05947639789075013,38.199175734279606,0.05549106705325614,0.98,5,Dry,42,9,8,6,82,147.0,0.2135435307183465,541.3842348466451,541.3842348466451,,2,270.69211742332254,270.69211742332254,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,600.3842348466451,966.6535369393864,990.0,0.26471549846182324,0.08655369393865804,989.6487308075997,0.5183364280283985,0.5183364280283985,,,22.476857440184652,22.476857440184652,,,,1.0827684696932902,1.0827684696932902,,,0.94,0.94,,,0.98,0.98,,,54.98372224186368,54.98372224186368,,,109.96744448372736,2639.218667609457,0.1597471861165231,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1949-05-19,1949-05-30,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1949,5,19,1949.05,1948,8,231,33,0.05947639789075013,0.0,0.0,0.98,5,Dry,42,9,8,6,82,147.0,0.2135435307183465,541.3842348466451,541.3842348466451,,2,270.69211742332254,270.69211742332254,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,600.3842348466451,966.6535369393864,990.0,0.26471549846182324,0.08655369393865804,989.6487308075997,0.5183364280283985,0.5183364280283985,,,22.476857440184652,22.476857440184652,,,,1.0827684696932902,1.0827684696932902,,,0.94,0.94,,,0.98,0.98,,,54.98372224186368,54.98372224186368,,,109.96744448372736,2639.218667609457,0.1597471861165231,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1949-05-20,1949-05-31,737.3183,0.9111138679089168,671.7809281930273,0.46,1949,5,20,1949.05,1948,8,232,34,0.058041872195877565,16.60330665361778,0.024715358767742567,0.98,5,Dry,42,9,8,6,82,147.0,0.2188213356925809,524.7809281930273,524.7809281930273,,2,262.39046409651365,262.39046409651365,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,583.7809281930273,966.587123712772,990.0,0.2550903931553781,0.07991237127721093,989.6649972355673,0.4870848563852507,0.4870848563852507,,,22.59078866641011,22.59078866641011,,,,1.0495618563860547,1.0495618563860547,,,0.95,0.95,,,0.98,0.98,,,54.13749153968853,54.13749153968853,,,108.27498307937708,2598.599593905049,0.1611760300647679,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1949-05-21,1949-06-01,691.4282,0.8964100209249521,619.803167230102,0.479,1949,5,21,1949.05,1948,8,233,34,0.053550993648680816,51.977760962925345,0.08386172209350554,0.99,5,Dry,42,9,8,6,82,147.0,0.23717206973456176,472.803167230102,472.803167230102,,2,236.4015836150509,236.4015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,531.803167230102,966.3792126689204,990.0,0.22495835781455187,0.0645606334460204,989.7104810087393,0.3955057545759127,0.3955057545759127,,,22.935762585243165,22.935762585243165,,,,0.9456063344602041,0.9456063344602041,,,0.94,0.94,,,0.98,0.98,,,48.99891942378928,48.99891942378928,,,97.99783884757856,2351.948132341885,0.15811122631968874,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1949-05-22,1949-06-02,691.4282,0.8964100209249521,619.803167230102,0.479,1949,5,22,1949.05,1948,8,234,34,0.053550993648680816,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.23717206973456176,472.803167230102,472.803167230102,,2,236.4015836150509,236.4015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,531.803167230102,966.3792126689204,990.0,0.22495835781455187,0.0645606334460204,989.7104810087393,0.3955057545759127,0.3955057545759127,,,22.935762585243165,22.935762585243165,,,,0.9456063344602041,0.9456063344602041,,,0.94,0.94,,,0.98,0.98,,,48.99891942378928,48.99891942378928,,,97.99783884757856,2351.948132341885,0.15811122631968874,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1949-05-23,1949-06-03,685.0236,0.8943005987939278,612.617015667972,0.483,1949,5,23,1949.05,1948,8,235,34,0.05293011015371278,7.186151562129908,0.011730251328873762,0.99,5,Dry,42,9,8,6,82,147.0,0.23995415772073736,465.61701566797205,465.61701566797205,,2,232.80850783398603,232.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,524.617015667972,966.350468062672,990.0,0.2207924728509983,0.06312340313359442,989.7160841240152,0.3835907026499922,0.3835907026499922,,,22.982025358693534,22.982025358693534,,,,0.9312340313359441,0.9312340313359441,,,0.94,0.94,,,0.98,0.98,,,48.35151467347169,48.35151467347169,,,96.70302934694338,2320.872704326641,0.15785233983666358,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1949-05-24,1949-06-04,666.0345,0.8891922297499859,592.2327021454171,0.493,1949,5,24,1949.05,1948,8,236,34,0.05116890546536404,20.384313522554976,0.03441943251142825,0.99,5,Dry,42,9,8,6,82,147.0,0.2482132436582429,445.2327021454171,445.2327021454171,,2,222.61635107270854,222.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,504.2327021454171,966.2650471596544,990.0,0.20941307451323807,0.05904654042908341,989.7315403850577,0.350778659124669,0.350778659124669,,,23.1157145662786,23.1157145662786,,,,0.8904654042908342,0.8904654042908342,,,0.94,0.94,,,0.98,0.98,,,46.50367980951976,46.50367980951976,,,93.00735961903952,2232.176630856949,0.15704529534102366,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1949-05-25,1949-06-05,647.3805,0.8937580352708416,578.6015237526551,0.502,1949,5,25,1949.05,1948,8,237,34,0.0499911716522294,13.631178392761967,0.02355883597463377,0.99,5,Dry,42,9,8,6,82,147.0,0.2540608587523193,431.6015237526551,431.6015237526551,,2,215.80076187632758,215.80076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,490.6015237526551,966.2037068568867,990.0,0.20488611489940567,0.05632030475053103,989.73879358035,0.3296506861207191,0.3296506861207191,,,23.20543603734239,23.20543603734239,,,,0.8632030475053102,0.8632030475053102,,,0.94,0.94,,,0.98,0.98,,,45.25490355048778,45.25490355048778,,,90.50980710097556,2172.2353704234133,0.15642856678626266,55.205032909597854,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1949-05-26,1949-06-06,629.0591,0.8983016201826908,565.0848087206653,0.514,1949,5,26,1949.05,1948,8,238,34,0.04882332747346548,13.516715031989861,0.023919798981309186,0.99,5,Dry,42,9,8,6,82,147.0,0.26013794342269353,418.0848087206653,418.0848087206653,,2,209.04240436033265,209.04240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,477.0848087206653,966.142881639243,990.0,0.2003971689478224,0.05361696174413305,989.745985869308,0.3093441262027177,0.3093441262027177,,,23.29376010386229,23.29376010386229,,,,0.8361696174413304,0.8361696174413304,,,0.94,0.94,,,0.97,0.97,,,43.555458078473045,43.555458078473045,,,87.11091615694609,2090.661987766706,0.1541554733247254,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1949-05-27,1949-06-07,611.0679,0.9037819743727112,552.2721531377864,0.523,1949,5,27,1949.05,1948,8,239,35,0.047716314031104747,12.812655582878847,0.02319989430950399,0.99,5,Dry,42,9,8,6,82,147.0,0.2661731162159917,405.2721531377864,405.2721531377864,,2,202.6360765688932,202.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,464.2721531377864,966.0852246891201,990.0,0.19614204347749364,0.05105443062755728,989.7528035258948,0.29068734334560864,0.29068734334560864,,,23.376891493429355,23.376891493429355,,,,0.8105443062755728,0.8105443062755728,,,0.94,0.94,,,0.97,0.97,,,42.37133273046299,42.37133273046299,,,84.74266546092598,2033.823971062224,0.1534436689944487,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1949-05-28,1949-06-08,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1949,5,28,1949.05,1948,8,240,35,0.0464561033692713,14.585771548998196,0.02712691272912525,0.99,5,Dry,42,9,8,6,82,147.0,0.27339357111042223,390.6863815887882,390.6863815887882,,2,195.3431907943941,195.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,449.6863815887882,966.0195887171496,990.0,0.19129806030623964,0.04813727631775765,989.760564663376,0.2701500339990233,0.2701500339990233,,,23.470825912227372,23.470825912227372,,,,0.7813727631775764,0.7813727631775764,,,0.93,0.93,,,0.97,0.97,,,40.57423495328335,40.57423495328335,,,81.1484699065667,1947.5632777576006,0.15092156447552996,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1949-05-29,1949-06-09,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1949,5,29,1949.05,1948,8,241,35,0.0464561033692713,0.0,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.27339357111042223,390.6863815887882,390.6863815887882,,2,195.3431907943941,195.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,449.6863815887882,966.0195887171496,990.0,0.19129806030623964,0.04813727631775765,989.760564663376,0.2701500339990233,0.2701500339990233,,,23.470825912227372,23.470825912227372,,,,0.7813727631775764,0.7813727631775764,,,0.93,0.93,,,0.97,0.97,,,40.57423495328335,40.57423495328335,,,81.1484699065667,1947.5632777576006,0.15092156447552996,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1949-05-30,1949-06-10,587.589,0.9034011913285348,530.8286026115426,0.537,1949,5,30,1949.05,1948,8,242,35,0.04586359126563728,6.85777897724563,0.012919008025391041,0.99,5,Dry,42,9,8,6,82,147.0,0.2769255448496881,383.8286026115426,383.8286026115426,,2,191.9143013057713,191.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,442.8286026115426,965.9887287117521,990.0,0.1890205691329846,0.04676572052230851,989.7642137103447,0.2607521076477567,0.2607521076477567,,,23.51473289094503,23.51473289094503,,,,0.7676572052230851,0.7676572052230851,,,0.93,0.93,,,0.97,0.97,,,39.93659915584463,39.93659915584463,,,79.87319831168926,1916.9567594805426,0.15046890449899142,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1949-05-31,1949-06-11,564.6867,0.8934466484158033,504.51743951998014,0.551,1949,5,31,1949.05,1948,8,243,35,0.043590306774526286,26.311163091562435,0.05215114687927541,0.99,5,Dry,42,9,8,6,82,147.0,0.29136752961376755,357.5174395199801,357.5174395199801,,2,178.75871975999007,178.75871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,416.51743951998014,965.8703284778398,990.0,0.18028254449003028,0.04150348790399603,989.778213967606,0.2262268019312767,0.2262268019312767,,,23.68165868783477,23.68165868783477,,,,0.7150348790399603,0.7150348790399603,,,0.93,0.93,,,0.97,0.97,,,37.463042363256406,37.463042363256406,,,74.92608472651281,1798.2260334363073,0.1485103959890876,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1949-06-01,1949-06-12,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1949,6,1,1949.06,1948,9,244,35,0.0419933358562162,18.483459702663023,0.0380291511914667,0.97,5,Dry,39,9,7,5,59,119.0,0.2448388486021653,367.0339798173171,367.0339798173171,,2,183.51698990865856,183.51698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,422.0339798173171,965.7871529091775,990.0,0.18211460584338945,0.04340679596346343,989.7744785981932,0.23843383700301224,0.23843383700301224,,,23.74889185201227,23.74889185201227,,,,0.7340679596346342,0.7340679596346342,,,0.93,0.93,,,0.97,0.97,,,38.56943857344249,38.56943857344249,,,77.13887714688501,1851.3330515252405,0.1587108727992203,55.85692822954499,111.12396329036221,165.1113024701413,215.9577691012976,0.565
1949-06-02,1949-06-13,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1949,6,2,1949.06,1948,9,245,35,0.041342893448945935,7.5282686026650945,0.01573287094850996,0.97,5,Dry,39,9,7,5,59,119.0,0.248690866610405,359.505711214652,359.505711214652,,2,179.752855607326,179.752855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,414.505711214652,965.753275700466,990.0,0.1796144428388143,0.04190114224293042,989.7784844149182,0.2287509240407162,0.2287509240407162,,,23.796457790411612,23.796457790411612,,,,0.7190114224293042,0.7190114224293042,,,0.93,0.93,,,0.97,0.97,,,37.85400226930111,37.85400226930111,,,75.70800453860222,1816.9921089264533,0.1582175567903316,55.90798386734429,111.22943329227829,165.2778975583503,216.19980650168515,0.575
1949-06-03,1949-06-14,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1949,6,3,1949.06,1948,9,246,36,0.040635110341786566,8.191934110640888,0.017418018585556378,0.97,5,Dry,39,9,7,5,59,119.0,0.2530225687470832,351.31377710401114,351.31377710401114,,2,175.65688855200557,175.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,406.31377710401114,965.716411996968,990.0,0.17689387431498524,0.04026275542080223,989.7828433702642,0.21844040665948505,0.21844040665948505,,,23.847990966636786,23.847990966636786,,,,0.7026275542080223,0.7026275542080223,,,0.93,0.93,,,0.97,0.97,,,37.071544002536726,37.071544002536726,,,74.14308800507347,1779.434112121763,0.1576460048897877,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1949-06-04,1949-06-15,515.2343,0.9068984701816172,467.2651984550963,0.585,1949,6,4,1949.06,1948,9,247,36,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.97,5,Dry,39,9,7,5,59,119.0,0.2546733640627332,348.2651984550963,348.2651984550963,,2,174.13259922754816,174.13259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,403.2651984550963,965.702693393048,990.0,0.1758814312212497,0.039653039691019264,989.7844655290877,0.2146635496972734,0.2146635496972734,,,23.86710858634256,23.86710858634256,,,,0.6965303969101926,0.6965303969101926,,,0.93,0.93,,,0.97,0.97,,,36.77931037892575,36.77931037892575,,,73.5586207578515,1765.406898188436,0.15742370927913307,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1949-06-05,1949-06-16,504.6303,0.9029227850160232,455.6421958794713,0.595,1949,6,5,1949.06,1948,9,248,36,0.039367485723986316,11.623002575625035,0.025509056625430737,0.97,5,Dry,39,9,7,5,59,119.0,0.26116984132759835,336.64219587947133,336.64219587947133,,2,168.32109793973558,168.32109793973558,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,391.6421958794713,965.6503898814577,990.0,0.17202139346550704,0.037328439175894255,989.7906501673584,0.20056319156183786,0.20056319156183786,,,23.9396970943392,23.9396970943392,,,,0.6732843917589425,0.6732843917589425,,,0.92,0.92,,,0.97,0.97,,,35.276523215864025,35.276523215864025,,,70.55304643172805,1693.2731143614733,0.15484309194750498,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1949-06-06,1949-06-17,499.3804,0.9040455652308316,451.46263598319877,0.599,1949,6,6,1949.06,1948,9,249,36,0.03900637174894837,4.179559896272509,0.009257820167487905,0.97,5,Dry,39,9,7,5,59,119.0,0.2635877047517806,332.4626359831988,332.4626359831988,,2,166.23131799159938,166.23131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,387.46263598319877,965.6315818619245,990.0,0.17063334774349775,0.036492527196639764,989.7928741250598,0.1956087037286871,0.1956087037286871,,,23.96568355940677,23.96568355940677,,,,0.6649252719663975,0.6649252719663975,,,0.92,0.92,,,0.97,0.97,,,34.8763669074854,34.8763669074854,,,69.7527338149708,1674.0656115592992,0.15450389081050475,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1949-06-07,1949-06-18,488.9841,0.903846329229718,441.96648383669736,0.607,1949,6,7,1949.06,1948,9,250,36,0.038185904203490655,9.496152146501403,0.021486136378635768,0.97,5,Dry,39,9,7,5,59,119.0,0.2692511861238089,322.96648383669736,322.96648383669736,,2,161.48324191834868,161.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.034593296767339465,989.7979270591541,0.1845797956567311,0.1845797956567311,,,24.02449808623217,24.02449808623217,,,,0.6459329676733947,0.6459329676733947,,,0.92,0.92,,,0.97,0.97,,,33.963336805976006,33.963336805976006,,,67.92667361195203,1630.2401666868484,0.1536919112559909,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1949-06-08,1949-06-19,483.8375,0.9046676919919062,437.7121544241339,0.612,1949,6,8,1949.06,1948,9,251,36,0.03781833014224517,4.254329412563436,0.009719468307112806,0.97,5,Dry,39,9,7,5,59,119.0,0.2718681644939918,318.71215442413387,318.71215442413387,,2,159.35607721206696,159.35607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,373.7121544241339,965.5697046949084,990.0,0.1660667671519264,0.03374243088482678,989.8001908019631,0.17974144887655671,0.17974144887655671,,,24.05074465817817,24.05074465817817,,,,0.6374243088482678,0.6374243088482678,,,0.92,0.92,,,0.97,0.97,,,33.552565042160374,33.552565042160374,,,67.10513008432075,1610.5231220236985,0.1533088112954188,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1949-06-09,1949-06-20,473.647,0.90577073560875,429.0155916088776,0.62,1949,6,9,1949.06,1948,9,252,36,0.037066947115007035,8.6965628152563,0.0202709714643302,0.97,5,Dry,39,9,7,5,59,119.0,0.2773791962985094,310.0155916088776,310.0155916088776,,2,155.0077958044388,155.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,365.0155916088776,965.53057016224,990.0,0.16317860975940585,0.032003118321775534,989.8048182719187,0.170048719190864,0.170048719190864,,,24.10419939048812,24.10419939048812,,,,0.6200311832177553,0.6200311832177553,,,0.92,0.92,,,0.97,0.97,,,32.70956893976819,32.70956893976819,,,65.41913787953638,1570.059309108873,0.1524866209039258,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1949-06-10,1949-06-21,488.9841,0.903846329229718,441.96648383669736,0.607,1949,6,10,1949.06,1948,9,253,37,0.038185904203490655,12.950892227819734,0.029302883140353637,0.97,5,Dry,39,9,7,5,59,119.0,0.2692511861238089,322.96648383669736,322.96648383669736,,2,161.48324191834868,161.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.034593296767339465,989.7979270591541,0.1845797956567311,0.1845797956567311,,,24.02449808623217,24.02449808623217,,,,0.6459329676733947,0.6459329676733947,,,0.92,0.92,,,0.97,0.97,,,33.963336805976006,33.963336805976006,,,67.92667361195203,1630.2401666868484,0.1536919112559909,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1949-06-11,1949-06-22,488.9841,0.903846329229718,441.96648383669736,0.607,1949,6,11,1949.06,1948,9,254,37,0.038185904203490655,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.2692511861238089,322.96648383669736,322.96648383669736,,2,161.48324191834868,161.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.034593296767339465,989.7979270591541,0.1845797956567311,0.1845797956567311,,,24.02449808623217,24.02449808623217,,,,0.6459329676733947,0.6459329676733947,,,0.92,0.92,,,0.97,0.97,,,33.963336805976006,33.963336805976006,,,67.92667361195203,1630.2401666868484,0.1536919112559909,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1949-06-12,1949-06-23,483.8375,0.9046676919919062,437.7121544241339,0.612,1949,6,12,1949.06,1948,9,255,37,0.03781833014224517,4.254329412563436,0.009719468307112806,0.97,5,Dry,39,9,7,5,59,119.0,0.2718681644939918,318.71215442413387,318.71215442413387,,2,159.35607721206696,159.35607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,373.7121544241339,965.5697046949084,990.0,0.1660667671519264,0.03374243088482678,989.8001908019631,0.17974144887655671,0.17974144887655671,,,24.05074465817817,24.05074465817817,,,,0.6374243088482678,0.6374243088482678,,,0.92,0.92,,,0.97,0.97,,,33.552565042160374,33.552565042160374,,,67.10513008432075,1610.5231220236985,0.1533088112954188,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1949-06-13,1949-06-24,473.647,0.90577073560875,429.0155916088776,0.62,1949,6,13,1949.06,1948,9,256,37,0.037066947115007035,8.6965628152563,0.0202709714643302,0.97,5,Dry,39,9,7,5,59,119.0,0.2773791962985094,310.0155916088776,310.0155916088776,,2,155.0077958044388,155.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,365.0155916088776,965.53057016224,990.0,0.16317860975940585,0.032003118321775534,989.8048182719187,0.170048719190864,0.170048719190864,,,24.10419939048812,24.10419939048812,,,,0.6200311832177553,0.6200311832177553,,,0.92,0.92,,,0.97,0.97,,,32.70956893976819,32.70956893976819,,,65.41913787953638,1570.059309108873,0.1524866209039258,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
