Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1949-06-14,1949-06-25,463.5928,0.9085437496786656,421.1943408360317,0.629,1949,6,14,1949.06,1948,9,257,37,0.036391191048233136,7.821250772845929,0.018569220938062632,0.97,5,Dry,39,9,7,5,59,119.0,0.28252991187819865,302.1943408360317,302.1943408360317,,2,151.09717041801585,151.09717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,357.1943408360317,965.4953745337622,990.0,0.16058114640311014,0.030438868167206336,989.8089799854297,0.16155829446998812,0.16155829446998812,,,24.152047157197533,24.152047157197533,,,,0.6043886816720634,0.6043886816720634,,,0.92,0.92,,,0.97,0.97,,,31.94764488677999,31.94764488677999,,,63.89528977355997,1533.4869545654392,0.15170025705172996,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1949-06-15,1949-06-26,458.6166,0.9126459050733976,418.5545619886844,0.634,1949,6,15,1949.06,1948,9,258,37,0.03616311415582233,2.639778847347316,0.006306893024424094,0.97,5,Dry,39,9,7,5,59,119.0,0.28431179780861443,299.5545619886844,299.5545619886844,,2,149.7772809943422,149.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,354.5545619886844,965.4834955289493,990.0,0.15970446708111288,0.029910912397736883,989.8103846205213,0.15874112426738218,0.15874112426738218,,,24.16814796730457,24.16814796730457,,,,0.5991091239773688,0.5991091239773688,,,0.92,0.92,,,0.97,0.97,,,31.689682097293463,31.689682097293463,,,63.37936419458693,1521.1047406700861,0.15142437796747846,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1949-06-16,1949-06-27,448.7655,0.9074387897559502,407.2272222042238,0.643,1949,6,16,1949.06,1948,9,259,37,0.03518443199844493,11.327339784460607,0.02781577253885047,0.97,5,Dry,39,9,7,5,59,119.0,0.2922201501065705,288.22722220422384,288.22722220422384,,2,144.11361110211192,144.11361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,343.22722220422384,965.432522499919,990.0,0.1559426199202219,0.027645444440844755,989.8164119356387,0.14693025397546605,0.14693025397546605,,,24.23695918174453,24.23695918174453,,,,0.5764544444084475,0.5764544444084475,,,0.91,0.91,,,0.97,0.97,,,30.245813226622786,30.245813226622786,,,60.49162645324557,1451.7990348778933,0.1485451442214959,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1949-06-17,1949-06-28,443.8904,0.9062157470692864,402.26047045288436,0.648,1949,6,17,1949.06,1948,9,260,38,0.034755304647129205,4.966751751339416,0.01234710372050131,0.97,5,Dry,39,9,7,5,59,119.0,0.29582822260915675,283.26047045288436,283.26047045288436,,2,141.63023522644218,141.63023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026652094090576874,989.8190547607406,0.14189351621882795,0.14189351621882795,,,24.26698912748384,24.26698912748384,,,,0.5665209409057688,0.5665209409057688,,,0.91,0.91,,,0.97,0.97,,,29.761444478847253,29.761444478847253,,,59.522888957694505,1428.549334984668,0.1479710121421594,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1949-06-18,1949-06-29,443.8904,0.9062157470692864,402.26047045288436,0.648,1949,6,18,1949.06,1948,9,261,38,0.034755304647129205,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.29582822260915675,283.26047045288436,283.26047045288436,,2,141.63023522644218,141.63023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026652094090576874,989.8190547607406,0.14189351621882795,0.14189351621882795,,,24.26698912748384,24.26698912748384,,,,0.5665209409057688,0.5665209409057688,,,0.91,0.91,,,0.97,0.97,,,29.761444478847253,29.761444478847253,,,59.522888957694505,1428.549334984668,0.1479710121421594,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1949-06-19,1949-06-30,443.8904,0.9062157470692864,402.26047045288436,0.648,1949,6,19,1949.06,1948,9,262,38,0.034755304647129205,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.29582822260915675,283.26047045288436,283.26047045288436,,2,141.63023522644218,141.63023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026652094090576874,989.8190547607406,0.14189351621882795,0.14189351621882795,,,24.26698912748384,24.26698912748384,,,,0.5665209409057688,0.5665209409057688,,,0.91,0.91,,,0.97,0.97,,,29.761444478847253,29.761444478847253,,,59.522888957694505,1428.549334984668,0.1479710121421594,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1949-06-20,1949-07-01,434.2405,0.9034714870538484,392.32391027400666,0.66,1949,6,20,1949.06,1948,9,263,38,0.033896785847674166,9.936560178877695,0.02532743969629027,0.97,5,Dry,39,9,7,5,59,119.0,0.3033207940777509,273.32391027400655,273.32391027400655,,1,273.32391027400655,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,328.3239102740066,965.3616195513699,990.0,0.15099318053380295,0.02466478205480133,989.8243420374114,0.5284458089335615,,,,23.934276677107786,,,,,1.0932956410960266,,,,0.95,,,,0.98,,,,59.74707115991213,,,,59.74707115991213,1433.9297078378906,0.15229016023566755,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1949-06-21,1949-07-02,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1949,6,21,1949.06,1948,9,264,38,0.03305210630954742,9.77638354313376,0.02555599725524189,0.97,5,Dry,39,9,7,5,59,119.0,0.3110724594586597,263.5475267308729,263.5475267308729,,1,263.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,318.5475267308729,965.3127376336544,990.0,0.1477464110914338,0.02270950534617458,989.8295440835623,0.4913825858436695,,,,24.02542386406435,,,,,1.0541901069234916,,,,0.95,,,,0.98,,,,57.829400702888314,,,,57.829400702888314,1387.9056168693194,0.15116919248460345,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1949-06-22,1949-07-03,415.3399,0.9146103777828084,379.8741828472738,0.68,1949,6,22,1949.06,1948,9,265,38,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.97,5,Dry,39,9,7,5,59,119.0,0.3132616149590857,260.8741828472738,260.8741828472738,,1,260.8741828472738,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,315.8741828472738,965.2993709142364,990.0,0.14685858470942673,0.02217483656945476,989.8309665787214,0.4814813210293349,,,,24.050114343455487,,,,,1.0434967313890953,,,,0.95,,,,0.98,,,,57.3016246587794,,,,57.3016246587794,1375.2389918107058,0.15084369311250928,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1949-06-23,1949-07-04,406.0875,0.9184031457990021,372.95203746965217,0.6890000000000001,1949,6,23,1949.06,1948,9,266,38,0.03222305603737795,6.922145377621689,0.01856041711043061,0.97,5,Dry,39,9,7,5,59,119.0,0.31907588119741337,253.95203746965214,253.95203746965214,,1,253.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,308.95203746965217,965.2647601873482,990.0,0.14455971724084388,0.020790407493930442,989.8346498752652,0.4563100464456875,,,,24.11357964147131,,,,,1.0158081498786091,,,,0.95,,,,0.98,,,,55.92835885846504,,,,55.92835885846504,1342.280612603161,0.1499612637536966,56.610465322194,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1949-06-24,1949-07-05,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1949,6,24,1949.06,1948,9,267,39,0.03137550007297417,9.809675513932634,0.027013305363500374,0.97,5,Dry,39,9,7,5,59,119.0,0.32769517541032706,244.1423619557196,244.1423619557196,,1,244.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,299.14236195571965,965.2157118097786,990.0,0.1413018914244087,0.018828472391143908,989.8398696361844,0.4217909491443837,,,,24.20236687726147,,,,,0.9765694478228779,,,,0.94,,,,0.98,,,,53.39786813348731,,,,53.39786813348731,1281.5488352036955,0.14704389718101374,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1949-06-25,1949-07-06,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1949,6,25,1949.06,1948,9,268,39,0.03137550007297417,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.32769517541032706,244.1423619557196,244.1423619557196,,1,244.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,299.14236195571965,965.2157118097786,990.0,0.1413018914244087,0.018828472391143908,989.8398696361844,0.4217909491443837,,,,24.20236687726147,,,,,0.9765694478228779,,,,0.94,,,,0.98,,,,53.39786813348731,,,,53.39786813348731,1281.5488352036955,0.14704389718101374,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1949-06-26,1949-07-07,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1949,6,26,1949.06,1948,9,269,39,0.03137550007297417,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.32769517541032706,244.1423619557196,244.1423619557196,,1,244.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,299.14236195571965,965.2157118097786,990.0,0.1413018914244087,0.018828472391143908,989.8398696361844,0.4217909491443837,,,,24.20236687726147,,,,,0.9765694478228779,,,,0.94,,,,0.98,,,,53.39786813348731,,,,53.39786813348731,1281.5488352036955,0.14704389718101374,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1949-06-27,1949-07-08,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1949,6,27,1949.06,1948,9,270,39,0.03137550007297417,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.32769517541032706,244.1423619557196,244.1423619557196,,1,244.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,299.14236195571965,965.2157118097786,990.0,0.1413018914244087,0.018828472391143908,989.8398696361844,0.4217909491443837,,,,24.20236687726147,,,,,0.9765694478228779,,,,0.94,,,,0.98,,,,53.39786813348731,,,,53.39786813348731,1281.5488352036955,0.14704389718101374,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1949-06-28,1949-07-09,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1949,6,28,1949.06,1948,9,271,39,0.03137550007297417,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.32769517541032706,244.1423619557196,244.1423619557196,,1,244.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,299.14236195571965,965.2157118097786,990.0,0.1413018914244087,0.018828472391143908,989.8398696361844,0.4217909491443837,,,,24.20236687726147,,,,,0.9765694478228779,,,,0.94,,,,0.98,,,,53.39786813348731,,,,53.39786813348731,1281.5488352036955,0.14704389718101374,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1949-06-29,1949-07-10,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1949,6,29,1949.06,1948,9,272,39,0.03137550007297417,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.32769517541032706,244.1423619557196,244.1423619557196,,1,244.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,299.14236195571965,965.2157118097786,990.0,0.1413018914244087,0.018828472391143908,989.8398696361844,0.4217909491443837,,,,24.20236687726147,,,,,0.9765694478228779,,,,0.94,,,,0.98,,,,53.39786813348731,,,,53.39786813348731,1281.5488352036955,0.14704389718101374,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1949-06-30,1949-07-11,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1949,6,30,1949.06,1948,9,273,39,0.03137550007297417,0.0,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.32769517541032706,244.1423619557196,244.1423619557196,,1,244.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,299.14236195571965,965.2157118097786,990.0,0.1413018914244087,0.018828472391143908,989.8398696361844,0.4217909491443837,,,,24.20236687726147,,,,,0.9765694478228779,,,,0.94,,,,0.98,,,,53.39786813348731,,,,53.39786813348731,1281.5488352036955,0.14704389718101374,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1949-07-01,1949-07-12,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1949,7,1,1949.07,1948,10,274,40,0.03137550007297417,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.2974040247421456,255.1423619557196,255.1423619557196,,1,255.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,306.14236195571965,965.2157118097786,990.0,0.14362661467164115,0.02102847239114391,989.8353449129373,0.460590575524825,,,,24.15904252763384,,,,,1.0205694478228782,,,,0.95,,,,0.98,,,,56.29644595529246,,,,56.29644595529246,1351.1147029270192,0.1550258296831728,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1949-07-02,1949-07-13,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1949,7,2,1949.07,1948,10,275,40,0.03137550007297417,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.2974040247421456,255.1423619557196,255.1423619557196,,1,255.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,306.14236195571965,965.2157118097786,990.0,0.14362661467164115,0.02102847239114391,989.8353449129373,0.460590575524825,,,,24.15904252763384,,,,,1.0205694478228782,,,,0.95,,,,0.98,,,,56.29644595529246,,,,56.29644595529246,1351.1147029270192,0.1550258296831728,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1949-07-03,1949-07-14,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1949,7,3,1949.07,1948,10,276,40,0.03137550007297417,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.2974040247421456,255.1423619557196,255.1423619557196,,1,255.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,306.14236195571965,965.2157118097786,990.0,0.14362661467164115,0.02102847239114391,989.8353449129373,0.460590575524825,,,,24.15904252763384,,,,,1.0205694478228782,,,,0.95,,,,0.98,,,,56.29644595529246,,,,56.29644595529246,1351.1147029270192,0.1550258296831728,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1949-07-04,1949-07-15,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1949,7,4,1949.07,1948,10,277,40,0.03137550007297417,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.2974040247421456,255.1423619557196,255.1423619557196,,1,255.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,306.14236195571965,965.2157118097786,990.0,0.14362661467164115,0.02102847239114391,989.8353449129373,0.460590575524825,,,,24.15904252763384,,,,,1.0205694478228782,,,,0.95,,,,0.98,,,,56.29644595529246,,,,56.29644595529246,1351.1147029270192,0.1550258296831728,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1949-07-05,1949-07-16,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1949,7,5,1949.07,1948,10,278,40,0.03137550007297417,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.2974040247421456,255.1423619557196,255.1423619557196,,1,255.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,306.14236195571965,965.2157118097786,990.0,0.14362661467164115,0.02102847239114391,989.8353449129373,0.460590575524825,,,,24.15904252763384,,,,,1.0205694478228782,,,,0.95,,,,0.98,,,,56.29644595529246,,,,56.29644595529246,1351.1147029270192,0.1550258296831728,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1949-07-06,1949-07-17,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1949,7,6,1949.07,1948,10,279,40,0.03137550007297417,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.2974040247421456,255.1423619557196,255.1423619557196,,1,255.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,306.14236195571965,965.2157118097786,990.0,0.14362661467164115,0.02102847239114391,989.8353449129373,0.460590575524825,,,,24.15904252763384,,,,,1.0205694478228782,,,,0.95,,,,0.98,,,,56.29644595529246,,,,56.29644595529246,1351.1147029270192,0.1550258296831728,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1949-07-07,1949-07-18,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1949,7,7,1949.07,1948,10,280,40,0.030244835217834637,13.086398786337154,0.03738373335467224,0.97,5,Dry,37,8,6,4,53,108.0,0.3085220975017123,242.0559631693824,242.0559631693824,,1,242.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,293.0559631693824,965.1502798158473,990.0,0.13928057817433362,0.018411192633876475,989.8423082291921,0.4146233926672693,,,,24.277405020677662,,,,,0.9682238526775296,,,,0.94,,,,0.98,,,,53.105681512316345,,,,53.105681512316345,1274.5363562955922,0.15170626156886802,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1949-07-08,1949-07-19,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1949,7,8,1949.07,1948,10,281,41,0.029353030239845836,10.321816874870422,0.030382041332761844,0.97,5,Dry,37,8,6,4,53,108.0,0.3178956286200797,231.734146294512,231.734146294512,,1,231.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,282.73414629451196,965.0986707314728,990.0,0.13585266851109254,0.01634682925890239,989.84780050223,0.3800631982996167,,,,24.369066572457854,,,,,0.926936585178048,,,,0.94,,,,0.98,,,,51.03308978242039,,,,51.03308978242039,1224.794154778089,0.150214779229699,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1949-07-09,1949-07-20,361.7746,0.9216841006983292,333.4418968564978,0.736,1949,7,9,1949.07,1948,10,282,41,0.02880937988840141,6.292249438014152,0.018870602336820697,0.97,5,Dry,37,8,6,4,53,108.0,0.32389451061238284,225.4418968564978,225.4418968564978,,1,225.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,276.4418968564978,965.0672094842823,990.0,0.13376299157595867,0.01508837937129956,989.8511486290528,0.3597289396089813,,,,24.42421020516135,,,,,0.9017675874259912,,,,0.94,,,,0.98,,,,49.759739216414175,,,,49.759739216414175,1194.2337411939404,0.14923061464537285,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1949-07-10,1949-07-21,353.2963,0.9223127992632232,325.84969942233937,0.746,1949,7,10,1949.07,1948,10,283,41,0.02815341403009012,7.592197434158436,0.023299691384149657,0.97,5,Dry,37,8,6,4,53,108.0,0.33144115275067154,217.84969942233937,217.84969942233937,,1,217.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.84969942233937,965.0292484971117,990.0,0.13124159759413484,0.013569939884467874,989.8551884625214,0.3359337249087346,,,,24.49000624050097,,,,,0.8713987976893575,,,,0.94,,,,0.98,,,,48.21351529960395,,,,48.21351529960395,1157.1243671904947,0.1479624360098414,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1949-07-11,1949-07-22,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1949,7,11,1949.07,1948,10,284,41,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.97,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.55335591687486,,,,47.55335591687486,1141.280542004997,0.1473956083278546,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1949-07-12,1949-07-23,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1949,7,12,1949.07,1948,10,285,41,0.027874710772108874,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.55335591687486,,,,47.55335591687486,1141.280542004997,0.1473956083278546,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1949-07-13,1949-07-24,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1949,7,13,1949.07,1948,10,286,41,0.027874710772108874,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.55335591687486,,,,47.55335591687486,1141.280542004997,0.1473956083278546,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1949-07-14,1949-07-25,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1949,7,14,1949.07,1948,10,287,41,0.027874710772108874,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.55335591687486,,,,47.55335591687486,1141.280542004997,0.1473956083278546,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1949-07-15,1949-07-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1949,7,15,1949.07,1948,10,288,42,0.027874710772108874,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.55335591687486,,,,47.55335591687486,1141.280542004997,0.1473956083278546,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1949-07-16,1949-07-27,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1949,7,16,1949.07,1948,10,289,42,0.027874710772108874,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.55335591687486,,,,47.55335591687486,1141.280542004997,0.1473956083278546,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1949-07-17,1949-07-28,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1949,7,17,1949.07,1948,10,290,42,0.027874710772108874,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.55335591687486,,,,47.55335591687486,1141.280542004997,0.1473956083278546,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1949-07-18,1949-07-29,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1949,7,18,1949.07,1948,10,291,42,0.027874710772108874,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.55335591687486,,,,47.55335591687486,1141.280542004997,0.1473956083278546,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1949-07-19,1949-07-30,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1949,7,19,1949.07,1948,10,292,42,0.027874710772108874,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.55335591687486,,,,47.55335591687486,1141.280542004997,0.1473956083278546,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1949-07-20,1949-07-31,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1949,7,20,1949.07,1948,10,293,42,0.027874710772108874,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.55335591687486,,,,47.55335591687486,1141.280542004997,0.1473956083278546,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1949-07-21,1949-08-01,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1949,7,21,1949.07,1948,10,294,42,0.027874710772108874,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.55335591687486,,,,47.55335591687486,1141.280542004997,0.1473956083278546,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1949-07-22,1949-08-02,340.8154,0.9279951361812104,316.2750335356538,0.76,1949,7,22,1949.07,1948,10,295,43,0.027326162897480483,6.3489337341248415,0.020074090778364032,0.96,5,Dry,37,8,6,4,53,108.0,0.3414749460071597,208.2750335356538,208.2750335356538,,1,208.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,259.2750335356538,964.9813751676784,990.0,0.12806181925538318,0.011655006707130756,989.8602831740376,0.3070789791983331,,,,24.571829027160877,,,,,0.8331001341426152,,,,0.94,,,,0.97,,,,45.77657473063146,,,,45.77657473063146,1098.637793535155,0.14473660541236194,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1949-07-23,1949-08-03,332.6514,0.9282369754494124,308.77932941501274,0.77,1949,7,23,1949.07,1948,10,296,43,0.0266785340614571,7.49570412064105,0.024275278189255026,0.96,5,Dry,37,8,6,4,53,108.0,0.3497643453161443,200.77932941501274,200.77932941501274,,1,200.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,251.77932941501274,964.943896647075,990.0,0.12557247102343594,0.010155865883002548,989.8642716630935,0.2853877484975804,,,,24.634987267520927,,,,,0.8031173176600508,,,,0.94,,,,0.97,,,,44.24252824169133,,,,44.24252824169133,1061.8206778005915,0.14328202708876106,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1949-07-24,1949-08-04,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1949,7,24,1949.07,1948,10,297,43,0.02608203138713373,6.903966138002032,0.02287025368037977,0.96,5,Dry,37,8,6,4,53,108.0,0.3577635446218765,193.87536327701068,193.87536327701068,,1,193.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,244.87536327701068,964.909376816385,990.0,0.12327964094070465,0.009387536327701071,989.8673328227317,0.2661067941168122,,,,24.69184921222973,,,,,0.7755014531080429,,,,0.93,,,,0.97,,,,42.36428986926638,,,,42.36428986926638,1016.7429568623932,0.14033702323164252,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1949-07-25,1949-08-05,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1949,7,25,1949.07,1948,10,298,43,0.02608203138713373,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3577635446218765,193.87536327701068,193.87536327701068,,1,193.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,244.87536327701068,964.909376816385,990.0,0.12327964094070465,0.009387536327701071,989.8673328227317,0.2661067941168122,,,,24.69184921222973,,,,,0.7755014531080429,,,,0.93,,,,0.97,,,,42.36428986926638,,,,42.36428986926638,1016.7429568623932,0.14033702323164252,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1949-07-26,1949-08-06,320.6383,0.9296005790427396,298.0655493432797,0.787,1949,7,26,1949.07,1948,10,299,43,0.02575286346325937,3.809813933730993,0.012781798977188272,0.96,5,Dry,37,8,6,4,53,108.0,0.3623364063305997,190.06554934327968,190.06554934327968,,1,190.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,241.06554934327968,964.892262197373,990.0,0.122014389080794,0.009006554934327973,989.8689790559848,0.25575352871946344,,,,24.72096332989232,,,,,0.7602621973731188,,,,0.93,,,,0.97,,,,41.5807660161941,,,,41.5807660161941,997.9383843886584,0.1395020863961231,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1949-07-27,1949-08-07,316.6956,0.9272088489413712,293.6429627407972,0.794,1949,7,27,1949.07,1948,10,300,43,0.025370751980804858,4.422586602482681,0.015061101962748425,0.96,5,Dry,37,8,6,4,53,108.0,0.3677935918911605,185.64296274079715,185.64296274079715,,1,185.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,236.64296274079715,964.8745718509633,990.0,0.12054563338255254,0.008564296274079716,989.8708900703433,0.24399062584918074,,,,24.75232759353092,,,,,0.7425718509631886,,,,0.93,,,,0.97,,,,40.66476110528947,,,,40.66476110528947,975.9542665269472,0.13848369028065158,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1949-07-28,1949-08-08,312.7836,0.9262282368820012,289.709002353605,0.797,1949,7,28,1949.07,1948,10,301,43,0.025030857803351472,3.9339603871920303,0.013579006365809877,0.96,5,Dry,37,8,6,4,53,108.0,0.3727878634167548,181.709002353605,181.709002353605,,1,181.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,232.709002353605,964.8588360094144,990.0,0.1192189780750926,0.0081709002353605,989.8726101216896,0.2337581163775151,,,,24.780015995897685,,,,,0.7268360094144201,,,,0.93,,,,0.97,,,,39.84755846850835,,,,39.84755846850835,956.3414032442005,0.13754339059119855,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1949-07-29,1949-08-09,308.9022,0.9257032622046036,285.9517742421789,0.804,1949,7,29,1949.07,1948,10,302,44,0.02470623329452426,3.757228111426116,0.01313937681059477,0.96,5,Dry,37,8,6,4,53,108.0,0.3776860636246041,177.95177424217889,177.95177424217889,,1,177.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,228.95177424217889,964.8438070969687,990.0,0.11793810485528824,0.00779517742421789,989.8742667177204,0.2241881608653255,,,,24.806271459886474,,,,,0.7118070969687156,,,,0.93,,,,0.97,,,,39.06497085109889,,,,39.06497085109889,937.5593004263734,0.13661384320705036,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1949-07-30,1949-08-10,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1949,7,30,1949.07,1948,10,303,44,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.96,5,Dry,37,8,6,4,53,108.0,0.38227703207881136,174.51762710592152,174.51762710592152,,1,174.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,225.51762710592143,964.8300705084237,990.0,0.11676737287701867,0.007451762710592146,989.8757808644124,0.21561448561756166,,,,24.83009587037116,,,,,0.6980705084236859,,,,0.93,,,,0.97,,,,38.34788231469554,,,,38.34788231469554,920.3491755526927,0.1357362466460125,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1949-07-31,1949-08-11,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1949,7,31,1949.07,1948,10,304,44,0.024409522981951613,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.38227703207881136,174.51762710592152,174.51762710592152,,1,174.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,225.51762710592143,964.8300705084237,990.0,0.11676737287701867,0.007451762710592146,989.8757808644124,0.21561448561756166,,,,24.83009587037116,,,,,0.6980705084236859,,,,0.93,,,,0.97,,,,38.34788231469554,,,,38.34788231469554,920.3491755526927,0.1357362466460125,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1949-08-01,1949-08-12,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1949,8,1,1949.08,1948,11,305,44,0.024409522981951613,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,235.51762710592143,964.8300705084237,990.0,0.12017190568093332,0.008951762710592146,989.8708763316084,0.2542812978860686,,,,24.78652452529881,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57085301745904,,,,41.57085301745904,997.7004724190167,0.14714428067128466,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1949-08-02,1949-08-13,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1949,8,2,1949.08,1948,11,306,44,0.024409522981951613,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,235.51762710592143,964.8300705084237,990.0,0.12017190568093332,0.008951762710592146,989.8708763316084,0.2542812978860686,,,,24.78652452529881,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57085301745904,,,,41.57085301745904,997.7004724190167,0.14714428067128466,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1949-08-03,1949-08-14,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1949,8,3,1949.08,1948,11,307,44,0.024409522981951613,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,235.51762710592143,964.8300705084237,990.0,0.12017190568093332,0.008951762710592146,989.8708763316084,0.2542812978860686,,,,24.78652452529881,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57085301745904,,,,41.57085301745904,997.7004724190167,0.14714428067128466,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1949-08-04,1949-08-15,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1949,8,4,1949.08,1948,11,308,44,0.024409522981951613,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,235.51762710592143,964.8300705084237,990.0,0.12017190568093332,0.008951762710592146,989.8708763316084,0.2542812978860686,,,,24.78652452529881,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57085301745904,,,,41.57085301745904,997.7004724190167,0.14714428067128466,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1949-08-05,1949-08-16,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1949,8,5,1949.08,1948,11,309,45,0.024409522981951613,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,235.51762710592143,964.8300705084237,990.0,0.12017190568093332,0.008951762710592146,989.8708763316084,0.2542812978860686,,,,24.78652452529881,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57085301745904,,,,41.57085301745904,997.7004724190167,0.14714428067128466,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1949-08-06,1949-08-17,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1949,8,6,1949.08,1948,11,310,45,0.024409522981951613,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,235.51762710592143,964.8300705084237,990.0,0.12017190568093332,0.008951762710592146,989.8708763316084,0.2542812978860686,,,,24.78652452529881,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57085301745904,,,,41.57085301745904,997.7004724190167,0.14714428067128466,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1949-08-07,1949-08-18,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1949,8,7,1949.08,1948,11,311,45,0.024409522981951613,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,235.51762710592143,964.8300705084237,990.0,0.12017190568093332,0.008951762710592146,989.8708763316084,0.2542812978860686,,,,24.78652452529881,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57085301745904,,,,41.57085301745904,997.7004724190167,0.14714428067128466,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1949-08-08,1949-08-19,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1949,8,8,1949.08,1948,11,312,45,0.024409522981951613,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,235.51762710592143,964.8300705084237,990.0,0.12017190568093332,0.008951762710592146,989.8708763316084,0.2542812978860686,,,,24.78652452529881,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57085301745904,,,,41.57085301745904,997.7004724190167,0.14714428067128466,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1949-08-09,1949-08-20,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1949,8,9,1949.08,1948,11,313,45,0.024409522981951613,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,235.51762710592143,964.8300705084237,990.0,0.12017190568093332,0.008951762710592146,989.8708763316084,0.2542812978860686,,,,24.78652452529881,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57085301745904,,,,41.57085301745904,997.7004724190167,0.14714428067128466,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1949-08-10,1949-08-21,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1949,8,10,1949.08,1948,11,314,45,0.024409522981951613,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,235.51762710592143,964.8300705084237,990.0,0.12017190568093332,0.008951762710592146,989.8708763316084,0.2542812978860686,,,,24.78652452529881,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57085301745904,,,,41.57085301745904,997.7004724190167,0.14714428067128466,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1949-08-11,1949-08-22,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1949,8,11,1949.08,1948,11,315,45,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.93,5,Dry,34,7,5,3,44,93.0,0.3311033967311057,187.87902727112998,187.87902727112998,,1,187.87902727112998,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,233.87902727112998,964.8235161090843,990.0,0.11961785020606702,0.008787902727112993,989.8715942470668,0.2499036399432441,,,,24.79817449803907,,,,,0.7515161090845197,,,,0.93,,,,0.97,,,,41.230794625998996,,,,41.230794625998996,989.5390710239757,0.14679200161925685,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1949-08-12,1949-08-23,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1949,8,12,1949.08,1948,11,316,46,0.023497017903388786,8.922801537463442,0.03280969763936114,0.93,5,Dry,34,7,5,3,44,93.0,0.3419667990652188,178.95622573366646,178.95622573366646,,1,178.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,224.95622573366646,964.7878249029344,990.0,0.11657598604556813,0.007895622573366649,989.8755283913812,0.2267271673012812,,,,24.86097632114516,,,,,0.7158249029346659,,,,0.93,,,,0.97,,,,39.37210927923307,,,,39.37210927923307,944.9306227015936,0.14477370088887453,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1949-08-13,1949-08-24,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1949,8,13,1949.08,1948,11,317,46,0.023094576847116584,4.657882595743104,0.017425781772764982,0.93,5,Dry,34,7,5,3,44,93.0,0.34792583787926024,174.29834313792338,174.29834313792338,,1,174.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,220.29834313792338,964.7691933725516,990.0,0.11498807152429205,0.007429834313792337,989.877582094162,0.21507264631103964,,,,24.8933160752991,,,,,0.6971933725516936,,,,0.93,,,,0.97,,,,38.397212955494304,,,,38.397212955494304,921.5331109318632,0.14364927408353487,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1949-08-14,1949-08-25,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1949,8,14,1949.08,1948,11,318,46,0.02301697983155701,0.8981136060136237,0.003371294415142561,0.93,5,Dry,34,7,5,3,44,93.0,0.3490987983133864,173.40022953190976,173.40022953190976,,1,173.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,219.40022953190976,964.7656009181276,990.0,0.11468189643133285,0.0073400229531909765,989.8779780806157,0.21286049911344765,,,,24.89951666337441,,,,,0.693600918127639,,,,0.93,,,,0.97,,,,38.208877141085246,,,,38.208877141085246,917.0130513860457,0.1434265924178137,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1949-08-15,1949-08-26,278.9403,0.9416043473689883,262.6513991364098,0.853,1949,8,15,1949.08,1948,11,319,46,0.022693080885385804,3.748830395499965,0.014273026558495447,0.93,5,Dry,34,7,5,3,44,93.0,0.3540814947332522,169.65139913640982,169.65139913640982,,1,169.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,215.6513991364098,964.7506055965456,990.0,0.1134038860692306,0.006965139913640979,989.8796309740172,0.20374903269194528,,,,24.925276344779462,,,,,0.6786055965456391,,,,0.93,,,,0.97,,,,37.421493636324136,,,,37.421493636324136,898.1158472717792,0.14247589679462938,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1949-08-16,1949-08-27,275.3297,0.9482284887768966,261.0754653463963,0.856,1949,8,16,1949.08,1948,11,320,46,0.02255692020592864,1.5759337900134938,0.0060363151624475185,0.93,5,Dry,34,7,5,3,44,93.0,0.3562188422286526,168.0754653463963,168.0754653463963,,1,168.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,214.0754653463963,964.7443018613857,990.0,0.11286663591354418,0.006807546534639632,989.8803258175516,0.1999776614594926,,,,24.93604629470675,,,,,0.6723018613855852,,,,0.92,,,,0.97,,,,36.691079283145754,,,,36.691079283145754,880.5859027954982,0.14053821271356862,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1949-08-17,1949-08-28,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1949,8,17,1949.08,1948,11,321,46,0.02237143592063284,2.146808857590316,0.008291121140093376,0.93,5,Dry,34,7,5,3,44,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.928656488806,964.7357146259552,990.0,0.11213476925754748,0.0065928656488805975,989.8812723650937,0.19489623158358568,,,,24.95066150755485,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24365853866149,,,,36.24365853866149,869.8478049278758,0.13997546285584025,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1949-08-18,1949-08-29,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1949,8,18,1949.08,1948,11,322,46,0.02237143592063284,0.0,0.0,0.93,5,Dry,34,7,5,3,44,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.928656488806,964.7357146259552,990.0,0.11213476925754748,0.0065928656488805975,989.8812723650937,0.19489623158358568,,,,24.95066150755485,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24365853866149,,,,36.24365853866149,869.8478049278758,0.13997546285584025,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1949-08-19,1949-08-30,268.1972,0.9570044142512908,256.6659042898363,0.866,1949,8,19,1949.08,1948,11,323,47,0.022175934130641856,2.26275219896968,0.008815943844315598,0.93,5,Dry,34,7,5,3,44,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,209.6659042898363,964.7266636171594,990.0,0.11136337646244418,0.006366590428983631,989.8822700331084,0.18961041118310096,,,,24.96599600476604,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.77137878519141,,,,35.77137878519141,858.513090844594,0.13936942222289525,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1949-08-20,1949-08-31,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1949,8,20,1949.08,1948,11,324,47,0.0216767988824146,5.777028335963621,0.02302624344742076,0.93,5,Dry,34,7,5,3,44,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,203.88887595387268,964.7035555038157,990.0,0.10939393498427476,0.0057888875953872685,989.8848171774204,0.17644124437157452,,,,25.004820429233238,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56239600766259,,,,34.56239600766259,829.4975041839023,0.13775977861217362,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1949-08-21,1949-09-01,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1949,8,21,1949.08,1948,11,325,47,0.0216767988824146,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,203.88887595387268,964.7035555038157,990.0,0.10939393498427476,0.0057888875953872685,989.8848171774204,0.17644124437157452,,,,25.004820429233238,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56239600766259,,,,34.56239600766259,829.4975041839023,0.13775977861217362,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1949-08-22,1949-09-02,261.1822,0.9457118828819148,247.00311013724087,0.879,1949,8,22,1949.08,1948,11,326,47,0.02134106871585761,3.8857658166318174,0.015731647324087508,0.94,5,Dry,34,7,5,3,44,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,200.00311013724087,964.6820186608237,990.0,0.1080692420922412,0.005400311013724087,989.8865304468941,0.16784693391389582,,,,25.0366648521566,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.754722067176644,,,,33.754722067176644,810.1133296122397,0.13665707305637453,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1949-08-23,1949-09-03,261.1822,0.9457118828819148,247.00311013724087,0.879,1949,8,23,1949.08,1948,11,327,47,0.02134106871585761,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,200.00311013724087,964.6820186608237,990.0,0.1080692420922412,0.005400311013724087,989.8865304468941,0.16784693391389582,,,,25.0366648521566,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.754722067176644,,,,33.754722067176644,810.1133296122397,0.13665707305637453,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1949-08-24,1949-09-04,261.1822,0.9457118828819148,247.00311013724087,0.879,1949,8,24,1949.08,1948,11,328,47,0.02134106871585761,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,200.00311013724087,964.6820186608237,990.0,0.1080692420922412,0.005400311013724087,989.8865304468941,0.16784693391389582,,,,25.0366648521566,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.754722067176644,,,,33.754722067176644,810.1133296122397,0.13665707305637453,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
