Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1949-08-25,1949-09-05,257.7185,0.9485644394976528,244.4626045006759,0.884,1949,8,25,1949.08,1948,11,329,47,0.0211215690288584,2.5405056365649727,0.010392205555340669,0.94,5,Dry,34,7,5,3,44,93.0,0.3804262831526156,151.4626045006759,151.4626045006759,,1,151.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,197.4626045006759,964.666775627004,990.0,0.1072031606252304,0.00514626045006759,989.8876505789248,0.16234259992232478,,,,25.058532351998352,,,,,0.6058504180027036,,,,0.92,,,,0.97,,,,33.22688442470882,,,,33.22688442470882,797.4452261930116,0.13591806604767215,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1949-08-26,1949-09-06,257.7185,0.9485644394976528,244.4626045006759,0.884,1949,8,26,1949.08,1948,11,330,48,0.0211215690288584,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.3804262831526156,151.4626045006759,151.4626045006759,,1,151.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,197.4626045006759,964.666775627004,990.0,0.1072031606252304,0.00514626045006759,989.8876505789248,0.16234259992232478,,,,25.058532351998352,,,,,0.6058504180027036,,,,0.92,,,,0.97,,,,33.22688442470882,,,,33.22688442470882,797.4452261930116,0.13591806604767215,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1949-08-27,1949-09-07,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1949,8,27,1949.08,1948,11,331,48,0.020845510139389904,3.1951260355149884,0.013243086286809126,0.94,5,Dry,34,7,5,3,44,93.0,0.38546430124617576,148.2674784651609,148.2674784651609,,1,148.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,194.2674784651609,964.647604870791,990.0,0.10611391311312304,0.004826747846516091,989.8890593390404,0.1555485951669615,,,,25.08590587308227,,,,,0.5930699138606437,,,,0.92,,,,0.97,,,,32.56148919743762,,,,32.56148919743762,781.475740738503,0.13496012560242146,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1949-08-28,1949-09-08,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1949,8,28,1949.08,1948,11,332,48,0.020845510139389904,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.38546430124617576,148.2674784651609,148.2674784651609,,1,148.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,194.2674784651609,964.647604870791,990.0,0.10611391311312304,0.004826747846516091,989.8890593390404,0.1555485951669615,,,,25.08590587308227,,,,,0.5930699138606437,,,,0.92,,,,0.97,,,,32.56148919743762,,,,32.56148919743762,781.475740738503,0.13496012560242146,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1949-08-29,1949-09-09,250.8784,0.9534127303453648,239.19066032867656,0.893,1949,8,29,1949.08,1948,11,333,48,0.020666073052397645,2.0768181364843485,0.008682689088405677,0.94,5,Dry,34,7,5,3,44,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004619066032867656,989.8899750270367,0.15120938245360446,,,,25.10362168261116,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,31.77884751403964,,,,31.77884751403964,762.6923403369512,0.13285990126191255,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1949-08-30,1949-09-10,250.8784,0.9534127303453648,239.19066032867656,0.893,1949,8,30,1949.08,1948,11,334,48,0.020666073052397645,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004619066032867656,989.8899750270367,0.15120938245360446,,,,25.10362168261116,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,31.77884751403964,,,,31.77884751403964,762.6923403369512,0.13285990126191255,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1949-08-31,1949-09-11,250.8784,0.9534127303453648,239.19066032867656,0.893,1949,8,31,1949.08,1948,11,335,48,0.020666073052397645,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004619066032867656,989.8899750270367,0.15120938245360446,,,,25.10362168261116,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,31.77884751403964,,,,31.77884751403964,762.6923403369512,0.13285990126191255,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1949-09-01,1949-09-12,247.5017,0.9653614473232645,238.92859932696842,0.897,1949,9,1,1949.09,1948,12,336,48,0.020643430981850074,0.2620610017081333,0.0010968172183921305,0.91,5,Dry,30,6,4,2,30,72.0,0.3013452562933649,166.9285993269684,166.9285993269684,,1,166.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,206.92859932696842,964.6335715959616,990.0,0.11043020431601196,0.006692859932696843,989.8828769357511,0.1972550146793285,,,,25.052050325110105,,,,,0.6677143973078737,,,,0.92,,,,0.97,,,,36.61024150150843,,,,36.61024150150843,878.6457960362027,0.15322670289213952,57.42140847885143,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1949-09-02,1949-09-13,244.1538,0.9655249064182304,235.7365748966553,0.905,1949,9,2,1949.09,1948,12,337,49,0.020367640071071016,3.192024430313125,0.01354064142024834,0.91,5,Dry,30,6,4,2,30,72.0,0.3054256643525262,163.7365748966553,163.7365748966553,,1,163.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,203.7365748966553,964.6144194493801,990.0,0.1093420141693143,0.00637365748966553,989.8842843283412,0.1897744111885934,,,,25.080090467772425,,,,,0.6549462995866212,,,,0.92,,,,0.97,,,,35.950370384725545,,,,35.950370384725545,862.8088892334131,0.15250230220103034,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1949-09-03,1949-09-14,240.8345,0.973826371370858,234.5309872359149,0.907,1949,9,3,1949.09,1948,12,338,49,0.020263477297183047,1.205587660740406,0.0051404195025525744,0.91,5,Dry,30,6,4,2,30,72.0,0.30699568039414404,162.5309872359149,162.5309872359149,,1,162.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,202.5309872359149,964.6071859234157,990.0,0.10893101837588008,0.006253098723591489,989.8848158829004,0.18698629889527696,,,,25.090643660589727,,,,,0.6501239489436595,,,,0.92,,,,0.97,,,,35.70068465321044,,,,35.70068465321044,856.8164316770508,0.15222161077290436,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1949-09-04,1949-09-15,237.5439,0.9795616307386402,232.68889005601648,0.909,1949,9,4,1949.09,1948,12,339,49,0.020104320100839825,1.842097179898417,0.007916566963961875,0.91,5,Dry,30,6,4,2,30,72.0,0.3094260322556313,160.68889005601648,160.68889005601648,,1,160.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,200.68889005601648,964.596133340336,990.0,0.10830303070091472,0.006068889005601648,989.8856280802936,0.18276556879243747,,,,25.10672917116495,,,,,0.6427555602240659,,,,0.92,,,,0.97,,,,35.318687631339365,,,,35.318687631339365,847.6485031521448,0.1517850191422414,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1949-09-05,1949-09-16,234.2817,0.980476792036706,229.70776964890598,0.9129999999999999,1949,9,5,1949.09,1948,12,340,49,0.019846751297665482,2.981120407110496,0.012977882340100869,0.91,5,Dry,30,6,4,2,30,72.0,0.3134417268952092,157.70776964890595,157.70776964890595,,1,157.70776964890595,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,197.70776964890598,964.5782466178937,990.0,0.10728673965303613,0.005770776964890598,989.886942483382,0.17603597401796406,,,,25.132659891470556,,,,,0.6308310785956239,,,,0.92,,,,0.97,,,,34.69925200558241,,,,34.69925200558241,832.7820481339778,0.1510582426472472,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1949-09-06,1949-09-17,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1949,9,6,1949.09,1948,12,341,49,0.01929279214614896,6.411564253663412,0.02871327008139125,0.91,5,Dry,30,6,4,2,30,72.0,0.322441663854329,151.29620539524257,151.29620539524257,,1,151.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,191.29620539524257,964.5397772323714,990.0,0.1051009791120145,0.005129620539524257,989.8897694003483,0.16198523673643409,,,,25.188006931240693,,,,,0.6051848215809703,,,,0.92,,,,0.97,,,,33.36187178077363,,,,33.36187178077363,800.6849227385673,0.1494063534206588,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1949-09-07,1949-09-18,224.6649,0.975313246540002,219.11865300258486,0.925,1949,9,7,1949.09,1948,12,342,49,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.91,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1949-09-08,1949-09-19,224.6649,0.975313246540002,219.11865300258486,0.925,1949,9,8,1949.09,1948,12,343,49,0.018931851619423342,0.0,0.0,0.91,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1949-09-09,1949-09-20,224.6649,0.975313246540002,219.11865300258486,0.925,1949,9,9,1949.09,1948,12,344,50,0.018931851619423342,0.0,0.0,0.91,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1949-09-10,1949-09-21,224.6649,0.975313246540002,219.11865300258486,0.925,1949,9,10,1949.09,1948,12,345,50,0.018931851619423342,0.0,0.0,0.91,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1949-09-11,1949-09-22,224.6649,0.975313246540002,219.11865300258486,0.925,1949,9,11,1949.09,1948,12,346,50,0.018931851619423342,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1949-09-12,1949-09-23,224.6649,0.975313246540002,219.11865300258486,0.925,1949,9,12,1949.09,1948,12,347,50,0.018931851619423342,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1949-09-13,1949-09-24,224.6649,0.975313246540002,219.11865300258486,0.925,1949,9,13,1949.09,1948,12,348,50,0.018931851619423342,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1949-09-14,1949-09-25,224.6649,0.975313246540002,219.11865300258486,0.925,1949,9,14,1949.09,1948,12,349,50,0.018931851619423342,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1949-09-15,1949-09-26,224.6649,0.975313246540002,219.11865300258486,0.925,1949,9,15,1949.09,1948,12,350,50,0.018931851619423342,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1949-09-16,1949-09-27,224.6649,0.975313246540002,219.11865300258486,0.925,1949,9,16,1949.09,1948,12,351,51,0.018931851619423342,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1949-09-17,1949-09-28,224.6649,0.975313246540002,219.11865300258486,0.925,1949,9,17,1949.09,1948,12,352,51,0.018931851619423342,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1949-09-18,1949-09-29,224.6649,0.975313246540002,219.11865300258486,0.925,1949,9,18,1949.09,1948,12,353,51,0.018931851619423342,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1949-09-19,1949-09-30,212.2351,0.9868326972259313,209.44053617901523,0.938,1949,9,19,1949.09,1948,12,354,51,0.018095662325866915,9.678116823569695,0.04620937761206605,0.92,5,Dry,30,6,4,2,30,72.0,0.34377299310606896,137.44053617901523,137.44053617901523,,1,137.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,177.44053617901523,964.456643217074,990.0,0.10037745551557337,0.0037440536179015227,989.8958784908664,0.13359231125127474,,,,25.30564296254113,,,,,0.5497621447160609,,,,0.91,,,,0.97,,,,30.117183218443646,,,,30.117183218443646,722.8123972426475,0.1437982530406701,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1949-09-20,1949-10-01,206.1864,1.0043631021565194,207.086012326485,0.949,1949,9,20,1949.09,1948,12,355,51,0.017892231465008304,2.3545238525302348,0.011369787008203,0.92,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1949-09-21,1949-10-02,206.1864,1.0043631021565194,207.086012326485,0.949,1949,9,21,1949.09,1948,12,356,51,0.017892231465008304,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4394309348935282,116.086012326485,116.086012326485,,1,116.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,160.086012326485,964.4425160739587,990.0,0.09446114056584716,0.001608601232648499,989.9039302582016,0.09511110968459864,,,,25.366303074557987,,,,,0.46434404930594,,,,0.9,,,,0.97,,,,25.21856213447445,,,,25.21856213447445,605.245491227387,0.12177820148816088,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1949-09-22,1949-10-03,203.2033,0.9987999936834916,202.95945475646462,0.956,1949,9,22,1949.09,1948,12,357,51,0.017535696890958543,4.126557570020367,0.02033193070493765,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.44836541421138937,111.95945475646464,111.95945475646464,,1,111.95945475646464,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.95945475646462,964.4177567285388,990.0,0.09305435957606747,0.0011959454756464624,989.9057496949484,0.08841313241862014,,,,25.39957983399097,,,,,0.4478378190258585,,,,0.9,,,,0.96,,,,24.10294207836421,,,,24.10294207836421,578.470609880741,0.11875742427119665,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1949-09-23,1949-10-04,203.2033,0.9987999936834916,202.95945475646462,0.956,1949,9,23,1949.09,1948,12,358,52,0.017535696890958543,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.44836541421138937,111.95945475646464,111.95945475646464,,1,111.95945475646464,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.95945475646462,964.4177567285388,990.0,0.09305435957606747,0.0011959454756464624,989.9057496949484,0.08841313241862014,,,,25.39957983399097,,,,,0.4478378190258585,,,,0.9,,,,0.96,,,,24.10294207836421,,,,24.10294207836421,578.470609880741,0.11875742427119665,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1949-09-24,1949-10-05,203.2033,0.9987999936834916,202.95945475646462,0.956,1949,9,24,1949.09,1948,12,359,52,0.017535696890958543,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.44836541421138937,111.95945475646464,111.95945475646464,,1,111.95945475646464,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.95945475646462,964.4177567285388,990.0,0.09305435957606747,0.0011959454756464624,989.9057496949484,0.08841313241862014,,,,25.39957983399097,,,,,0.4478378190258585,,,,0.9,,,,0.96,,,,24.10294207836421,,,,24.10294207836421,578.470609880741,0.11875742427119665,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1949-09-25,1949-10-06,203.2033,0.9987999936834916,202.95945475646462,0.956,1949,9,25,1949.09,1948,12,360,52,0.017535696890958543,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.44836541421138937,111.95945475646464,111.95945475646464,,1,111.95945475646464,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.95945475646462,964.4177567285388,990.0,0.09305435957606747,0.0011959454756464624,989.9057496949484,0.08841313241862014,,,,25.39957983399097,,,,,0.4478378190258585,,,,0.9,,,,0.96,,,,24.10294207836421,,,,24.10294207836421,578.470609880741,0.11875742427119665,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1949-09-26,1949-10-07,200.2476,1.0105948160925071,202.36918649496602,0.958,1949,9,26,1949.09,1948,12,361,52,0.017484697713165062,0.5902682614986077,0.00291678921935722,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.44967320161789376,111.36918649496602,111.36918649496602,,1,111.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.36918649496604,964.4142151189698,990.0,0.0928531317596475,0.0011369186494966015,989.9060099495907,0.08747458990924259,,,,25.40432024071184,,,,,0.4454767459798641,,,,0.9,,,,0.96,,,,23.98034218381369,,,,23.98034218381369,575.5282124115284,0.11849799171085865,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1949-09-27,1949-10-08,197.3191,1.0171868437915792,200.71039254879486,0.963,1949,9,27,1949.09,1948,12,362,52,0.017341377916215886,1.65879394617113,0.008264614129374787,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4533895771135863,109.71039254879486,109.71039254879486,,1,109.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.71039254879489,964.4042623552929,990.0,0.0922876338234528,0.0009710392548794855,989.9067413269217,0.08486325237527502,,,,25.4176157192536,,,,,0.4388415701951793,,,,0.9,,,,0.96,,,,23.635529074203873,,,,23.635529074203873,567.2526977808931,0.11775936848141942,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1949-09-28,1949-10-09,194.4177,1.023091466614805,198.9070898288772,0.965,1949,9,28,1949.09,1948,12,363,52,0.017185572561214987,1.803302719917696,0.00906605552104304,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4575000321923602,107.9070898288772,107.9070898288772,,1,107.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,151.9070898288772,964.4021858203424,990.0,0.09167287153257177,0.000790708982887719,989.9075364194846,0.08206825086765915,,,,25.423282348274732,,,,,0.4316283593155088,,,,0.89,,,,0.96,,,,22.99385815181332,,,,22.99385815181332,551.8525956435195,0.1156009982931995,57.690311856822994,114.93658978199892,171.19512169091382,224.93783212413013,0.965
1949-09-29,1949-10-10,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1949,9,29,1949.09,1948,12,364,52,0.017111264834287054,0.8600431357400282,0.004342620352590347,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4594867811434695,107.04704669313715,107.04704669313715,,1,107.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,151.04704669313716,964.4039059066137,990.0,0.09137967500902404,0.0007047046693137162,989.9079156203217,0.0807513201035625,,,,25.423258393604442,,,,,0.4281881867725487,,,,0.89,,,,0.96,,,,22.81057057417661,,,,22.81057057417661,547.4536937802388,0.1151775346063116,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1949-09-30,1949-10-11,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1949,9,30,1949.09,1948,12,365,53,0.017111264834287054,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.4594867811434695,107.04704669313715,107.04704669313715,,1,107.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,151.04704669313716,964.4039059066137,990.0,0.09137967500902404,0.0007047046693137162,989.9079156203217,0.0807513201035625,,,,25.423258393604442,,,,,0.4281881867725487,,,,0.89,,,,0.96,,,,22.81057057417661,,,,22.81057057417661,547.4536937802388,0.1151775346063116,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
