Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1950-10-01,1950-10-12,224.6649,0.975313246540002,219.11865300258486,0.925,1950,10,1,1950.1,1950,1,1,1,0.018931851619423342,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3331528329500038,146.11865300258486,146.11865300258486,,1,146.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.11865300258486,964.5147119180156,990.0,0.1026540862508812,0.004611865300258486,989.8927340484488,0.15106001971797195,,,,25.22696211071527,,,,,0.5844746120103395,,,,0.91,,,,0.97,,,,31.919255190384078,,,,31.919255190384078,766.0621245692179,0.1456710998949393,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-10-02,1950-10-13,224.6649,0.975313246540002,219.11865300258486,0.925,1950,10,2,1950.1,1950,1,2,1,0.018931851619423342,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3331528329500038,146.11865300258486,146.11865300258486,,1,146.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.11865300258486,964.5147119180156,990.0,0.1026540862508812,0.004611865300258486,989.8927340484488,0.15106001971797195,,,,25.22696211071527,,,,,0.5844746120103395,,,,0.91,,,,0.97,,,,31.919255190384078,,,,31.919255190384078,766.0621245692179,0.1456710998949393,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-10-03,1950-10-14,224.6649,0.975313246540002,219.11865300258486,0.925,1950,10,3,1950.1,1950,1,3,1,0.018931851619423342,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3331528329500038,146.11865300258486,146.11865300258486,,1,146.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.11865300258486,964.5147119180156,990.0,0.1026540862508812,0.004611865300258486,989.8927340484488,0.15106001971797195,,,,25.22696211071527,,,,,0.5844746120103395,,,,0.91,,,,0.97,,,,31.919255190384078,,,,31.919255190384078,766.0621245692179,0.1456710998949393,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-10-04,1950-10-15,224.6649,0.975313246540002,219.11865300258486,0.925,1950,10,4,1950.1,1950,1,4,1,0.018931851619423342,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3331528329500038,146.11865300258486,146.11865300258486,,1,146.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.11865300258486,964.5147119180156,990.0,0.1026540862508812,0.004611865300258486,989.8927340484488,0.15106001971797195,,,,25.22696211071527,,,,,0.5844746120103395,,,,0.91,,,,0.97,,,,31.919255190384078,,,,31.919255190384078,766.0621245692179,0.1456710998949393,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-10-05,1950-10-16,224.6649,0.975313246540002,219.11865300258486,0.925,1950,10,5,1950.1,1950,1,5,1,0.018931851619423342,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3331528329500038,146.11865300258486,146.11865300258486,,1,146.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.11865300258486,964.5147119180156,990.0,0.1026540862508812,0.004611865300258486,989.8927340484488,0.15106001971797195,,,,25.22696211071527,,,,,0.5844746120103395,,,,0.91,,,,0.97,,,,31.919255190384078,,,,31.919255190384078,766.0621245692179,0.1456710998949393,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-10-06,1950-10-17,221.5156,0.9794590217451584,216.96545287729182,0.93,1950,10,6,1950.1,1950,1,6,1,0.018745815128598013,2.153200125293097,0.009924161182060964,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.33645909536245977,143.96545287729182,143.96545287729182,,1,143.96545287729182,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,181.96545287729182,964.5017927172637,990.0,0.1019200407536222,0.0043965452877291825,989.8936834139587,0.14662733336863792,,,,25.245263363326348,,,,,0.5758618115091673,,,,0.91,,,,0.97,,,,31.47170903527716,,,,31.47170903527716,755.3210168466518,0.14505401029479315,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1950-10-07,1950-10-18,209.197,0.9983115025153172,208.8437713916968,0.944,1950,10,7,1950.1,1950,1,7,1,0.018044101848242605,8.121681485595019,0.03888878960322165,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3495435823321008,135.8437713916968,135.8437713916968,,1,135.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.8437713916968,964.4530626283504,990.0,0.09915128570171483,0.003584377139169681,989.8972643371593,0.13049344453713466,,,,25.313708264271785,,,,,0.5433750855667873,,,,0.91,,,,0.97,,,,29.77677332330737,,,,29.77677332330737,714.6425597593767,0.14257917832492864,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1950-10-08,1950-10-19,212.2351,0.9868326972259313,209.44053617901523,0.938,1950,10,8,1950.1,1950,1,8,2,0.018095662325866915,0.5967647873184205,0.002849328015510557,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.34854761801031997,136.44053617901523,136.44053617901523,,1,136.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.44053617901523,964.456643217074,990.0,0.0993547282428461,0.003644053617901522,989.8970012181392,0.13164740612332135,,,,25.308710594941868,,,,,0.5457621447160609,,,,0.91,,,,0.97,,,,29.901678732772517,,,,29.901678732772517,717.6402895865402,0.14276929995640686,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1950-10-09,1950-10-20,215.3008,0.9723750630754698,209.35312898019922,0.942,1950,10,9,1950.1,1950,1,9,2,0.01808811034388921,0.08740719881606651,0.00041751083082371116,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.348693140415897,136.35312898019922,136.35312898019922,,1,136.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.35312898019922,964.4561187738813,990.0,0.09932493033415883,0.003635312898019922,989.8970397567678,0.13147807464558894,,,,25.30944290824102,,,,,0.5454125159207969,,,,0.91,,,,0.97,,,,29.88338763174687,,,,29.88338763174687,717.2013031619248,0.14274153807643,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1950-10-10,1950-10-21,218.3943,0.9791058374345843,213.83113399243985,0.9359999999999999,1950,10,10,1950.1,1950,1,10,2,0.0184750099769468,4.478005012240686,0.020941782090530416,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3413908846528447,140.83113399243985,140.83113399243985,,1,140.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,178.83113399243985,964.4829868039546,990.0,0.10085152295196813,0.004083113399243984,989.8950653636487,0.14029120731987946,,,,25.271787352374243,,,,,0.5633245359697594,,,,0.91,,,,0.97,,,,30.818874111729034,,,,30.818874111729034,739.6529786814967,0.14412716023298394,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1950-10-11,1950-10-22,221.5156,0.9794590217451584,216.96545287729182,0.93,1950,10,11,1950.1,1950,1,11,2,0.018745815128598013,3.1343188848519787,0.014446165706503703,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.33645909536245977,143.96545287729182,143.96545287729182,,1,143.96545287729182,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,181.96545287729182,964.5017927172637,990.0,0.1019200407536222,0.0043965452877291825,989.8936834139587,0.14662733336863792,,,,25.245263363326348,,,,,0.5758618115091673,,,,0.91,,,,0.97,,,,31.47170903527716,,,,31.47170903527716,755.3210168466518,0.14505401029479315,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1950-10-12,1950-10-23,224.6649,0.975313246540002,219.11865300258486,0.925,1950,10,12,1950.1,1950,1,12,2,0.018931851619423342,2.153200125293097,0.009826640022598605,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3331528329500038,146.11865300258486,146.11865300258486,,1,146.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.11865300258486,964.5147119180156,990.0,0.1026540862508812,0.004611865300258486,989.8927340484488,0.15106001971797195,,,,25.22696211071527,,,,,0.5844746120103395,,,,0.91,,,,0.97,,,,31.919255190384078,,,,31.919255190384078,766.0621245692179,0.1456710998949393,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-10-13,1950-10-24,221.5156,0.9794590217451584,216.96545287729182,0.93,1950,10,13,1950.1,1950,1,13,2,0.018745815128598013,2.153200125293097,0.009924161182060964,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.33645909536245977,143.96545287729182,143.96545287729182,,1,143.96545287729182,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,181.96545287729182,964.5017927172637,990.0,0.1019200407536222,0.0043965452877291825,989.8936834139587,0.14662733336863792,,,,25.245263363326348,,,,,0.5758618115091673,,,,0.91,,,,0.97,,,,31.47170903527716,,,,31.47170903527716,755.3210168466518,0.14505401029479315,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1950-10-14,1950-10-25,218.3943,0.9791058374345843,213.83113399243985,0.9359999999999999,1950,10,14,1950.1,1950,1,14,2,0.0184750099769468,3.1343188848519787,0.014657916395667598,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3413908846528447,140.83113399243985,140.83113399243985,,1,140.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,178.83113399243985,964.4829868039546,990.0,0.10085152295196813,0.004083113399243984,989.8950653636487,0.14029120731987946,,,,25.271787352374243,,,,,0.5633245359697594,,,,0.91,,,,0.97,,,,30.818874111729034,,,,30.818874111729034,739.6529786814967,0.14412716023298394,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1950-10-15,1950-10-26,215.3008,0.9723750630754698,209.35312898019922,0.942,1950,10,15,1950.1,1950,1,15,3,0.01808811034388921,4.478005012240686,0.02138972096597716,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.348693140415897,136.35312898019922,136.35312898019922,,1,136.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.35312898019922,964.4561187738813,990.0,0.09932493033415883,0.003635312898019922,989.8970397567678,0.13147807464558894,,,,25.30944290824102,,,,,0.5454125159207969,,,,0.91,,,,0.97,,,,29.88338763174687,,,,29.88338763174687,717.2013031619248,0.14274153807643,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1950-10-16,1950-10-27,209.197,0.9983115025153172,208.8437713916968,0.944,1950,10,16,1950.1,1950,1,16,3,0.018044101848242605,0.509357588502354,0.002438940769495245,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3495435823321008,135.8437713916968,135.8437713916968,,1,135.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.8437713916968,964.4530626283504,990.0,0.09915128570171483,0.003584377139169681,989.8972643371593,0.13049344453713466,,,,25.313708264271785,,,,,0.5433750855667873,,,,0.91,,,,0.97,,,,29.77677332330737,,,,29.77677332330737,714.6425597593767,0.14257917832492864,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1950-10-17,1950-10-28,206.1864,1.0043631021565194,207.086012326485,0.949,1950,10,17,1950.1,1950,1,17,3,0.017892231465008304,1.757759065211815,0.008488062740039581,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1950-10-18,1950-10-29,200.2476,1.0105948160925071,202.36918649496602,0.958,1950,10,18,1950.1,1950,1,18,3,0.017484697713165062,4.716825831518975,0.023308023880583752,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.36760895080993,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1950-10-19,1950-10-30,197.3191,1.0171868437915792,200.71039254879486,0.963,1950,10,19,1950.1,1950,1,19,3,0.017341377916215886,1.65879394617113,0.008264614129374787,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3637081222999099,127.71039254879486,127.71039254879486,,1,127.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.71039254879489,964.4042623552929,990.0,0.09637854291436188,0.002771039254879486,989.9008504178308,0.11526442278020645,,,,25.38132363975777,,,,,0.5108415701951794,,,,0.91,,,,0.97,,,,28.06872209499485,,,,28.06872209499485,673.6493302798765,0.13984687956888453,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1950-10-20,1950-10-31,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1950,10,20,1950.1,1950,1,20,3,0.017111264834287054,2.6633458556577243,0.01344804631085678,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1950-10-21,1950-11-01,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1950,10,21,1950.1,1950,1,21,3,0.017111264834287054,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1950-10-22,1950-11-02,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1950,10,22,1950.1,1950,1,22,4,0.017111264834287054,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1950-10-23,1950-11-03,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1950,10,23,1950.1,1950,1,23,4,0.017111264834287054,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1950-10-24,1950-11-04,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1950,10,24,1950.1,1950,1,24,4,0.017111264834287054,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1950-10-25,1950-11-05,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1950,10,25,1950.1,1950,1,25,4,0.017111264834287054,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1950-10-26,1950-11-06,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1950,10,26,1950.1,1950,1,26,4,0.017111264834287054,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1950-10-27,1950-11-07,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1950,10,27,1950.1,1950,1,27,4,0.017111264834287054,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1950-10-28,1950-11-08,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1950,10,28,1950.1,1950,1,28,4,0.017111264834287054,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1950-10-29,1950-11-09,194.4177,1.023091466614805,198.9070898288772,0.965,1950,10,29,1950.1,1950,1,29,5,0.017185572561214987,0.8600431357400282,0.0043238435416250685,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3670055203301351,125.9070898288772,125.9070898288772,,1,125.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.9070898288772,964.4021858203424,990.0,0.09576378062348086,0.0025907089828877197,989.9016455103937,0.11201369060921304,,,,25.387445999442267,,,,,0.5036283593155088,,,,0.91,,,,0.97,,,,27.679059709262,,,,27.679059709262,664.297433022288,0.13915572206639149,57.690311856822994,114.93658978199892,171.19512169091382,224.93783212413013,0.965
1950-10-30,1950-11-10,206.1864,1.0043631021565194,207.086012326485,0.949,1950,10,30,1950.1,1950,1,30,5,0.017892231465008304,8.1789224976078,0.03949529186313743,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1950-10-31,1950-11-11,206.1864,1.0043631021565194,207.086012326485,0.949,1950,10,31,1950.1,1950,1,31,5,0.017892231465008304,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1950-11-01,1950-11-12,206.1864,1.0043631021565194,207.086012326485,0.949,1950,11,1,1950.11,1950,2,32,5,0.017892231465008304,0.0,0.0,0.76,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545757,140.086012326485,140.086012326485,,1,140.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.004008601232648499,989.8964166218381,0.13880521239813098,,,,25.31509533548089,,,,,0.56034404930594,,,,0.91,,,,0.97,,,,30.70834945214877,,,,30.70834945214877,737.0003868515706,0.14828789789884506,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1950-11-02,1950-11-13,206.1864,1.0043631021565194,207.086012326485,0.949,1950,11,2,1950.11,1950,2,33,5,0.017892231465008304,0.0,0.0,0.76,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545757,140.086012326485,140.086012326485,,1,140.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.004008601232648499,989.8964166218381,0.13880521239813098,,,,25.31509533548089,,,,,0.56034404930594,,,,0.91,,,,0.97,,,,30.70834945214877,,,,30.70834945214877,737.0003868515706,0.14828789789884506,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1950-11-03,1950-11-14,206.1864,1.0043631021565194,207.086012326485,0.949,1950,11,3,1950.11,1950,2,34,5,0.017892231465008304,0.0,0.0,0.76,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545757,140.086012326485,140.086012326485,,1,140.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.004008601232648499,989.8964166218381,0.13880521239813098,,,,25.31509533548089,,,,,0.56034404930594,,,,0.91,,,,0.97,,,,30.70834945214877,,,,30.70834945214877,737.0003868515706,0.14828789789884506,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1950-11-04,1950-11-15,206.1864,1.0043631021565194,207.086012326485,0.949,1950,11,4,1950.11,1950,2,35,5,0.017892231465008304,0.0,0.0,0.76,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545757,140.086012326485,140.086012326485,,1,140.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.004008601232648499,989.8964166218381,0.13880521239813098,,,,25.31509533548089,,,,,0.56034404930594,,,,0.91,,,,0.97,,,,30.70834945214877,,,,30.70834945214877,737.0003868515706,0.14828789789884506,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1950-11-05,1950-11-16,206.1864,1.0043631021565194,207.086012326485,0.949,1950,11,5,1950.11,1950,2,36,6,0.017892231465008304,0.0,0.0,0.76,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545757,140.086012326485,140.086012326485,,1,140.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.004008601232648499,989.8964166218381,0.13880521239813098,,,,25.31509533548089,,,,,0.56034404930594,,,,0.91,,,,0.97,,,,30.70834945214877,,,,30.70834945214877,737.0003868515706,0.14828789789884506,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1950-11-06,1950-11-17,209.197,0.9983115025153172,208.8437713916968,0.944,1950,11,6,1950.11,1950,2,37,6,0.018044101848242605,1.757759065211815,0.008416621925080307,0.76,4,Mod_Dry,29,4,2,2,30,67.0,0.32081397282535273,141.8437713916968,141.8437713916968,,1,141.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.8437713916968,964.4530626283504,990.0,0.10017401297444208,0.004184377139169681,989.8956416098863,0.1423232038391712,,,,25.300255777697085,,,,,0.5673750855667872,,,,0.91,,,,0.97,,,,31.075442081800087,,,,31.075442081800087,745.8106099632022,0.14879755270994685,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1950-11-07,1950-11-18,212.2351,0.9868326972259313,209.44053617901523,0.938,1950,11,7,1950.11,1950,2,38,6,0.018095662325866915,0.5967647873184205,0.002849328015510557,0.76,4,Mod_Dry,29,4,2,2,30,67.0,0.31989986858481423,142.44053617901525,142.44053617901525,,1,142.44053617901525,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.44053617901523,964.456643217074,990.0,0.10037745551557337,0.004244053617901523,989.8953784908664,0.1435274368910416,,,,25.29520783690137,,,,,0.5697621447160609,,,,0.91,,,,0.97,,,,31.19995631073896,,,,31.19995631073896,748.798951457735,0.1489680884127961,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1950-11-08,1950-11-19,218.3943,0.9791058374345843,213.83113399243985,0.9359999999999999,1950,11,8,1950.11,1950,2,39,6,0.0184750099769468,4.39059781342462,0.02053301468054625,0.76,4,Mod_Dry,29,4,2,2,30,67.0,0.3133313598868574,146.83113399243985,146.83113399243985,,1,146.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.83113399243985,964.4829868039546,990.0,0.1018742502246954,0.004683113399243985,989.893442636376,0.1525411020474026,,,,25.25791473037406,,,,,0.5873245359697594,,,,0.92,,,,0.97,,,,32.46715352664725,,,,32.46715352664725,779.211684639534,0.15183548307701136,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1950-11-09,1950-11-20,221.5156,0.9794590217451584,216.96545287729182,0.93,1950,11,9,1950.11,1950,2,40,6,0.018745815128598013,3.1343188848519787,0.014446165706503703,0.76,4,Mod_Dry,29,4,2,2,30,67.0,0.3088049231408877,149.96545287729182,149.96545287729182,,1,149.96545287729182,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.96545287729182,964.5017927172637,990.0,0.10294276802634947,0.004996545287729182,989.8920606866859,0.159141263119021,,,,25.23112670630319,,,,,0.5998618115091673,,,,0.92,,,,0.97,,,,33.12504194764984,,,,33.12504194764984,795.0010067435962,0.1526742691445178,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1950-11-10,1950-11-21,224.6649,0.975313246540002,219.11865300258486,0.925,1950,11,10,1950.11,1950,2,41,6,0.018931851619423342,2.153200125293097,0.009826640022598605,0.76,4,Mod_Dry,29,4,2,2,30,67.0,0.3057704083239761,152.11865300258486,152.11865300258486,,1,152.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.005211865300258487,989.891111321176,0.1637553350469097,,,,25.212644068113665,,,,,0.6084746120103395,,,,0.92,,,,0.97,,,,33.5760368578976,,,,33.5760368578976,805.8248845895422,0.1532322164170182,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-11-11,1950-11-22,224.6649,0.975313246540002,219.11865300258486,0.925,1950,11,11,1950.11,1950,2,42,6,0.018931851619423342,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-11-12,1950-11-23,224.6649,0.975313246540002,219.11865300258486,0.925,1950,11,12,1950.11,1950,2,43,7,0.018931851619423342,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-11-13,1950-11-24,224.6649,0.975313246540002,219.11865300258486,0.925,1950,11,13,1950.11,1950,2,44,7,0.018931851619423342,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-11-14,1950-11-25,224.6649,0.975313246540002,219.11865300258486,0.925,1950,11,14,1950.11,1950,2,45,7,0.018931851619423342,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-11-15,1950-11-26,224.6649,0.975313246540002,219.11865300258486,0.925,1950,11,15,1950.11,1950,2,46,7,0.018931851619423342,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-11-16,1950-11-27,224.6649,0.975313246540002,219.11865300258486,0.925,1950,11,16,1950.11,1950,2,47,7,0.018931851619423342,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-11-17,1950-11-28,224.6649,0.975313246540002,219.11865300258486,0.925,1950,11,17,1950.11,1950,2,48,7,0.018931851619423342,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-11-18,1950-11-29,224.6649,0.975313246540002,219.11865300258486,0.925,1950,11,18,1950.11,1950,2,49,7,0.018931851619423342,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-11-19,1950-11-30,224.6649,0.975313246540002,219.11865300258486,0.925,1950,11,19,1950.11,1950,2,50,8,0.018931851619423342,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-11-20,1950-12-01,224.6649,0.975313246540002,219.11865300258486,0.925,1950,11,20,1950.11,1950,2,51,8,0.018931851619423342,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1950-11-21,1950-12-02,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1950,11,21,1950.11,1950,2,52,8,0.01929279214614896,4.1775523926576446,0.018708568671210613,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.3000498816422228,156.29620539524257,156.29620539524257,,1,156.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,191.29620539524257,964.5397772323714,990.0,0.1051009791120145,0.005629620539524257,989.8892694003488,0.17289303035518008,,,,25.176599137621952,,,,,0.6251848215809702,,,,0.92,,,,0.97,,,,34.44879763292307,,,,34.44879763292307,826.7711431901538,0.15427399481306642,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1950-11-22,1950-12-03,237.5439,0.9795616307386402,232.68889005601648,0.909,1950,11,22,1950.11,1950,2,53,8,0.020104320100839825,9.39268466077391,0.040365849261272235,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.2879381133489902,165.68889005601648,165.68889005601648,,1,165.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,200.68889005601648,964.596133340336,990.0,0.10830303070091472,0.006568889005601647,989.8851280802936,0.1943327288743698,,,,25.09466201108302,,,,,0.6627555602240659,,,,0.92,,,,0.97,,,,36.40016131814061,,,,36.40016131814061,873.6038716353745,0.1564327429185716,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1950-11-23,1950-12-04,247.5017,0.9653614473232645,238.92859932696842,0.897,1950,11,23,1950.11,1950,2,54,8,0.020643430981850074,6.239709270951947,0.026115372075709724,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.2804185023841035,171.92859932696842,171.92859932696842,,1,171.92859932696842,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,206.92859932696842,964.6335715959616,990.0,0.11043020431601196,0.007192859932696844,989.8823769357512,0.2092602023520817,,,,25.039545137437358,,,,,0.6877143973078736,,,,0.93,,,,0.97,,,,38.097655520331095,,,,38.097655520331095,914.3437324879463,0.15945205231875698,57.42140847885143,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1950-11-24,1950-12-05,257.7185,0.9485644394976528,244.4626045006759,0.884,1950,11,24,1950.11,1950,2,55,8,0.0211215690288584,5.5340051737074685,0.022637430313772883,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.2740705480776908,177.4626045006759,177.4626045006759,,1,177.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,212.4626045006759,964.666775627004,990.0,0.11231679698886678,0.0077462604500675904,989.879936942561,0.2229567890692515,,,,24.99020452648768,,,,,0.7098504180027035,,,,0.93,,,,0.97,,,,39.24644752724837,,,,39.24644752724837,941.9147406539612,0.16054172214769094,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1950-11-25,1950-12-06,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1950,11,25,1950.11,1950,2,56,8,0.0216767988824146,6.42627145319679,0.02561401508442445,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.26705050092503235,183.88887595387268,183.88887595387268,,1,183.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,218.88887595387268,964.7035555038157,990.0,0.11450757134791112,0.008388887595387268,989.8771035410568,0.2394012796497761,,,,24.9341467575914,,,,,0.7355555038154907,,,,0.93,,,,0.97,,,,40.576413688307255,,,,40.576413688307255,973.8339285193739,0.1617306209134894,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1950-11-26,1950-12-07,275.3297,0.9482284887768966,261.0754653463963,0.856,1950,11,26,1950.11,1950,2,57,9,0.02255692020592864,10.186589392523619,0.03901779655552081,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.2566307788098895,194.0754653463963,194.0754653463963,,1,194.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,229.0754653463963,964.7443018613857,990.0,0.11798027227718055,0.00940754653463963,989.8726121811882,0.2666562093295411,,,,24.86165411047307,,,,,0.7763018613855852,,,,0.93,,,,0.97,,,,42.699653063525965,,,,42.699653063525965,1024.7916735246233,0.16355291374036945,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1950-11-27,1950-12-08,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1950,11,27,1950.11,1950,2,58,9,0.023094576847116584,6.2228777915270825,0.023280644834809683,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.25065624879473586,200.29834313792338,200.29834313792338,,1,200.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,235.29834313792338,964.7691933725516,990.0,0.12009908074691182,0.010059668627584676,989.8698412506253,0.2840227934901072,,,,24.816625084583567,,,,,0.8011933725516935,,,,0.94,,,,0.97,,,,44.46196697529405,,,,44.46196697529405,1067.0872074070571,0.16633835606063632,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1950-11-28,1950-12-09,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1950,11,28,1950.11,1950,2,59,9,0.023497017903388786,4.657882595743104,0.01712732474933184,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.2463631778211791,204.95622573366646,204.95622573366646,,1,204.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,239.95622573366646,964.7878249029344,990.0,0.12164597902594088,0.0109912451467333,989.8673627758271,0.2973776279430988,,,,24.782160244949516,,,,,0.8198249029346659,,,,0.94,,,,0.97,,,,45.43273389192957,,,,45.43273389192957,1090.3856134063099,0.16705899550327993,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1950-11-29,1950-12-10,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1950,11,29,1950.11,1950,2,60,9,0.024267947956225614,8.922801537463442,0.03176741825173848,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.2385368557095063,213.87902727112998,213.87902727112998,,1,213.87902727112998,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,248.87902727112998,964.8235161090843,990.0,0.12460927104945276,0.012775805454225986,989.8626149234964,0.3238112800582974,,,,24.715287534353475,,,,,0.8555161090845197,,,,0.94,,,,0.98,,,,47.77017192017109,,,,47.77017192017109,1146.484126084106,0.1700738299483606,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1950-11-30,1950-12-11,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1950,11,30,1950.11,1950,2,61,9,0.024409522981951613,1.6385998347915347,0.00579999149637906,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.23715334397481816,215.51762710592143,215.51762710592143,,1,215.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,250.51762710592143,964.8300705084237,990.0,0.12515345549643148,0.013103525421184292,989.8617430190824,0.3287870924848142,,,,24.70288541817391,,,,,0.8620705084236858,,,,0.94,,,,0.98,,,,48.11200073072163,,,,48.11200073072163,1154.6880175373192,0.17029734117327655,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1950-12-01,1950-12-12,312.7836,0.9262282368820012,289.709002353605,0.797,1950,12,1,1950.12,1950,3,62,9,0.025030857803351472,7.191375247683537,0.0248227538297415,0.65,3,Normal,38,5,4,3,54,104.0,0.35898090551243056,185.709002353605,185.709002353605,,1,185.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,232.709002353605,964.8588360094144,990.0,0.1192189780750926,0.008570900235360501,989.8722101216896,0.2441642539496935,,,,24.769209858325485,,,,,0.74283600941442,,,,0.93,,,,0.97,,,,40.70697213287335,,,,40.70697213287335,976.9673311889604,0.14050986266277068,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1950-12-02,1950-12-13,316.6956,0.9272088489413712,293.6429627407972,0.794,1950,12,2,1950.12,1950,3,63,9,0.025370751980804858,3.9339603871920303,0.013397087232989796,0.65,3,Normal,38,5,4,3,54,104.0,0.35417160700630274,189.64296274079715,189.64296274079715,,1,189.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,236.64296274079715,964.8745718509633,990.0,0.12054563338255254,0.008964296274079716,989.8704900703433,0.25461769463670386,,,,24.74130052474349,,,,,0.7585718509631886,,,,0.93,,,,0.97,,,,41.522447658719344,,,,41.522447658719344,996.5387438092642,0.14140453859734348,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1950-12-03,1950-12-14,320.6383,0.9296005790427396,298.0655493432797,0.787,1950,12,3,1950.12,1950,3,64,10,0.02575286346325937,4.422586602482681,0.01483763089101325,0.65,3,Normal,38,5,4,3,54,104.0,0.3489165394294663,194.06554934327968,194.06554934327968,,1,194.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,241.06554934327968,964.892262197373,990.0,0.122014389080794,0.009406554934327972,989.8685790559848,0.26662896997058216,,,,24.709687888641184,,,,,0.7762621973731189,,,,0.93,,,,0.97,,,,42.43648419039719,,,,42.43648419039719,1018.4756205695328,0.14237299239679466,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1950-12-04,1950-12-15,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1950,12,4,1950.12,1950,3,65,10,0.02608203138713373,3.809813933730993,0.012620486456309398,0.65,3,Normal,38,5,4,3,54,104.0,0.3445130429692144,197.87536327701068,197.87536327701068,,1,197.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,244.87536327701068,964.909376816385,990.0,0.12327964094070465,0.00978753632770107,989.8669328227317,0.2771961945184491,,,,24.68035981182807,,,,,0.7915014531080429,,,,0.93,,,,0.97,,,,43.21822262718916,,,,43.21822262718916,1037.2373430525397,0.14316578258667206,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1950-12-05,1950-12-16,332.6514,0.9282369754494124,308.77932941501274,0.77,1950,12,5,1950.12,1950,3,66,10,0.0266785340614571,6.903966138002032,0.02235889996613992,0.65,3,Normal,38,5,4,3,54,104.0,0.3368101103044353,204.77932941501274,204.77932941501274,,1,204.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,251.77932941501274,964.943896647075,990.0,0.12557247102343594,0.010955865883002548,989.8634716630936,0.2968648756375275,,,,24.62271014038096,,,,,0.8191173176600509,,,,0.94,,,,0.97,,,,45.10145620670485,,,,45.10145620670485,1082.4349489609162,0.14606371576798954,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1950-12-06,1950-12-17,336.7179,0.924507804637652,311.29832651120034,0.765,1950,12,6,1950.12,1950,3,67,10,0.02689617541056771,2.5189970961876043,0.008091906964032369,0.65,3,Normal,38,5,4,3,54,104.0,0.3340846742273063,207.2983265112004,207.2983265112004,,1,207.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,254.2983265112004,964.956491632556,990.0,0.12640903832475284,0.011459665302240069,989.862131296373,0.3042078658920357,,,,24.60143179792502,,,,,0.8291933060448013,,,,0.94,,,,0.97,,,,45.616795652896435,,,,45.616795652896435,1094.8030956695143,0.14653723379799527,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1950-12-07,1950-12-18,340.8154,0.9279951361812104,316.2750335356538,0.76,1950,12,7,1950.12,1950,3,68,10,0.027326162897480483,4.976707024453448,0.015735377430265676,0.65,3,Normal,38,5,4,3,54,104.0,0.3288277257846723,212.2750335356538,212.2750335356538,,1,212.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,259.2750335356538,964.9813751676784,990.0,0.12806181925538318,0.012455006707130758,989.8594831740377,0.3189770650816955,,,,24.55913094127749,,,,,0.8491001341426152,,,,0.94,,,,0.97,,,,46.631620512303286,,,,46.631620512303286,1119.1588922952787,0.14744009348764006,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1950-12-08,1950-12-19,344.9443,0.9291696764623452,320.5117836285301,0.757,1950,12,8,1950.12,1950,3,69,10,0.027692218105505,4.236750092876321,0.013218703053322593,0.65,3,Normal,38,5,4,3,54,104.0,0.3244810497218253,216.51178362853008,216.51178362853008,,1,216.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,263.5117836285301,965.0025589181427,990.0,0.12946885803161515,0.013302356725706023,989.8572287852428,0.3318243465026233,,,,24.52284552059741,,,,,0.8660471345141204,,,,0.94,,,,0.98,,,,47.98166749008495,,,,47.98166749008495,1151.5600197620388,0.14970328687102255,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439487,0.755
1950-12-09,1950-12-20,353.2963,0.9223127992632232,325.84969942233937,0.746,1950,12,9,1950.12,1950,3,70,10,0.02815341403009012,5.337915793809259,0.016381527444316268,0.65,3,Normal,38,5,4,3,54,104.0,0.3191655545006467,221.84969942233937,221.84969942233937,,1,221.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,268.84969942233937,965.0292484971117,990.0,0.13124159759413484,0.014369939884467876,989.8543884625217,0.3483695240282932,,,,24.476770441381497,,,,,0.8873987976893575,,,,0.94,,,,0.98,,,,49.072241516768386,,,,49.072241516768386,1177.7337964024416,0.15059778052201,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1950-12-10,1950-12-21,361.7746,0.9216841006983292,333.4418968564978,0.736,1950,12,10,1950.12,1950,3,71,11,0.02880937988840141,7.592197434158436,0.022769176596382737,0.65,3,Normal,38,5,4,3,54,104.0,0.31189841762673903,229.4418968564978,229.4418968564978,,1,229.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,276.4418968564978,965.0672094842823,990.0,0.13376299157595867,0.015888379371299558,989.8503486290527,0.3725911165364422,,,,24.410548028233862,,,,,0.9177675874259912,,,,0.94,,,,0.98,,,,50.61429485406065,,,,50.61429485406065,1214.7430764974554,0.15179344686802615,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1950-12-11,1950-12-22,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1950,12,11,1950.12,1950,3,72,11,0.029353030239845836,6.292249438014152,0.018521098060480117,0.66,3,Normal,38,5,4,3,54,104.0,0.30612171644896563,235.734146294512,235.734146294512,,1,235.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,282.73414629451196,965.0986707314728,990.0,0.13585266851109254,0.01714682925890239,989.8470005022301,0.3932787479555164,,,,24.355051022801923,,,,,0.9429365851780478,,,,0.94,,,,0.98,,,,51.88412242544522,,,,51.88412242544522,1245.2189382106853,0.15271977512813042,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
