Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1950-12-12,1950-12-23,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1950,12,12,1950.12,1950,3,73,11,0.030244835217834637,10.321816874870422,0.029486190669107324,0.66,3,Normal,38,5,4,3,54,104.0,0.29709535314979696,246.0559631693824,246.0559631693824,,1,246.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.0559631693824,965.1502798158473,990.0,0.13928057817433362,0.019211192633876474,989.8415082291916,0.42841861555886185,,,,24.26280979778604,,,,,0.9842238526775297,,,,0.94,,,,0.98,,,,53.950804479912605,,,,53.950804479912605,1294.8193075179024,0.15412051259303164,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1950-12-13,1950-12-24,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1950,12,13,1950.12,1950,3,74,11,0.03137550007297417,13.086398786337154,0.03603655248553148,0.66,3,Normal,38,5,4,3,54,104.0,0.28638906086280685,259.1423619557196,259.1423619557196,,1,259.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,306.14236195571965,965.2157118097786,990.0,0.14362661467164115,0.02182847239114391,989.8345449129373,0.4751207305722582,,,,24.14371237258638,,,,,1.0365694478228782,,,,0.95,,,,0.98,,,,57.142751688486975,,,,57.142751688486975,1371.4260405236873,0.1573563364536765,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1950-12-14,1950-12-25,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1950,12,14,1950.12,1950,3,75,11,0.03168407076347461,3.571420028940338,0.00973898501881158,0.66,3,Normal,38,5,4,3,54,104.0,0.2835999220895125,262.71378198465993,262.71378198465993,,1,262.71378198465993,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,309.7137819846599,965.2335689099233,990.0,0.14481269512405678,0.022542756396931967,989.832644548479,0.488283878124656,,,,24.110791760431088,,,,,1.0508551279386396,,,,0.95,,,,0.98,,,,57.85128593592239,,,,57.85128593592239,1388.4308624621374,0.1577559633096702,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1950-12-15,1950-12-26,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1950,12,15,1950.12,1950,3,76,11,0.03305210630954742,15.833744746213029,0.04139026824071528,0.66,3,Normal,38,5,4,3,54,104.0,0.2718616452411816,278.5475267308729,278.5475267308729,,2,139.27376336543645,139.27376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5475267308729,965.3127376336544,990.0,0.15007113433866626,0.025709505346174586,989.8242193603153,0.13719422572955514,0.13719422572955514,,,24.37428750093125,24.37428750093125,,,,0.5570950534617458,0.5570950534617458,,,0.91,0.91,,,0.97,0.97,,,29.395670751377878,29.395670751377878,,,58.791341502755756,1410.9921960661386,0.15368375795072445,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1950-12-16,1950-12-27,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1950,12,16,1950.12,1950,3,77,11,0.03305210630954742,0.0,0.0,0.66,3,Normal,38,5,4,3,54,104.0,0.2718616452411816,278.5475267308729,278.5475267308729,,2,139.27376336543645,139.27376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5475267308729,965.3127376336544,990.0,0.15007113433866626,0.025709505346174586,989.8242193603153,0.13719422572955514,0.13719422572955514,,,24.37428750093125,24.37428750093125,,,,0.5570950534617458,0.5570950534617458,,,0.91,0.91,,,0.97,0.97,,,29.395670751377878,29.395670751377878,,,58.791341502755756,1410.9921960661386,0.15368375795072445,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1950-12-17,1950-12-28,424.724,0.9094702475352612,386.2738414141663,0.669,1950,12,17,1950.12,1950,3,78,12,0.033374059898183976,3.726314683293424,0.009646821202417472,0.66,3,Normal,38,5,4,3,54,104.0,0.2692390445577449,282.27384141416627,282.27384141416627,,2,141.13692070708314,141.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.27384141416627,965.3313692070708,990.0,0.15130865582020284,0.026454768282833267,989.8222365758968,0.14090329316941558,0.14090329316941558,,,24.3499640756567,24.3499640756567,,,,0.5645476828283327,0.5645476828283327,,,0.91,0.91,,,0.97,0.97,,,29.75918934595741,29.75918934595741,,,59.51837869191482,1428.4410886059554,0.15408337896766525,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1950-12-18,1950-12-29,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1950,12,18,1950.12,1950,3,79,12,0.03377355775934996,4.623817837569277,0.011828717128724395,0.66,3,Normal,38,5,4,3,54,104.0,0.2660542920596633,286.8976592517356,286.8976592517356,,2,143.4488296258678,143.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.8976592517356,965.3544882962588,990.0,0.15284424107991218,0.027379531850347118,989.8197762270695,0.1455734693291112,0.1455734693291112,,,24.319714461481976,24.319714461481976,,,,0.5737953185034712,0.5737953185034712,,,0.91,0.91,,,0.97,0.97,,,30.209088034607145,30.209088034607145,,,60.41817606921429,1450.036225661143,0.15456264482337398,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1950-12-19,1950-12-30,434.2405,0.9034714870538484,392.32391027400666,0.66,1950,12,19,1950.12,1950,3,80,12,0.033896785847674166,1.4262510222710605,0.003635391534701361,0.66,3,Normal,38,5,4,3,54,104.0,0.26508708053853863,288.3239102740066,288.3239102740066,,2,144.1619551370033,144.1619551370033,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,335.3239102740066,965.3616195513699,990.0,0.1533179037810354,0.02766478205480133,989.8190173141644,0.14702916366999172,0.14702916366999172,,,24.31036859912414,24.31036859912414,,,,0.5766478205480133,0.5766478205480133,,,0.91,0.91,,,0.97,0.97,,,30.347599313878607,30.347599313878607,,,60.695198627757186,1456.6847670661728,0.15470685583595067,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1950-12-20,1950-12-31,439.0488,0.9057878471478402,397.6850673448427,0.657,1950,12,20,1950.12,1950,3,81,12,0.034359989818594415,5.361157070836043,0.013480911180874813,0.66,3,Normal,38,5,4,3,54,104.0,0.26151346515060114,293.6850673448427,293.6850673448427,,2,146.84253367242138,146.84253367242138,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,340.6850673448427,965.3884253367239,990.0,0.15509836184884074,0.028737013468968543,989.8161646246823,0.1525648572608082,0.1525648572608082,,,24.27517443069735,24.27517443069735,,,,0.5873701346896855,0.5873701346896855,,,0.92,0.92,,,0.97,0.97,,,31.206337246366,31.206337246366,,,62.412674492732,1497.904187825568,0.1569399497683739,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1950-12-21,1951-01-01,443.8904,0.9062157470692864,402.26047045288436,0.648,1950,12,21,1950.12,1950,3,82,12,0.034755304647129205,4.575403108041655,0.011374229993045165,0.63,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.246188915467172,24.246188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,31.654667535019712,31.654667535019712,,,63.309335070039424,1519.424041680946,0.1573839333473724,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1950-12-22,1951-01-02,448.7655,0.9074387897559502,407.2272222042238,0.643,1950,12,22,1950.12,1950,3,83,12,0.03518443199844493,4.966751751339416,0.012196512120323327,0.63,3,Normal,38,5,4,3,54,104.0,0.2553856774040616,303.22722220422384,303.22722220422384,,2,151.61361110211192,151.61361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,350.2272222042238,965.432522499919,990.0,0.1582673431674544,0.03064544444084476,989.8110872123916,0.16266724222451845,0.16266724222451845,,,24.215897470248144,24.215897470248144,,,,0.6064544444084475,0.6064544444084475,,,0.92,0.92,,,0.97,0.97,,,32.141588005235555,32.141588005235555,,,64.28317601047111,1542.7962242513067,0.15785579279921813,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1950-12-23,1951-01-03,453.6742,0.9106705857913724,413.14774947243217,0.639,1950,12,23,1950.12,1950,3,84,12,0.03569596555441814,5.920527268208388,0.014330290497209746,0.63,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1950-12-24,1951-01-04,463.5928,0.9085437496786656,421.1943408360317,0.629,1950,12,24,1950.12,1950,3,85,13,0.036391191048233136,8.046591363599532,0.019104224780484454,0.63,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,965.4953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.130250076905288,24.130250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,33.503164247988586,33.503164247988586,,,67.00632849597717,1608.1518839034522,0.15908648811134504,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1950-12-25,1951-01-05,468.6029,0.9047178570238064,423.9534114831411,0.627,1950,12,25,1950.12,1950,3,86,13,0.03662957475214339,2.7590706471094117,0.006507957177316236,0.63,3,Normal,38,5,4,3,54,104.0,0.2453099731788233,319.9534114831411,319.9534114831411,,2,159.97670574157056,159.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.9534114831411,965.5077903516741,990.0,0.1638221661752129,0.033990682296628216,989.8021871515283,0.18114653705688125,0.18114653705688125,,,24.113250262797212,24.113250262797212,,,,0.6399068229662822,0.6399068229662822,,,0.92,0.92,,,0.97,0.97,,,33.770778479708945,33.770778479708945,,,67.54155695941789,1620.9973670260295,0.15931363005933433,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1950-12-26,1951-01-06,473.647,0.90577073560875,429.0155916088776,0.62,1950,12,26,1950.12,1950,3,87,13,0.037066947115007035,5.062180125736519,0.011799524830210777,0.63,3,Normal,38,5,4,3,54,104.0,0.24241543205920146,325.0155916088776,325.0155916088776,,2,162.5077958044388,162.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.0155916088776,965.53057016224,990.0,0.16550333300663833,0.035003118321775516,989.7994935486715,0.18693286508907145,0.18693286508907145,,,24.08199052134258,24.08199052134258,,,,0.6500311832177552,0.6500311832177552,,,0.92,0.92,,,0.97,0.97,,,34.26061462807408,34.26061462807408,,,68.52122925614816,1644.5095021475558,0.1597173403399688,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1950-12-27,1951-01-07,478.7252,0.9032161634332492,432.39233848281486,0.616,1950,12,27,1950.12,1950,3,88,13,0.037358698044915206,3.376746873937236,0.007809451216887004,0.63,3,Normal,38,5,4,3,54,104.0,0.24052230056831456,328.39233848281486,328.39233848281486,,2,164.19616924140743,164.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,375.39233848281486,965.5457655231728,990.0,0.16662476185776134,0.035678467696562965,989.7976967704456,0.1908426683220552,0.1908426683220552,,,24.06108857895093,24.06108857895093,,,,0.6567846769656297,0.6567846769656297,,,0.92,0.92,,,0.97,0.97,,,34.58651959108275,34.58651959108275,,,69.1730391821655,1660.1529403719721,0.1599774857826597,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1950-12-28,1951-01-08,483.8375,0.9046676919919062,437.7121544241339,0.612,1950,12,28,1950.12,1950,3,89,13,0.03781833014224517,5.319815941319063,0.012153685675733541,0.63,3,Normal,38,5,4,3,54,104.0,0.2375990681292029,333.71215442413387,333.71215442413387,,2,166.85607721206696,166.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,380.7121544241339,965.5697046949084,990.0,0.16839149039915885,0.03674243088482679,989.7948660787159,0.19708346880698727,0.19708346880698727,,,24.02807791500053,24.02807791500053,,,,0.6674243088482679,0.6674243088482679,,,0.92,0.92,,,0.97,0.97,,,35.09858673040645,35.09858673040645,,,70.19717346081289,1684.7321630595093,0.16037291345762653,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1950-12-29,1951-01-09,494.165,0.906269201155406,447.8465197889612,0.602,1950,12,29,1950.12,1950,3,90,13,0.03869393930976625,10.134365364827259,0.02262910375992847,0.63,3,Normal,38,5,4,3,54,104.0,0.2322224141632449,343.8465197889612,343.8465197889612,,2,171.9232598944806,171.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,390.8465197889612,965.6153093390504,990.0,0.17175714679338194,0.03876930395779224,989.7894735492488,0.20924719496032188,0.20924719496032188,,,23.96491701523813,23.96491701523813,,,,0.6876930395779224,0.6876930395779224,,,0.92,0.92,,,0.97,0.97,,,36.06941808601477,36.06941808601477,,,72.13883617202954,1731.3320681287091,0.16107937202687994,56.11280756714968,111.65286754970477,165.94749509696962,217.17437827299167,0.6
1950-12-30,1951-01-10,515.2343,0.9068984701816172,467.2651984550963,0.585,1950,12,30,1950.12,1950,3,91,13,0.04037171314652031,19.418678666135122,0.04155815312233496,0.63,3,Normal,38,5,4,3,54,104.0,0.22257167951701048,363.2651984550963,363.2651984550963,,2,181.63259922754816,181.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.2651984550963,965.702693393048,990.0,0.17820615446848215,0.04265303969101926,989.7791408058403,0.23356153739593424,0.23356153739593424,,,23.842885875396682,23.842885875396682,,,,0.7265303969101926,0.7265303969101926,,,0.93,0.93,,,0.97,0.97,,,38.32448328402321,38.32448328402321,,,76.64896656804642,1839.575197633114,0.1640373963682046,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1950-12-31,1951-01-11,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1950,12,31,1950.12,1950,3,92,14,0.04167127545761165,15.041230452445859,0.03118604594700365,0.63,3,Normal,38,5,4,3,54,104.0,0.2156305488930912,378.30642890754217,378.30642890754217,,2,189.15321445377108,189.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,425.30642890754217,965.7703789300841,990.0,0.18320139705416527,0.04566128578150844,989.7711373171643,0.253304479091865,0.253304479091865,,,23.74745390798853,23.74745390798853,,,,0.7566128578150844,0.7566128578150844,,,0.93,0.93,,,0.97,0.97,,,39.7515868188414,39.7515868188414,,,79.5031736376828,1908.0761673043871,0.16483954779073348,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1951-01-01,1951-01-12,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1951,1,1,1951.01,1950,4,93,14,0.04167127545761165,0.0,0.0,0.64,3,Normal,41,6,4,3,66,120.0,0.2488044794920284,362.30642890754217,362.30642890754217,,2,181.15321445377108,181.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,413.30642890754217,965.7703789300841,990.0,0.17921615720176676,0.042461285781508436,989.7783225570167,0.2323299900444175,0.2323299900444175,,,23.775613636888426,23.775613636888426,,,,0.7246128578150843,0.7246128578150843,,,0.93,0.93,,,0.97,0.97,,,38.115486693503755,38.115486693503755,,,76.23097338700751,1829.5433612881811,0.1580550637893756,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1951-01-02,1951-01-13,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1951,1,2,1951.01,1950,4,94,14,0.0419933358562162,3.727550909774948,0.007669321620632372,0.64,3,Normal,41,6,4,3,66,120.0,0.24689631791814995,366.0339798173171,366.0339798173171,,2,183.01698990865856,183.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,417.0339798173171,965.7871529091775,990.0,0.1804540892382234,0.04320679596346343,989.7763391147985,0.23713617273385346,0.23713617273385346,,,23.752050032886658,23.752050032886658,,,,0.7320679596346342,0.7320679596346342,,,0.93,0.93,,,0.97,0.97,,,38.469469540980356,38.469469540980356,,,76.93893908196071,1846.5345379670568,0.1582995063655412,55.85692822954499,111.12396329036221,165.1113024701413,215.9577691012976,0.565
1951-01-03,1951-01-14,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1951,1,3,1951.01,1950,4,95,14,0.0423126341211078,3.695581769578723,0.007546168455920325,0.64,3,Normal,41,6,4,3,66,120.0,0.2450331967119931,369.72956158689584,369.72956158689584,,2,184.86478079344792,184.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,420.72956158689584,965.803783027141,990.0,0.18168140421705026,0.04394591231737917,989.7743726834656,0.2419492800086852,0.2419492800086852,,,23.72864037631591,23.72864037631591,,,,0.7394591231737917,0.7394591231737917,,,0.93,0.93,,,0.97,0.97,,,38.81957038062287,38.81957038062287,,,77.63914076124574,1863.3393782698968,0.1585347237558371,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1951-01-04,1951-01-15,559.0506,0.8945435807736105,500.09512555763536,0.556,1951,1,4,1951.01,1950,4,96,14,0.0432082188481797,10.365563970739572,0.020727184571498,0.64,3,Normal,41,6,4,3,66,120.0,0.2399543484175995,380.09512555763536,380.09512555763536,,2,190.04756277881768,190.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,431.09512555763536,965.8504280650093,990.0,0.18512384243611507,0.04601902511152707,989.7688571324524,0.2557051330970003,0.2557051330970003,,,23.66272393434607,23.66272393434607,,,,0.7601902511152707,0.7601902511152707,,,0.93,0.93,,,0.97,0.97,,,39.79703633984768,39.79703633984768,,,79.59407267969536,1910.2577443126886,0.15915786539799465,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1951-01-05,1951-01-16,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1951,1,5,1951.01,1950,4,97,14,0.044228512779194866,11.808957534897786,0.023068691821243333,0.64,3,Normal,41,6,4,3,66,120.0,0.23441891550278665,391.9040830925332,391.9040830925332,,2,195.9520415462666,195.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,442.9040830925332,965.9035683739163,990.0,0.1890456364513948,0.048380816618506635,989.7625735469301,0.2718360345995914,0.2718360345995914,,,23.58716913841407,23.58716913841407,,,,0.7838081661850664,0.7838081661850664,,,0.93,0.93,,,0.97,0.97,,,40.902448271053736,40.902448271053736,,,81.80489654210747,1963.3175170105792,0.1598051260851541,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1951-01-06,1951-01-17,576.0661,0.900130952321488,518.5349271931256,0.546,1951,1,6,1951.01,1950,4,98,14,0.044801417709486036,6.630844100592357,0.012787651810622842,0.64,3,Normal,41,6,4,3,66,120.0,0.2314212480335132,398.5349271931256,398.5349271931256,,2,199.2674635965628,199.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,449.5349271931256,965.9334071723688,990.0,0.19124776179845496,0.04970698543862512,989.7590452527628,0.2811082785180759,0.2811082785180759,,,23.544529801875825,23.544529801875825,,,,0.7970698543862511,0.7970698543862511,,,0.93,0.93,,,0.97,0.97,,,41.51930783462695,41.51930783462695,,,83.0386156692539,1992.9267760620933,0.16014083394294984,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1951-01-07,1951-01-18,587.589,0.9034011913285348,530.8286026115426,0.537,1951,1,7,1951.01,1950,4,99,15,0.04586359126563728,12.293675418417024,0.023159406554084026,0.64,3,Normal,41,6,4,3,66,120.0,0.2260616692650516,410.8286026115426,410.8286026115426,,2,205.4143013057713,205.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,461.8286026115426,965.9887287117521,990.0,0.1953305322326156,0.05216572052230852,989.7525037472452,0.2987074493172525,0.2987074493172525,,,23.465067586175905,23.465067586175905,,,,0.8216572052230852,0.8216572052230852,,,0.94,0.94,,,0.97,0.97,,,43.11427438964921,43.11427438964921,,,86.22854877929842,2069.485170703162,0.16244141396125936,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1951-01-08,1951-01-19,599.256,0.90497555624859,542.3120319353051,0.53,1951,1,8,1951.01,1950,4,100,15,0.04685575955921036,11.483429323762493,0.0211749484568552,0.64,3,Normal,41,6,4,3,66,120.0,0.2212748250702934,422.3120319353051,422.3120319353051,,2,211.15601596765254,211.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,473.3120319353051,966.0404041437088,990.0,0.19914421724788728,0.05446240638706102,989.7463933763652,0.31562589173234723,0.31562589173234723,,,23.390363340923834,23.390363340923834,,,,0.8446240638706102,0.8446240638706102,,,0.94,0.94,,,0.97,0.97,,,44.17830229766067,44.17830229766067,,,88.35660459532134,2120.5585102877126,0.16292576854695678,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1951-01-09,1951-01-20,641.2365,0.8976161950015159,575.5842672260894,0.504,1951,1,9,1951.01,1950,4,101,15,0.04973048068833412,33.27223529078435,0.057806019353400816,0.64,3,Normal,41,6,4,3,66,120.0,0.20848380824985965,455.5842672260894,455.5842672260894,,2,227.7921336130447,227.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.5842672260894,966.1901292025174,990.0,0.2103387056383127,0.06111685344521789,989.7285444409165,0.3672590109688285,0.3672590109688285,,,23.17115622743029,23.17115622743029,,,,0.9111685344521788,0.9111685344521788,,,0.94,0.94,,,0.98,0.98,,,47.6990099114157,47.6990099114157,,,95.3980198228314,2289.552475747953,0.16574118726799575,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1951-01-10,1951-01-21,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1951,1,10,1951.01,1950,4,102,15,0.05769462532715493,92.17759998635185,0.13803962836504194,0.64,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1951-01-11,1951-01-22,697.8704,0.8972206234519711,626.1437153766765,0.478,1951,1,11,1951.01,1950,4,103,15,0.05409881700854485,41.61815183576482,0.06646741125674017,0.59,3,Normal,41,6,4,3,66,120.0,0.1916492924117432,506.1437153766765,506.1437153766765,,2,253.07185768833824,253.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766765,966.4045748615068,990.0,0.23964853065314576,0.0724574861506706,989.687893983196,0.4531576229320046,0.4531576229320046,,,22.830161498757374,22.830161498757374,,,,1.0122874307533531,1.0122874307533531,,,0.94,0.94,,,0.98,0.98,,,52.212654502666204,52.212654502666204,,,104.42530900533241,2506.207416127978,0.16677530483957995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1951-01-12,1951-01-23,691.4282,0.8964100209249521,619.803167230102,0.479,1951,1,12,1951.01,1950,4,104,15,0.053550993648680816,6.34054814657452,0.010229938280100126,0.59,3,Normal,41,6,4,3,66,120.0,0.19360985284454024,499.803167230102,499.803167230102,,2,249.9015836150509,249.9015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,550.803167230102,966.3792126689204,990.0,0.23597285056817505,0.0699606334460204,989.6940665159856,0.4418932157343095,0.4418932157343095,,,22.87296063133117,22.87296063133117,,,,0.999606334460204,0.999606334460204,,,0.94,0.94,,,0.98,0.98,,,51.65523330201321,51.65523330201321,,,103.31046660402642,2479.451198496634,0.1666827019708862,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1951-01-13,1951-01-24,691.4282,0.8964100209249521,619.803167230102,0.479,1951,1,13,1951.01,1950,4,105,15,0.053550993648680816,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.19360985284454024,499.803167230102,499.803167230102,,2,249.9015836150509,249.9015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,550.803167230102,966.3792126689204,990.0,0.23597285056817505,0.0699606334460204,989.6940665159856,0.4418932157343095,0.4418932157343095,,,22.87296063133117,22.87296063133117,,,,0.999606334460204,0.999606334460204,,,0.94,0.94,,,0.98,0.98,,,51.65523330201321,51.65523330201321,,,103.31046660402642,2479.451198496634,0.1666827019708862,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1951-01-14,1951-01-25,691.4282,0.8964100209249521,619.803167230102,0.479,1951,1,14,1951.01,1950,4,106,16,0.053550993648680816,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.19360985284454024,499.803167230102,499.803167230102,,2,249.9015836150509,249.9015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,550.803167230102,966.3792126689204,990.0,0.23597285056817505,0.0699606334460204,989.6940665159856,0.4418932157343095,0.4418932157343095,,,22.87296063133117,22.87296063133117,,,,0.999606334460204,0.999606334460204,,,0.94,0.94,,,0.98,0.98,,,51.65523330201321,51.65523330201321,,,103.31046660402642,2479.451198496634,0.1666827019708862,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1951-01-15,1951-01-26,685.0236,0.8943005987939278,612.617015667972,0.483,1951,1,15,1951.01,1950,4,107,16,0.05293011015371278,7.186151562129908,0.011730251328873762,0.59,3,Normal,41,6,4,3,66,120.0,0.19588094507815296,492.61701566797205,492.61701566797205,,2,246.30850783398603,246.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.617015667972,966.350468062672,990.0,0.2318069656046215,0.06852340313359442,989.6996696312616,0.4292971322248461,0.4292971322248461,,,22.91990443636509,22.91990443636509,,,,0.9852340313359441,0.9852340313359441,,,0.94,0.94,,,0.98,0.98,,,51.01702767855134,51.01702767855134,,,102.03405535710267,2448.8173285704643,0.1665543932792154,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1951-01-16,1951-01-27,672.3268,0.8921244228803702,599.7991584370061,0.491,1951,1,16,1951.01,1950,4,108,16,0.051822647288957316,12.817857230965956,0.02137024877521923,0.59,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.7991584370062,479.7991584370062,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.2243763237315977,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1951-01-17,1951-01-28,672.3268,0.8921244228803702,599.7991584370061,0.491,1951,1,17,1951.01,1950,4,109,16,0.051822647288957316,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.7991584370062,479.7991584370062,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.2243763237315977,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1951-01-18,1951-01-29,672.3268,0.8921244228803702,599.7991584370061,0.491,1951,1,18,1951.01,1950,4,110,16,0.051822647288957316,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.7991584370062,479.7991584370062,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.2243763237315977,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1951-01-19,1951-01-30,672.3268,0.8921244228803702,599.7991584370061,0.491,1951,1,19,1951.01,1950,4,111,16,0.051822647288957316,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.7991584370062,479.7991584370062,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.2243763237315977,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1951-01-20,1951-01-31,672.3268,0.8921244228803702,599.7991584370061,0.491,1951,1,20,1951.01,1950,4,112,16,0.051822647288957316,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.7991584370062,479.7991584370062,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.2243763237315977,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1951-01-21,1951-02-01,691.4282,0.8964100209249521,619.803167230102,0.479,1951,1,21,1951.01,1950,4,113,17,0.053550993648680816,20.004008793095863,0.03227477665610149,0.63,3,Normal,41,6,4,3,66,120.0,0.19360985284454024,499.803167230102,499.803167230102,,2,249.9015836150509,249.9015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,550.803167230102,966.3792126689204,990.0,0.23597285056817505,0.0699606334460204,989.6940665159856,0.4418932157343095,0.4418932157343095,,,22.87296063133117,22.87296063133117,,,,0.999606334460204,0.999606334460204,,,0.94,0.94,,,0.98,0.98,,,51.65523330201321,51.65523330201321,,,103.31046660402642,2479.451198496634,0.1666827019708862,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1951-01-22,1951-02-02,697.8704,0.8972206234519711,626.1437153766765,0.478,1951,1,22,1951.01,1950,4,114,17,0.05409881700854485,6.34054814657452,0.010126346381613308,0.63,3,Normal,41,6,4,3,66,120.0,0.1916492924117432,506.1437153766765,506.1437153766765,,2,253.07185768833824,253.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766765,966.4045748615068,990.0,0.23964853065314576,0.0724574861506706,989.687893983196,0.4531576229320046,0.4531576229320046,,,22.830161498757374,22.830161498757374,,,,1.0122874307533531,1.0122874307533531,,,0.94,0.94,,,0.98,0.98,,,52.212654502666204,52.212654502666204,,,104.42530900533241,2506.207416127978,0.16677530483957995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1951-01-23,1951-02-03,710.868,0.9026403630498192,641.6581496004989,0.471,1951,1,23,1951.01,1950,4,115,17,0.05543926412548311,15.514434223822374,0.024178659981926167,0.63,3,Normal,41,6,4,3,66,120.0,0.18701546933474286,521.6581496004989,521.6581496004989,,2,260.82907480024943,260.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.6581496004989,966.4666325984019,990.0,0.2486424055655065,0.07866325984019955,989.6726943345944,0.4813151151583554,0.4813151151583554,,,22.72474662103393,22.72474662103393,,,,1.0433162992009977,1.0433162992009977,,,0.95,0.95,,,0.98,0.98,,,54.13445125293851,54.13445125293851,,,108.26890250587702,2598.453660141049,0.16873299680411766,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1951-01-24,1951-02-04,710.868,0.9026403630498192,641.6581496004989,0.471,1951,1,24,1951.01,1950,4,116,17,0.05543926412548311,0.0,0.0,0.63,3,Normal,41,6,4,3,66,120.0,0.18701546933474286,521.6581496004989,521.6581496004989,,2,260.82907480024943,260.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.6581496004989,966.4666325984019,990.0,0.2486424055655065,0.07866325984019955,989.6726943345944,0.4813151151583554,0.4813151151583554,,,22.72474662103393,22.72474662103393,,,,1.0433162992009977,1.0433162992009977,,,0.95,0.95,,,0.98,0.98,,,54.13445125293851,54.13445125293851,,,108.26890250587702,2598.453660141049,0.16873299680411766,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1951-01-25,1951-02-05,710.868,0.9026403630498192,641.6581496004989,0.471,1951,1,25,1951.01,1950,4,117,17,0.05543926412548311,0.0,0.0,0.63,3,Normal,41,6,4,3,66,120.0,0.18701546933474286,521.6581496004989,521.6581496004989,,2,260.82907480024943,260.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.6581496004989,966.4666325984019,990.0,0.2486424055655065,0.07866325984019955,989.6726943345944,0.4813151151583554,0.4813151151583554,,,22.72474662103393,22.72474662103393,,,,1.0433162992009977,1.0433162992009977,,,0.95,0.95,,,0.98,0.98,,,54.13445125293851,54.13445125293851,,,108.26890250587702,2598.453660141049,0.16873299680411766,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1951-01-26,1951-02-06,717.4235,0.9036594665981734,648.3065373349947,0.469,1951,1,26,1951.01,1950,4,118,17,0.05601368482574354,6.648387734495827,0.01025500646935549,0.63,3,Normal,41,6,4,3,66,120.0,0.1850976244868456,528.3065373349947,528.3065373349947,,2,264.15326866749734,264.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.3065373349947,966.4932261493401,990.0,0.25249654338260563,0.08132261493399788,989.6661808416834,0.4936400161815541,0.4936400161815541,,,22.67931467616185,22.67931467616185,,,,1.056613074669989,1.056613074669989,,,0.95,0.95,,,0.98,0.98,,,54.71477332396204,54.71477332396204,,,109.42954664792408,2626.309119550177,0.16879290944336006,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1951-01-27,1951-02-07,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1951,1,27,1951.01,1950,4,119,17,0.05769462532715493,19.45532987744661,0.029135131598128694,0.63,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1951-01-28,1951-02-08,737.3183,0.9111138679089168,671.7809281930273,0.46,1951,1,28,1951.01,1950,4,120,18,0.058041872195877565,4.019060980586005,0.005982695863957574,0.63,3,Normal,41,6,4,3,66,120.0,0.17862966178986195,551.7809281930273,551.7809281930273,,3,183.92697606434243,183.92697606434243,183.92697606434243,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,602.7809281930273,966.587123712772,990.0,0.2661048859090013,0.09071237127721092,989.6431827428136,0.2395005048068881,0.2395005048068881,0.2395005048068881,,22.81655852523486,22.81655852523486,22.81655852523486,,,0.7357079042573698,0.7357079042573698,0.7357079042573698,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.13806399594775,37.13806399594775,37.13806399594775,,111.41419198784322,2673.940607708238,0.16584899527815988,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1951-01-29,1951-02-09,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1951,1,29,1951.01,1950,4,121,18,0.05947639789075013,16.60330665361778,0.024119243023217368,0.63,3,Normal,41,6,4,3,66,120.0,0.17432124956599715,568.3842348466451,568.3842348466451,,3,189.4614116155484,189.4614116155484,189.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.3842348466451,966.6535369393864,990.0,0.2757299912154464,0.09735369393865803,989.6269163148461,0.2541304889918829,0.2541304889918829,0.2541304889918829,,22.719248886467447,22.719248886467447,22.719248886467447,,,0.7578456464621934,0.7578456464621934,0.7578456464621934,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09240807517964,38.09240807517964,38.09240807517964,,114.27722422553892,2742.653381412935,0.16600790436607987,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1951-01-30,1951-02-10,757.5572,0.9152736175579952,693.3721189511058,0.451,1951,1,30,1951.01,1950,4,122,18,0.059907351077375534,4.987884104460592,0.007193661193077653,0.63,3,Normal,41,6,4,3,66,120.0,0.17306724155786538,573.3721189511057,573.3721189511057,,3,191.1240396503686,191.1240396503686,191.1240396503686,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,624.3721189511057,966.6734884758044,990.0,0.2786215182325251,0.09934884758044232,989.622029634187,0.25860955881919234,0.25860955881919234,0.25860955881919234,,22.68993159956349,22.68993159956349,22.68993159956349,,,0.7644961586014744,0.7644961586014744,0.7644961586014744,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.37710347232395,38.37710347232395,38.37710347232395,,115.13131041697186,2763.151450007324,0.1660454859233971,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1951-01-31,1951-02-11,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1951,1,31,1951.01,1950,4,123,18,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.63,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1951-02-01,1951-02-12,778.1427,0.91994408895877,715.8477772314177,0.442,1951,2,1,1951.02,1950,5,124,18,0.06184924795279448,15.407570294516287,0.0215235288626668,0.73,4,Mod_Dry,36,6,5,4,54,105.0,0.14667922893620414,610.8477772314178,610.8477772314178,,3,203.61592574380592,203.61592574380592,203.61592574380592,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,657.8477772314178,966.7633911089256,990.0,0.2980276969457494,0.1132543331694253,989.5887179698848,0.2935035759269368,0.2935035759269368,0.2935035759269368,,22.531823285032374,22.531823285032374,22.531823285032374,,,0.8144637029752235,0.8144637029752235,0.8144637029752235,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.60053625598302,40.60053625598302,40.60053625598302,,121.80160876794906,2923.238610430777,0.17015015292639976,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1951-02-02,1951-02-13,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1951,2,2,1951.02,1950,5,125,18,0.0627768066741919,10.735633349507113,0.01477550022911156,0.73,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763487,22.469036722763487,22.469036722763487,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1951-02-03,1951-02-14,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1951,2,3,1951.02,1950,5,126,18,0.0627768066741919,0.0,0.0,0.73,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763487,22.469036722763487,22.469036722763487,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1951-02-04,1951-02-15,792.06,0.9206113917432992,729.1794589441977,0.436,1951,2,4,1951.02,1950,5,127,19,0.06300110525277867,2.5960483632729847,0.0035602324385712756,0.73,4,Mod_Dry,36,6,5,4,54,105.0,0.14399747375225416,624.1794589441978,624.1794589441978,,3,208.05981964806588,208.05981964806588,208.05981964806588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,671.1794589441978,966.8167178357768,990.0,0.30575620808359283,0.11725383768325932,989.5769899542332,0.3064451892203056,0.3064451892203056,0.3064451892203056,,22.453826929236026,22.453826929236026,22.453826929236026,,,0.8322392785922635,0.8322392785922635,0.8322392785922635,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.34302773062238,41.34302773062238,41.34302773062238,,124.02908319186714,2976.697996604812,0.17009404429940034,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1951-02-05,1951-02-16,806.1332,0.9169522878458136,739.1856820484668,0.43,1951,2,5,1951.02,1950,5,128,19,0.06386564292898753,10.006223104269113,0.013536819431539024,0.73,4,Mod_Dry,36,6,5,4,54,105.0,0.14204820595147213,634.1856820484667,634.1856820484667,,3,211.39522734948886,211.39522734948886,211.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484667,966.8567427281938,990.0,0.31155691712954603,0.12025570461454005,989.5681873782561,0.3163407916267172,0.3163407916267172,0.3163407916267172,,22.39510385843533,22.39510385843533,22.39510385843533,,,0.8455809093979557,0.8455809093979557,0.8455809093979557,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.34643497030901,42.34643497030901,42.34643497030901,,127.03930491092704,3048.9433178622485,0.17186386045637358,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1951-02-06,1951-02-17,813.2284,0.9237222386349396,751.1971581695099,0.425,1951,2,6,1951.02,1950,5,129,19,0.06490343446584565,12.011476121043074,0.01598977843621268,0.73,4,Mod_Dry,36,6,5,4,54,105.0,0.13977688661104656,646.1971581695099,646.1971581695099,,3,215.39905272317,215.39905272317,215.39905272317,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,693.1971581695099,966.9047886326781,990.0,0.3185200916924695,0.12385914745085295,989.5576207608568,0.32842576135017115,0.32842576135017115,0.32842576135017115,,22.324406366828548,22.324406366828548,22.324406366828548,,,0.8615962108926798,0.8615962108926798,0.8615962108926798,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.45568948523902,43.45568948523902,43.45568948523902,,130.36706845571706,3128.809642937209,0.1735457423366601,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1951-02-07,1951-02-18,827.5366,0.9228252692239536,763.6716856876753,0.42,1951,2,7,1951.02,1950,5,130,19,0.06598123364341514,12.474527518165472,0.016334935224071246,0.73,4,Mod_Dry,36,6,5,4,54,105.0,0.13749364022243274,658.6716856876752,658.6716856876752,,3,219.55722856255844,219.55722856255844,219.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.6716856876753,966.9546867427507,990.0,0.3257517018479277,0.1276015057063026,989.5466467924457,0.3412148677385846,0.3412148677385846,0.3412148677385846,,22.25074518195652,22.25074518195652,22.25074518195652,,,0.8782289142502337,0.8782289142502337,0.8782289142502337,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.148427263671465,44.148427263671465,44.148427263671465,,132.44528179101434,3178.6867629843437,0.17343222784507098,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1951-02-08,1951-02-19,834.7498,0.9266671393845559,773.5352092678302,0.41700000000000004,1951,2,8,1951.02,1950,5,131,19,0.06683344208074052,9.863523580154833,0.012751227690709641,0.73,4,Mod_Dry,36,6,5,4,54,105.0,0.13574042750993204,668.5352092678303,668.5352092678303,,3,222.8450697559434,222.8450697559434,222.8450697559434,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,715.5352092678302,966.9941408370712,990.0,0.3314696865320754,0.13056056278034905,989.5379697506876,0.35149898555677683,0.35149898555677683,0.35149898555677683,,22.192329928059486,22.192329928059486,22.192329928059486,,,0.8913802790237736,0.8913802790237736,0.8913802790237736,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.69190502365326,44.69190502365326,44.69190502365326,,134.07571507095975,3217.8171617030353,0.17332852268982776,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1951-02-09,1951-02-20,849.2947,0.9261387421267372,786.5647251529042,0.41,1951,2,9,1951.02,1950,5,132,19,0.06795919225321093,13.029515885074149,0.016565090536625925,0.73,4,Mod_Dry,36,6,5,4,54,105.0,0.1334918750387497,681.5647251529043,681.5647251529043,,3,227.18824171763472,227.18824171763472,227.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,728.5647251529042,967.0462589006115,990.0,0.3390230290741474,0.13446941754587127,989.5265075533799,0.3653167604273825,0.3653167604273825,0.3653167604273825,,22.114931892340913,22.114931892340913,22.114931892340913,,,0.9087529668705387,0.9087529668705387,0.9087529668705387,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.40402909408187,45.40402909408187,45.40402909408187,,136.21208728224562,3269.0900947738946,0.1731733993737981,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1951-02-10,1951-02-21,856.6266,0.9204268935690436,788.4621603866118,0.408,1951,2,10,1951.02,1950,5,133,19,0.06812313065740326,1.897435233707484,0.002406501325031377,0.73,4,Mod_Dry,36,6,5,4,54,105.0,0.133170626664588,683.4621603866118,683.4621603866118,,3,227.8207201288706,227.8207201288706,227.8207201288706,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,730.4621603866118,967.0538486415463,990.0,0.3401229915284706,0.13503864811598354,989.5248383603557,0.3673510784807296,0.3673510784807296,0.3673510784807296,,22.10363864032844,22.10363864032844,22.10363864032844,,,0.9112828805154825,0.9112828805154825,0.9112828805154825,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.50718052818196,45.50718052818196,45.50718052818196,,136.52154158454584,3276.5169980291003,0.17314913567647222,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
