Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1951-02-11,1951-02-22,863.9982,0.9265273133905936,800.5179310203087,0.405,1951,2,11,1951.02,1950,5,134,20,0.06916474924015467,12.055770633696852,0.01505996326444686,0.68,3,Normal,43,7,5,4,78,137.0,0.17113920212303702,663.5179310203088,663.5179310203088,,3,221.17264367343626,221.17264367343626,221.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,718.5179310203087,967.1020717240813,990.0,0.3331988005914833,0.1290553793060926,989.5377458201024,0.3462487979808381,0.3462487979808381,0.3462487979808381,,22.089425298040386,22.089425298040386,22.089425298040386,,,0.8846905746937449,0.8846905746937449,0.8846905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.15081885125032,44.15081885125032,44.15081885125032,,132.45245655375095,3178.858957290023,0.16545845061200848,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1951-02-12,1951-02-23,863.9982,0.9265273133905936,800.5179310203087,0.405,1951,2,12,1951.02,1950,5,135,20,0.06916474924015467,0.0,0.0,0.68,3,Normal,43,7,5,4,78,137.0,0.17113920212303702,663.5179310203088,663.5179310203088,,3,221.17264367343626,221.17264367343626,221.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,718.5179310203087,967.1020717240813,990.0,0.3331988005914833,0.1290553793060926,989.5377458201024,0.3462487979808381,0.3462487979808381,0.3462487979808381,,22.089425298040386,22.089425298040386,22.089425298040386,,,0.8846905746937449,0.8846905746937449,0.8846905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.15081885125032,44.15081885125032,44.15081885125032,,132.45245655375095,3178.858957290023,0.16545845061200848,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1951-02-13,1951-02-24,878.8611,0.9265360667890472,814.2965068478958,0.4,1951,2,13,1951.02,1950,5,136,20,0.0703552181916582,13.778575827587021,0.01692083376474652,0.68,3,Normal,43,7,5,4,78,137.0,0.16824338413328171,677.2965068478958,677.2965068478958,,3,225.76550228263199,225.76550228263199,225.76550228263199,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,732.2965068478958,967.1571860273916,990.0,0.34118638078138885,0.13318895205436876,989.5256246671643,0.3607611554677335,0.3607611554677335,0.3607611554677335,,22.007677484304914,22.007677484304914,22.007677484304914,,,0.9030620091305276,0.9030620091305276,0.9030620091305276,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.90086738315107,44.90086738315107,44.90086738315107,,134.7026021494532,3232.862451586877,0.16542205574586188,53.55224183068568,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1951-02-14,1951-02-25,916.7204,0.9323009893305656,854.6593358595118,0.384,1951,2,14,1951.02,1950,5,137,20,0.07384256661826183,40.3628290116161,0.04722680408214824,0.68,3,Normal,43,7,5,4,78,137.0,0.16029778679270165,717.6593358595118,717.6593358595118,,3,239.21977861983726,239.21977861983726,239.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,772.6593358595118,967.318637343438,990.0,0.3645851222373981,0.14882966792975588,989.4865852098328,0.4049780517022037,0.4049780517022037,0.4049780517022037,,21.762969814692703,21.762969814692703,21.762969814692703,,,0.9568791144793491,0.9568791144793491,0.9568791144793491,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.04767653329361,47.04767653329361,47.04767653329361,,141.14302959988086,3387.43271039714,0.16514536690567647,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1951-02-15,1951-02-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1951,2,15,1951.02,1950,5,138,20,0.07762245598424522,43.748719513696976,0.04869582285248241,0.68,3,Normal,43,7,5,4,78,137.0,0.15249195416339925,761.4080553732088,761.4080553732088,,3,253.80268512440293,253.80268512440293,253.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,816.4080553732088,967.4936322214928,990.0,0.40152929376827895,0.1707040276866044,989.4277666785453,0.4557743646648941,0.4557743646648941,0.4557743646648941,,21.47836009238743,21.47836009238743,21.47836009238743,,,1.0152107404976116,1.0152107404976116,1.0152107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.26293335836786,49.26293335836786,49.26293335836786,,147.78880007510358,3546.9312018024866,0.16450075129136113,52.91860870402122,105.09170353252985,155.67500405486814,202.4593022272197,0.37
1951-02-16,1951-02-27,963.4877,0.9349079094156828,900.7722713547246,0.368,1951,2,16,1951.02,1950,5,139,20,0.07782672424504819,2.3642159815158266,0.00262465448449045,0.68,3,Normal,43,7,5,4,78,137.0,0.15209171547205558,763.7722713547246,763.7722713547246,,3,254.59075711824158,254.59075711824158,254.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547246,967.5030890854187,990.0,0.4036957068190703,0.1718861356773623,989.4244181575036,0.45860447459592896,0.45860447459592896,0.45860447459592896,,21.46272459748869,21.46272459748869,21.46272459748869,,,1.018363028472966,1.018363028472966,1.018363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.379924566226556,49.379924566226556,49.379924566226556,,148.1397736986797,3555.3545687683118,0.16445863001076125,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1951-02-17,1951-02-28,971.4252,0.934067963185034,907.3771579506143,0.364,1951,2,17,1951.02,1950,5,140,20,0.07839738644693307,6.604886595889753,0.007279097272855567,0.68,3,Normal,43,7,5,4,78,137.0,0.150984625080739,770.3771579506143,770.3771579506143,,3,256.7923859835381,256.7923859835381,256.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,825.3771579506143,967.5295086318024,990.0,0.4097479933412004,0.17518857897530718,989.4150634276835,0.4665571315958049,0.4665571315958049,0.4665571315958049,,21.418997664285342,21.418997664285342,21.418997664285342,,,1.0271695439341524,1.0271695439341524,1.0271695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.70547434777127,49.70547434777127,49.70547434777127,,149.11642304331386,3578.794153039532,0.16433786296770514,52.84956040554186,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1951-02-18,1951-03-01,1003.5869,0.9324029395654212,935.7473756693485,0.354,1951,2,18,1951.02,1950,5,141,21,0.08084857325783171,28.370217718734125,0.030318244492473893,0.68,3,Normal,43,7,5,4,78,137.0,0.14640703630293664,798.7473756693485,798.7473756693485,,3,266.2491252231161,266.2491252231161,266.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.7473756693485,967.6429895026773,990.0,0.4357446071870524,0.18937368783467426,989.3748817049783,0.5014904342356301,0.5014904342356301,0.5014904342356301,,21.230401768065327,21.230401768065327,21.230401768065327,,,1.064996500892465,1.064996500892465,1.064996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.082170126077735,51.082170126077735,51.082170126077735,,153.24651037823318,3677.916249077597,0.16376910516966678,52.62930574438175,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1951-02-19,1951-03-02,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1951,2,19,1951.02,1950,5,142,21,0.08443526546181272,41.51264124978025,0.04247860398571442,0.68,3,Normal,43,7,5,4,78,137.0,0.1401878697871021,840.2600169191287,840.2600169191287,,4,210.06500422978215,210.06500422978215,210.06500422978215,210.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.2600169191287,967.8090400676764,990.0,0.4737840792486041,0.22220801353530287,989.304007907216,0.3123755151286049,0.3123755151286049,0.3123755151286049,0.3123755151286049,21.182592324410926,21.182592324410926,21.182592324410926,21.182592324410926,,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.37825847527528,39.37825847527528,39.37825847527528,39.37825847527528,157.51303390110112,3780.312813626426,0.16117822398758366,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1951-02-20,1951-03-03,1095.4660000000001,0.9241621056469248,1012.388165224614,0.326,1951,2,20,1951.02,1950,5,143,21,0.08747033747540664,35.128148305485304,0.03469830003167962,0.68,3,Normal,43,7,5,4,78,137.0,0.13532358902042718,875.388165224614,875.388165224614,,4,218.8470413061535,218.8470413061535,218.8470413061535,218.8470413061535,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,930.388165224614,967.9389342335628,990.0,0.5059732191301244,0.25031053217969124,989.24371624869,0.3390133881084449,0.3390133881084449,0.3390133881084449,0.3390133881084449,20.965768627018658,20.965768627018658,20.965768627018658,20.965768627018658,,0.875388165224614,0.875388165224614,0.875388165224614,0.875388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.46430639030266,41.46430639030266,41.46430639030266,41.46430639030266,165.85722556121064,3980.5734134690556,0.16382770093367566,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1951-02-21,1951-03-04,1121.4092,0.922980414995918,1035.0387287962403,0.319,1951,2,21,1951.02,1950,5,144,21,0.08942734616799515,22.65056357162632,0.0218837836125892,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1323621968806252,898.0387287962402,898.0387287962402,,4,224.5096821990601,224.5096821990601,224.5096821990601,224.5096821990601,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,953.0387287962404,968.0101217190738,990.0,0.526728715630021,0.26843098303699225,989.204840301333,0.3567636392816342,0.3567636392816342,0.3567636392816342,0.3567636392816342,20.837954942977518,20.837954942977518,20.837954942977518,20.837954942977518,,0.8980387287962404,0.8980387287962404,0.8980387287962404,0.8980387287962404,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.27787072205325,42.27787072205325,42.27787072205325,42.27787072205325,169.11148288821298,4058.675589317111,0.16338662330528556,51.89786698999321,103.0083641610078,152.4460118860185,197.9098455850512,0.32
1951-02-22,1951-03-05,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1951,2,22,1951.02,1950,5,145,21,0.09381386435903548,50.7698864703741,0.04675767511561679,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.12617324828129162,948.8086152666144,948.8086152666144,,4,237.2021538166536,237.2021538166536,237.2021538166536,237.2021538166536,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1003.8086152666144,968.1696842194092,990.0,0.5732509223558618,0.3090468922132915,989.1177021854307,0.3981852296062797,0.3981852296062797,0.3981852296062797,0.3981852296062797,20.54983273641529,20.54983273641529,20.54983273641529,20.54983273641529,,0.9488086152666144,0.9488086152666144,0.9488086152666144,0.9488086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.050399975507744,44.050399975507744,44.050399975507744,44.050399975507744,176.20159990203098,4228.838397648744,0.16227684826277206,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384603,0.31
1951-02-23,1951-03-06,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1951,2,23,1951.02,1950,5,146,21,0.09731940493095756,40.57338624909811,0.03602098239718023,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.12162836392595618,989.3820015157124,989.3820015157124,,4,247.3455003789281,247.3455003789281,247.3455003789281,247.3455003789281,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1044.3820015157125,968.2972005761923,990.0,0.6164276310536058,0.34150560121257,989.0420667677338,0.43291386267350535,0.43291386267350535,0.43291386267350535,0.43291386267350535,20.311952328868013,20.311952328868013,20.311952328868013,20.311952328868013,,0.9893820015157124,0.9893820015157124,0.9893820015157124,0.9893820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.40238002861171,45.40238002861171,45.40238002861171,45.40238002861171,181.60952011444684,4358.6284827467225,0.1612326190138554,51.30640234153508,101.80322399831957,150.58320196336996,195.29709941091681,0.3
1951-02-24,1951-03-07,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1951,2,24,1951.02,1950,5,147,21,0.10028580173930184,34.33329639287353,0.029579429559286725,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.11803066630279704,1023.715297908586,1023.715297908586,,4,255.92882447714646,255.92882447714646,255.92882447714646,255.92882447714646,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1078.715297908586,968.4051052219985,990.0,0.6659808423422892,0.3808298872811619,988.9531892703766,0.4634296892846048,0.4634296892846048,0.4634296892846048,0.4634296892846048,20.084654359093594,20.084654359093594,20.084654359093594,20.084654359093594,,1.0237152979085862,1.0237152979085862,1.0237152979085862,1.0237152979085862,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.45222284786378,46.45222284786378,46.45222284786378,46.45222284786378,185.80889139145512,4459.413393394923,0.1600813668315146,51.079787730844046,101.34184104901293,149.87091543670834,194.30013403301518,0.29
1951-02-25,1951-03-08,1304.2828,0.9281309185437228,1210.5451932047783,0.276,1951,2,25,1951.02,1950,5,148,22,0.10459110469289283,49.829895296192255,0.041163184634415324,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.11317214819325196,1073.5451932047783,1073.5451932047783,,4,268.3862983011946,268.3862983011946,268.3862983011946,268.3862983011946,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1128.5451932047783,968.561713464358,990.0,0.7379002788522574,0.4456087511662118,988.8164909699817,0.5095591189132255,0.5095591189132255,0.5095591189132255,0.5095591189132255,19.745218386710338,19.745218386710338,19.745218386710338,19.745218386710338,,1.0735451932047784,1.0735451932047784,1.0735451932047784,1.0735451932047784,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.89004207059328,47.89004207059328,47.89004207059328,47.89004207059328,191.5601682823732,4597.444038776956,0.15824288870640155,50.74679996876463,100.66422078151548,148.82563433962738,192.83905174573272,0.275
1951-02-26,1951-03-09,1362.5733,0.925071362348696,1260.4775389309586,0.266,1951,2,26,1951.02,1950,5,149,22,0.10890525936363482,49.93234572618029,0.039613832205633054,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.10868896570437343,1123.4775389309586,1100.0,,4,275.0,275.0,275.0,275.0,23.477538930958644,7.368862584169501,1.1995822811438723,0.8568444865313373,0.6854755892250699,13.366773989888866,50.36886258416951,8.199582281143872,5.856844486531338,4.685475589225071,91.36677398988886,1164.4252893518444,968.718643693783,990.0,0.7896859846315284,0.48,988.7303140153683,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.476735541585484,19.476735541585484,19.476735541585484,19.476735541585484,,1.1,1.1,1.1,1.1,0.9314207170642912,0.9314207170642912,0.9314207170642912,0.9314207170642912,0.98,0.98,0.98,0.98,47.961177586092994,47.961177586092994,47.961177586092994,47.961177586092994,191.84471034437198,4604.273048264928,0.1522000229429555,50.40835311123036,99.97588314835232,147.76479311372862,191.35851241372467,0.265
1951-02-27,1951-03-10,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1951,2,27,1951.02,1950,5,150,22,0.11565013952803198,78.06574264348524,0.058321418304577675,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.10235007107043677,1201.5432815744439,1100.0,,4,275.0,275.0,275.0,275.0,101.54328157444388,31.871248961321808,5.188342854168665,3.705959181549048,2.9647673452392374,57.81296323216512,74.87124896132181,12.188342854168663,8.705959181549046,6.964767345239237,135.81296323216512,1195.7655509970396,968.9639931706624,990.0,0.8349193519544901,0.48,988.6850806480456,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.18615269738298,19.18615269738298,19.18615269738298,19.18615269738298,,1.1,1.1,1.1,1.1,0.9318549444111942,0.9318549444111942,0.9318549444111942,0.9318549444111942,0.98,0.98,0.98,0.98,47.2676474231649,47.2676474231649,47.2676474231649,47.2676474231649,189.0705896926596,4537.69415262383,0.1412510094333803,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1951-02-28,1951-03-11,1536.5597,0.9454747988820564,1452.778473327773,0.237,1951,2,28,1951.02,1950,5,151,22,0.12552006009551958,114.23519175332922,0.07863221671481617,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.09430205810124936,1315.7784733277724,1100.0,,4,275.0,275.0,275.0,275.0,215.7784733277731,57.0,11.0,7.875126763787339,6.30010141102987,133.60324515295588,100.0,18.0,12.875126763787339,10.300101411029873,211.60324515295585,1230.8751267637876,969.3320535292128,990.0,0.8901642669214096,0.48,988.6298357330786,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.76284742386584,18.76284742386584,18.76284742386584,18.76284742386584,,1.1,1.1,1.1,1.1,0.9320342142715164,0.9320342142715164,0.9320342142715164,0.9320342142715164,0.98,0.98,0.98,0.98,46.23367109816051,46.23367109816051,46.23367109816051,46.23367109816051,184.93468439264203,4438.432425423409,0.12729723614986235,49.04131471216475,97.19923287322236,143.49458692160084,185.42031021478363,0.235
1951-03-01,1951-03-12,1678.6114,0.9561627464596816,1605.0256864625312,0.217,1951,3,1,1951.03,1950,6,152,22,0.1386742193103627,152.24721313475808,0.09485655863259748,0.45,3,Normal,49,9,9,9,107,183.0,0.11401686685982647,1422.0256864625312,1100.0,,4,275.0,275.0,275.0,275.0,322.0256864625312,51.0,9.000000000000002,15.83732884241957,15.83732884241957,230.3510287776921,100.0,18.0,24.837328842419574,24.837328842419574,337.35102877769214,1242.8373288424195,969.8239291408787,990.0,0.9215405346686414,0.48,988.5984594653313,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.23959554445237,18.23959554445237,18.23959554445237,18.23959554445237,,1.1,1.1,1.1,1.1,0.9315128798237492,0.9315128798237492,0.9315128798237492,0.9315128798237492,0.98,0.98,0.98,0.98,44.91918261218815,44.91918261218815,44.91918261218815,44.91918261218815,179.6767304487526,4312.241530770063,0.11194632706767407,47.897091714593145,94.8791319402947,139.9364099305887,180.4957232091924,0.215
1951-03-02,1951-03-13,1793.3188,0.9810217003323608,1759.2846584139886,0.201,1951,3,2,1951.03,1950,6,153,22,0.1520021944869686,154.2589719514574,0.08768278130187487,0.45,3,Normal,49,9,9,9,107,183.0,0.10401955085823132,1576.2846584139886,1100.0,,4,275.0,275.0,275.0,275.0,476.2846584139887,51.00000000000002,9.0,16.0,23.423835659704363,376.8608227542842,100.0,18.0,25.0,32.42383565970436,483.8608227542842,1243.0,970.3223042810298,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.740793725855454,17.740793725855454,17.740793725855454,17.740793725855454,,1.1,1.1,1.1,1.1,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.98,0.98,0.98,0.98,43.6315923812426,43.6315923812426,43.6315923812426,43.6315923812426,174.5263695249704,4188.6328685992885,0.09920303044210453,46.6972839911896,92.44969770303156,136.21897163859342,175.37073079239892,0.2
1951-03-03,1951-03-14,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1951,3,3,1951.03,1950,6,154,22,0.17599830029639224,277.73270612758824,0.13634282699896913,0.45,3,Normal,49,9,9,9,107,183.0,0.08983723123105701,1854.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,754.0173645415769,51.0,9.0,16.0,37.0828212069628,640.934543334614,100.0,18.0,25.0,46.0828212069628,747.934543334614,1243.0,971.1893522592385,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1951-03-04,1951-03-15,2193.1616,1.003385573007351,2200.5867087137194,0.156,1951,3,4,1951.03,1950,6,155,23,0.19013069163286536,163.56934417214256,0.07432987917470048,0.45,3,Normal,49,9,9,9,107,183.0,0.08315964068826291,2017.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,917.5867087137192,51.0,9.0,16.0,45.127215182641926,796.4594935310776,100.0,18.0,25.0,54.127215182641926,903.4594935310776,1243.0,971.5841748141363,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1951-03-05,1951-03-16,2356.3647,1.0072308567466204,2373.403235588493,0.14,1951,3,5,1951.03,1950,6,156,23,0.20506203955484573,172.81652687477344,0.07281380773542387,0.45,3,Normal,49,9,9,9,107,183.0,0.07710447059984081,2190.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,1090.4032355884926,51.0,9.0,16.0,53.62638863549965,960.7768469529933,100.0,18.0,25.0,62.62638863549965,1067.7768469529933,1243.0,972.0013181548687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1951-03-06,1951-03-17,2512.5079,1.0194912730275971,2561.479877462896,0.12300000000000001,1951,3,6,1951.03,1950,6,157,23,0.2213118614127942,188.07664187440292,0.07342499292272002,0.45,3,Normal,49,9,9,9,107,183.0,0.07144307539173743,2378.479877462896,1100.0,,4,275.0,275.0,275.0,275.0,1278.4798774628962,51.0,9.000000000000009,16.000000000000007,62.87605954735554,1139.6038179155405,100.0,18.0,25.0,71.87605954735555,1246.6038179155405,1243.0,972.455296255945,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.607801750940284,15.607801750940284,15.607801750940284,15.607801750940284,,1.1,1.1,1.1,1.1,0.9164355856831442,0.9164355856831442,0.9164355856831442,0.9164355856831442,0.98,0.98,0.98,0.98,37.815640591605245,37.815640591605245,37.815640591605245,37.815640591605245,151.26256236642098,3630.301496794104,0.059052801350227314,41.171548929854715,81.2962456279782,119.24075085604721,152.175263425356,0.125
1951-03-07,1951-03-18,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1951,3,7,1951.03,1950,6,158,23,0.24043650119059146,221.349997428209,0.07954133288039057,0.45,3,Normal,49,9,9,9,107,183.0,0.06576039795000439,2599.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1499.8298748911047,51.0,9.0,16.0,71.0,1352.8298748911045,100.0,18.0,25.0,80.0,1459.8298748911045,1243.0,972.9895893531856,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.07350865369979,15.07350865369979,15.07350865369979,15.07350865369979,,1.1,1.1,1.1,1.1,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.98,0.98,0.98,0.98,36.29801804147543,36.29801804147543,36.29801804147543,36.29801804147543,145.19207216590172,3484.6097319816413,0.052174253796805764,39.70609959599147,78.34631154700924,114.77037842426672,146.11640266584237,0.105
1951-03-08,1951-03-19,2891.2138,1.0183455444982707,2944.254691421915,0.09300000000000001,1951,3,8,1951.03,1950,6,159,23,0.25438360533885346,161.4248165308104,0.05482705589333746,0.45,3,Normal,49,9,9,9,107,183.0,0.062154948936031386,2761.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1661.2546914219156,51.0,9.0,16.0,71.0,1514.254691421915,100.0,18.0,25.0,80.0,1621.254691421915,1243.0,973.3792354620527,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.683862544832394,14.683862544832394,14.683862544832394,14.683862544832394,,1.1,1.1,1.1,1.1,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.98,0.98,0.98,0.98,35.1802641954315,35.1802641954315,35.1802641954315,35.1802641954315,140.721056781726,3377.305362761424,0.04779513715023253,38.62120979854679,76.16429447432114,111.46840061233392,141.6524817121431,0.095
1951-03-09,1951-03-20,3101.5394,1.0245696471551824,3177.743128695897,0.076,1951,3,9,1951.03,1950,6,160,23,0.27455700631932545,233.4884372739816,0.07347618351071761,0.45,3,Normal,49,9,9,9,107,183.0,0.057588040501908265,2994.743128695897,1100.0,,4,275.0,275.0,275.0,275.0,1894.7431286958965,50.999999999999936,9.0,16.0,71.0,1747.7431286958974,100.0,18.0,25.0,80.0,1854.7431286958965,1243.0,973.9375985346176,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.125499472267805,14.125499472267805,14.125499472267805,14.125499472267805,,1.1,1.1,1.1,1.1,0.8987961171715739,0.8987961171715739,0.8987961171715739,0.8987961171715739,0.98,0.98,0.98,0.98,33.56547347576721,33.56547347576721,33.56547347576721,33.56547347576721,134.26189390306885,3222.285453673652,0.04225070701613573,37.04589030150761,72.99853721172734,106.68446459799515,135.20144636462686,0.075
1951-03-10,1951-03-21,3321.255,1.037456103909017,3445.6562723883435,0.062,1951,3,10,1951.03,1950,6,161,23,0.2977047019343529,267.91314369244674,0.07775387981655632,0.45,3,Normal,49,9,9,9,107,183.0,0.05311034692185192,3262.6562723883435,1100.0,,4,275.0,275.0,275.0,275.0,2162.6562723883435,51.0,9.0,16.0,71.0,2015.6562723883442,100.0,18.0,25.0,80.0,2122.6562723883435,1243.0,974.5053192438704,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.557778763014724,13.557778763014724,13.557778763014724,13.557778763014724,,1.1,1.1,1.1,1.1,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.98,0.98,0.98,0.98,31.91170341369165,31.91170341369165,31.91170341369165,31.91170341369165,127.6468136547666,3063.523527714399,0.03704571888892698,35.4230240807083,69.7403573737047,101.7687870134193,128.59212385600657,0.06
1951-03-11,1951-03-22,3678.0029,1.0324463062741844,3797.3405085707386,0.046,1951,3,11,1951.03,1950,6,162,24,0.3280902199405118,351.68423618239507,0.09261330012113234,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.06293878556862839,3558.3405085707386,1100.0,,4,275.0,275.0,275.0,275.0,2458.3405085707386,41.0,7.0,13.000000000000016,67.0,2330.3405085707386,100.0,18.0,25.0,80.0,2474.3405085707386,1243.0,975.2505548872093,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.812543119675825,12.812543119675825,12.812543119675825,12.812543119675825,,1.1,1.1,1.1,1.1,0.8776667944713556,0.8776667944713556,0.8776667944713556,0.8776667944713556,0.98,0.98,0.98,0.98,29.72985455316929,29.72985455316929,29.72985455316929,29.72985455316929,118.91941821267716,2854.066037104252,0.03131650109972272,33.26767857965998,65.41779405740529,95.25908420845413,119.86859726325869,0.045
1951-03-12,1951-03-23,3999.4817,1.0251981076477743,4100.261070411903,0.037000000000000005,1951,3,12,1951.03,1950,6,163,24,0.35426255648358845,302.9205618411647,0.07387835960668085,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.05828897133518149,3861.261070411903,1100.0,,4,275.0,275.0,275.0,275.0,2761.2610704119043,41.0,7.0,13.0,67.0,2633.2610704119033,100.0,18.0,25.0,80.0,2777.2610704119043,1243.0,975.8634777588536,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.199620248031534,12.199620248031534,12.199620248031534,12.199620248031534,,1.1,1.1,1.1,1.1,0.8660324427195103,0.8660324427195103,0.8660324427195103,0.8660324427195103,0.98,0.98,0.98,0.98,27.93239986641959,27.93239986641959,27.93239986641959,27.93239986641959,111.72959946567828,2681.5103871762803,0.02724938669684616,31.480051039745607,61.83657239518307,89.87570452831581,112.67876721227141,0.035
1951-03-13,1951-03-24,4156.6796,1.024877445502722,4260.087170221276,0.033,1951,3,13,1951.03,1950,6,164,24,0.3680715315071183,159.8260998093729,0.037517096111690885,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.05610213839534789,4021.087170221276,1100.0,,4,275.0,275.0,275.0,275.0,2921.087170221276,41.0,7.0,13.0,67.0,2793.087170221276,100.0,18.0,25.0,80.0,2937.087170221276,1243.0,976.1559595215048,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.907138485380372,11.907138485380372,11.907138485380372,11.907138485380372,,1.1,1.1,1.1,1.1,0.8600834040589516,0.8600834040589516,0.8600834040589516,0.8600834040589516,0.98,0.98,0.98,0.98,27.07545410762648,27.07545410762648,27.07545410762648,27.07545410762648,108.30181643050592,2599.2435943321416,0.025422441396869472,30.623976881586557,60.12278756572401,87.30261553406267,109.24995364869899,0.035
1951-03-14,1951-03-25,4196.5773,1.0200045336333208,4280.527871742679,0.033,1951,3,14,1951.03,1950,6,165,24,0.3698376081185675,20.440701521402843,0.004775275885093366,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.05583423520676641,4041.527871742679,1100.0,,4,275.0,275.0,275.0,275.0,2941.527871742679,41.0,7.0,13.0,67.0,2813.527871742679,100.0,18.0,25.0,80.0,2957.527871742679,1243.0,976.193366005289,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.869732001596232,11.869732001596232,11.869732001596232,11.869732001596232,,1.1,1.1,1.1,1.1,0.8593040514056107,0.8593040514056107,0.8593040514056107,0.8593040514056107,0.98,0.98,0.98,0.98,26.96593912179472,26.96593912179472,26.96593912179472,26.96593912179472,107.86375648717888,2588.730155692293,0.025198704393265787,30.5143970866532,59.90347383745232,86.97347766559584,108.81170586045529,0.035
1951-03-15,1951-03-26,4216.6162,1.0200045336333208,4300.967640591704,0.032,1951,3,15,1951.03,1950,6,166,24,0.3716036041471232,20.43976884902532,0.004752365178505114,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.055568890531601314,4061.967640591704,1100.0,,4,275.0,275.0,275.0,275.0,2961.967640591705,41.0,7.0,13.0,67.0,2833.967640591704,100.0,18.0,25.0,80.0,2977.967640591704,1243.0,976.2307707822827,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.83232722460248,11.83232722460248,11.83232722460248,11.83232722460248,,1.1,1.1,1.1,1.1,0.8585205368649366,0.8585205368649366,0.8585205368649366,0.8585205368649366,0.98,0.98,0.98,0.98,26.856451965061197,26.856451965061197,26.856451965061197,26.856451965061197,107.42580786024477,2578.2193886458745,0.02497712534416225,30.40479941963571,59.684141438409284,86.64435547586181,108.3735874004852,0.03
1951-03-16,1951-03-27,4277.0944,1.0192072871113824,4359.2457801432865,0.03,1951,3,16,1951.03,1950,6,167,24,0.3766388354043799,58.27813955158217,0.013368858396799686,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.054825997902817065,4120.2457801432865,1100.0,,4,275.0,275.0,275.0,275.0,3020.2457801432865,41.0,7.0,13.0,67.0,2892.245780143286,100.0,18.0,25.0,80.0,3036.245780143286,1243.0,976.337419777662,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.725678229223108,11.725678229223108,11.725678229223108,11.725678229223108,,1.1,1.1,1.1,1.1,0.8562635250481905,0.8562635250481905,0.8562635250481905,0.8562635250481905,0.98,0.98,0.98,0.98,26.5444171425463,26.5444171425463,26.5444171425463,26.5444171425463,106.1776685701852,2548.2640456844447,0.02435688968349364,30.092244680264592,59.05869768575722,85.70598213105716,107.12480972714735,0.03
1951-03-17,1951-03-28,4321.0391,1.0192072871113824,4404.034538613209,0.028999999999999998,1951,3,17,1951.03,1950,6,168,24,0.3805085841361812,44.78875846992287,0.010169938059574448,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.05426842090009106,4165.034538613209,1100.0,,4,275.0,275.0,275.0,275.0,3065.0345386132094,41.0,7.0,13.0,67.0,2937.0345386132103,100.0,18.0,25.0,80.0,3081.0345386132103,1243.0,976.4193832056619,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.643714801223116,11.643714801223116,11.643714801223116,11.643714801223116,,1.1,1.1,1.1,1.1,0.8545057447107726,0.8545057447107726,0.8545057447107726,0.8545057447107726,0.98,0.98,0.98,0.98,26.304758747192416,26.304758747192416,26.304758747192416,26.304758747192416,105.21903498876966,2525.256839730472,0.023891509947581425,29.85195922281678,58.57794433881285,84.98488305930394,106.16565185010016,0.03
1951-03-18,1951-03-29,4354.3203,1.020097357085337,4441.8306299330325,0.027999999999999997,1951,3,18,1951.03,1950,6,169,25,0.383774166426214,37.79609131982306,0.008509124833603323,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.05380664413212966,4202.8306299330325,1100.0,,4,275.0,275.0,275.0,275.0,3102.830629933032,41.0,7.0,13.0,67.0,2974.830629933032,100.0,18.0,25.0,80.0,3118.830629933032,1243.0,976.4885500527774,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.574547954107814,11.574547954107814,11.574547954107814,11.574547954107814,,1.1,1.1,1.1,1.1,0.8530067188941794,0.8530067188941794,0.8530067188941794,0.8530067188941794,0.98,0.98,0.98,0.98,26.10263000618607,26.10263000618607,26.10263000618607,26.10263000618607,104.41052002474429,2505.8524805938628,0.023506191190887083,29.64915078257639,58.172221259779995,84.37644676527121,105.35665418457596,0.03
1951-03-19,1951-03-30,4371.001,1.020097357085337,4458.846567917367,0.027999999999999997,1951,3,19,1951.03,1950,6,170,25,0.3852443434680605,17.015937984334414,0.003816219671421033,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.05360130615833948,4219.846567917367,1100.0,,4,275.0,275.0,275.0,275.0,3119.846567917367,41.0,7.0,13.0,67.0,2991.846567917367,100.0,18.0,25.0,80.0,3135.846567917367,1243.0,976.5196892192888,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.543408787596562,11.543408787596562,11.543408787596562,11.543408787596562,,1.1,1.1,1.1,1.1,0.8523271668428635,0.8523271668428635,0.8523271668428635,0.8523271668428635,0.98,0.98,0.98,0.98,26.01166689381725,26.01166689381725,26.01166689381725,26.01166689381725,104.046667575269,2497.1200218064555,0.02333488403120069,29.55783433720933,57.98955938057063,84.10256889435995,104.99261658573364,0.03
1951-03-20,1951-03-31,4387.7085,1.020200455042269,4476.342208292831,0.027000000000000003,1951,3,20,1951.03,1950,6,171,25,0.3867559667965005,17.495640375464067,0.003908468021736988,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.053391807167296274,4237.342208292831,1100.0,,4,275.0,275.0,275.0,275.0,3137.342208292831,41.0,7.0,13.0,67.0,3009.342208292831,100.0,18.0,25.0,80.0,3153.342208292831,1243.0,976.5517062411757,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.511391765709462,11.511391765709462,11.511391765709462,11.511391765709462,,1.1,1.1,1.1,1.1,0.8516254241871192,0.8516254241871192,0.8516254241871192,0.8516254241871192,0.98,0.98,0.98,0.98,25.918163763838233,25.918163763838233,25.918163763838233,25.918163763838233,103.67265505535292,2488.1437213284703,0.02316012722693317,29.463943557284146,57.80174801502054,83.82097003447501,104.61831627279429,0.025
1951-03-21,1951-04-01,4371.001,1.020097357085337,4458.846567917367,0.027999999999999997,1951,3,21,1951.03,1950,6,172,25,0.3852443434680605,17.495640375464067,0.003923804084524915,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.05360130615833948,4219.846567917367,1100.0,,4,275.0,275.0,275.0,275.0,3119.846567917367,41.0,7.0,13.0,67.0,2991.846567917367,100.0,18.0,25.0,80.0,3135.846567917367,1243.0,976.5196892192888,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.543408787596562,11.543408787596562,11.543408787596562,11.543408787596562,,1.1,1.1,1.1,1.1,0.8523271668428635,0.8523271668428635,0.8523271668428635,0.8523271668428635,0.98,0.98,0.98,0.98,26.01166689381725,26.01166689381725,26.01166689381725,26.01166689381725,104.046667575269,2497.1200218064555,0.02333488403120069,29.55783433720933,57.98955938057063,84.10256889435995,104.99261658573364,0.03
1951-03-22,1951-04-02,4277.0944,1.0192072871113824,4359.2457801432865,0.03,1951,3,22,1951.03,1950,6,173,25,0.3766388354043799,99.60078777408036,0.02284816979757597,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.054825997902817065,4120.2457801432865,1100.0,,4,275.0,275.0,275.0,275.0,3020.2457801432865,41.0,7.0,13.0,67.0,2892.245780143286,100.0,18.0,25.0,80.0,3036.245780143286,1243.0,976.337419777662,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.725678229223108,11.725678229223108,11.725678229223108,11.725678229223108,,1.1,1.1,1.1,1.1,0.8562635250481905,0.8562635250481905,0.8562635250481905,0.8562635250481905,0.98,0.98,0.98,0.98,26.5444171425463,26.5444171425463,26.5444171425463,26.5444171425463,106.1776685701852,2548.2640456844447,0.02435688968349364,30.092244680264592,59.05869768575722,85.70598213105716,107.12480972714735,0.03
1951-03-23,1951-04-03,4236.7153,1.0200045336333208,4321.4688137136545,0.031,1951,3,23,1951.03,1950,6,174,25,0.3733749055048597,37.776966429632004,0.008741695950634057,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.0553052701066736,4082.468813713655,1100.0,,4,275.0,275.0,275.0,275.0,2982.468813713655,41.0,7.0,13.0,67.0,2854.468813713655,100.0,18.0,25.0,80.0,2998.468813713655,1243.0,976.2682879290961,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.794810077789247,11.794810077789247,11.794810077789247,11.794810077789247,,1.1,1.1,1.1,1.1,0.8577304522384144,0.8577304522384144,0.8577304522384144,0.8577304522384144,0.98,0.98,0.98,0.98,26.74666007844635,26.74666007844635,26.74666007844635,26.74666007844635,106.9866403137854,2567.679367530849,0.02475700853706877,30.29486608361616,59.46414208030389,86.31424473690929,107.93418345449696,0.03
1951-03-24,1951-04-04,4136.8208,1.022124568182854,4228.34617384985,0.034,1951,3,24,1951.03,1950,6,175,25,0.36532910942062696,93.12263986380457,0.02202341909461441,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.056523281248373726,3989.34617384985,1100.0,,4,275.0,275.0,275.0,275.0,2889.34617384985,41.0,7.0,13.0,67.0,2761.34617384985,100.0,18.0,25.0,80.0,2905.34617384985,1243.0,976.0978734981453,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.965224508740064,11.965224508740064,11.965224508740064,11.965224508740064,,1.1,1.1,1.1,1.1,0.8612852884269828,0.8612852884269828,0.8612852884269828,0.8612852884269828,0.98,0.98,0.98,0.98,27.24555492879479,27.24555492879479,27.24555492879479,27.24555492879479,108.98221971517916,2615.5732731642997,0.025774195213527744,30.794082371812955,60.46327244825491,87.81369103430401,109.9306713105862,0.035
1951-03-25,1951-04-05,4038.4235,1.0221675780096169,4127.9455679721195,0.036000000000000004,1951,3,25,1951.03,1950,6,176,26,0.3566544970727911,100.40060587773041,0.02432217291253016,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.05789805026848024,3888.9455679721195,1100.0,,4,275.0,275.0,275.0,275.0,2788.9455679721195,41.0,7.0,13.0,67.0,2660.945567972119,100.0,18.0,25.0,80.0,2804.945567972119,1243.0,975.914140389389,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.148957617496269,12.148957617496269,12.148957617496269,12.148957617496269,,1.1,1.1,1.1,1.1,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.98,0.98,0.98,0.98,27.783894278666946,27.783894278666946,27.783894278666946,27.783894278666946,111.13557711466778,2667.253850752027,0.02692273318159664,31.33186243738289,61.53986084634988,89.43008925264392,112.08463177117396,0.035
1951-03-26,1951-04-06,3941.514,1.0201070583856071,4020.766252125687,0.039,1951,3,26,1951.03,1950,6,177,26,0.3473942041836593,107.17931584643247,0.02665644037122756,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.059441406193072324,3781.766252125687,1100.0,,4,275.0,275.0,275.0,275.0,2681.766252125687,41.0,7.0,13.0,67.0,2553.766252125687,100.0,18.0,25.0,80.0,2697.766252125687,1243.0,975.7180022413901,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.345095765495286,12.345095765495286,12.345095765495286,12.345095765495286,,1.1,1.1,1.1,1.1,0.8688958265616092,0.8688958265616092,0.8688958265616092,0.8688958265616092,0.98,0.98,0.98,0.98,28.358937234643324,28.358937234643324,28.358937234643324,28.358937234643324,113.43574893857334,2722.45797452576,0.02821247041620548,31.90548624394227,62.688546510436076,91.15560625972464,114.38615975471876,0.04
1951-03-27,1951-04-07,3827.1734,1.0332122156425971,3954.282308262411,0.040999999999999995,1951,3,27,1951.03,1950,6,178,26,0.3416499914338724,66.48394386327618,0.016813150574595804,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.06044080350576216,3715.282308262411,1100.0,,4,275.0,275.0,275.0,275.0,2615.282308262411,41.0,7.0,13.0,67.0,2487.282308262411,100.0,18.0,25.0,80.0,2631.282308262411,1243.0,975.5831220341753,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.479975972710193,12.479975972710193,12.479975972710193,12.479975972710193,,1.1,1.1,1.1,1.1,0.8714939420389903,0.8714939420389903,0.8714939420389903,0.8714939420389903,0.98,0.98,0.98,0.98,28.754505194523354,28.754505194523354,28.754505194523354,28.754505194523354,115.01802077809342,2760.432498674241,0.029086952273934773,32.29900225899175,63.47677904526802,92.34020871988905,115.96755693049087,0.04
1951-03-28,1951-04-08,3696.4452,1.0349526943726866,3825.6459193409837,0.045,1951,3,28,1951.03,1950,6,179,26,0.33053580743106104,128.63638892142714,0.033624750338522295,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.062473110433903085,3586.6459193409837,1100.0,,4,275.0,275.0,275.0,275.0,2486.6459193409837,41.0,7.0,12.999999999999984,67.0,2358.6459193409837,100.0,18.0,25.0,80.0,2502.6459193409837,1243.0,975.3105354005082,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.752562606377024,12.752562606377024,12.752562606377024,12.752562606377024,,1.1,1.1,1.1,1.1,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.98,0.98,0.98,0.98,29.5539688835422,29.5539688835422,29.5539688835422,29.5539688835422,118.2158755341688,2837.1810128200514,0.03090089308488146,33.09325469011924,65.0682048147398,94.73316706367608,119.16519968359677,0.045
1951-03-29,1951-04-09,3604.8141,1.0378065990623189,3741.0998613728943,0.049,1951,3,29,1951.03,1950,6,180,26,0.32323102802261805,84.54605796808937,0.022599251851315987,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.06388495599053394,3502.0998613728943,1100.0,,4,275.0,275.0,275.0,275.0,2402.099861372895,41.0,7.0,13.0,67.0,2274.099861372895,100.0,18.0,25.0,80.0,2418.099861372895,1243.0,975.131378277671,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.931719729214208,12.931719729214208,12.931719729214208,12.931719729214208,,1.1,1.1,1.1,1.1,0.8797981019681809,0.8797981019681809,0.8797981019681809,0.8797981019681809,0.98,0.98,0.98,0.98,30.07925539146528,30.07925539146528,30.07925539146528,30.07925539146528,120.31702156586113,2887.608517580667,0.032160868734925366,33.613925393150446,66.11184285277155,96.30341361158949,121.2658781539662,0.05
1951-03-30,1951-04-10,3514.6276,1.0346796387969917,3636.513615673937,0.052000000000000005,1951,3,30,1951.03,1950,6,181,26,0.3141947763942281,104.58624569895755,0.028760031379553925,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.06572228932950312,3397.513615673937,1100.0,,4,275.0,275.0,275.0,275.0,2297.5136156739372,41.0,7.0,13.0,67.0,2169.513615673937,100.0,18.0,25.0,80.0,2313.5136156739372,1243.0,974.9097550427376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.153342964147624,13.153342964147624,13.153342964147624,13.153342964147624,,1.1,1.1,1.1,1.1,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.98,0.98,0.98,0.98,30.72863956376918,30.72863956376918,30.72863956376918,30.72863956376918,122.91455825507671,2949.9493981218407,0.03380010945794234,34.256351623265864,67.39993457872508,98.24249520002104,123.8625305791886,0.05
1951-03-31,1951-04-11,3461.205,1.0313344982765316,3569.6601221072224,0.055,1951,3,31,1951.03,1950,6,182,26,0.308418634550064,66.8534935667144,0.018728251788646427,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.06695315291219232,3330.6601221072224,1100.0,,4,275.0,275.0,275.0,275.0,2230.6601221072224,41.0,7.0,13.0,66.99999999999999,2102.6601221072224,100.0,18.0,25.0,80.0,2246.6601221072224,1243.0,974.7680893063699,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.295008700515226,13.295008700515226,13.295008700515226,13.295008700515226,,1.1,1.1,1.1,1.1,0.8860321070589471,0.8860321070589471,0.8860321070589471,0.8860321070589471,0.98,0.98,0.98,0.98,31.143388429183002,31.143388429183002,31.143388429183002,31.143388429183002,124.57355371673201,2989.765289201568,0.03489787527536218,34.6658829149868,68.22130893761624,99.47961270516429,125.52071901415053,0.055
1951-04-01,1951-04-12,3373.3099,1.0324218111984715,3482.678716691735,0.059,1951,4,1,1951.04,1950,7,183,27,0.30090344112216594,86.98140541548719,0.024975431985328964,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.08470491365916931,3187.678716691735,1100.0,,4,275.0,275.0,275.0,275.0,2087.6787166917347,30.0,4.0,7.000000000000013,55.0,1991.6787166917352,100.0,18.0,25.0,80.0,2159.6787166917347,1243.0,974.583771566323,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.479326440562275,13.479326440562275,13.479326440562275,13.479326440562275,,1.1,1.1,1.1,1.1,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.98,0.98,0.98,0.98,31.682469039559113,31.682469039559113,31.682469039559113,31.682469039559113,126.72987615823645,3041.5170277976745,0.03638862107803605,35.197355533536204,69.28752738325758,101.0861978323697,127.67583644653959,0.06
1951-04-02,1951-04-13,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1951,4,2,1951.04,1950,7,184,27,0.2954794055901358,62.77818902812669,0.01835672953652111,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.08625981884962505,3124.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2024.9005276636085,30.0,4.0,7.000000000000013,55.0,1928.9005276636085,100.0,18.0,25.0,80.0,2096.9005276636085,1243.0,974.4507415943348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
