Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1951-04-03,1951-04-14,3269.7091,1.037414098075141,3392.042316944581,0.066,1951,4,3,1951.04,1950,7,185,27,0.29307245618401184,27.85821071902729,0.008212813436867989,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.08696825464893505,3097.042316944581,1100.0,,4,275.0,275.0,275.0,275.0,1997.0423169445808,30.0,4.0,7.000000000000013,55.0,1901.0423169445808,100.0,18.0,25.0,80.0,2069.042316944581,1243.0,974.3917087192397,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.671389287645596,13.671389287645596,13.671389287645596,13.671389287645596,,1.1,1.1,1.1,1.1,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.98,0.98,0.98,0.98,32.243405352288256,32.243405352288256,32.243405352288256,32.243405352288256,128.97362140915305,3095.366913819673,0.0380224093210392,35.749299316489136,70.39516053323544,102.75606690454616,129.91800665586894,0.065
1951-04-04,1951-04-15,3218.6702,1.032917137253983,3324.6196087487046,0.069,1951,4,4,1951.04,1950,7,186,27,0.2872471341958881,67.42270819587657,0.02027982630507693,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.08873195574727115,3029.6196087487046,1100.0,,4,275.0,275.0,275.0,275.0,1929.6196087487049,30.0,4.0,7.000000000000013,55.0,1833.6196087487049,100.0,18.0,25.0,80.0,2001.6196087487049,1243.0,974.2488367899672,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.814261216917842,13.814261216917842,13.814261216917842,13.814261216917842,,1.1,1.1,1.1,1.1,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.98,0.98,0.98,0.98,32.66004937662694,32.66004937662694,32.66004937662694,32.66004937662694,130.64019750650775,3135.3647401561852,0.03929478042021088,36.15856744265581,71.21670119557226,103.9951991702406,131.58323187064894,0.07
1951-04-05,1951-04-16,3168.1362,1.030253979619573,3263.984928026832,0.07200000000000001,1951,4,5,1951.04,1950,7,187,27,0.28200829778151826,60.63468072187243,0.01857688747310722,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.09038031930445696,2968.984928026832,1100.0,,4,275.0,275.0,275.0,275.0,1868.984928026832,30.0,4.0,7.0,55.0,1772.984928026833,100.0,18.0,25.0,80.0,1940.984928026833,1243.0,974.1203490141521,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.942748992733145,13.942748992733145,13.942748992733145,13.942748992733145,,1.1,1.1,1.1,1.1,0.896164943877881,0.896164943877881,0.896164943877881,0.896164943877881,0.98,0.98,0.98,0.98,33.0342261089271,33.0342261089271,33.0342261089271,33.0342261089271,132.1369044357084,3171.2857064570007,0.04048330716881979,36.52561127492068,71.95364969394903,105.1071631095815,133.07859535352534,0.07
1951-04-06,1951-04-17,3118.105,1.028104228987988,3205.7369369285907,0.075,1951,4,6,1951.04,1950,7,188,27,0.2769756713506303,58.24799109824153,0.01816992231248045,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.0920225226847961,2910.7369369285907,1100.0,,4,275.0,275.0,275.0,275.0,1810.7369369285907,30.0,4.0,6.999999999999987,55.0,1714.7369369285907,100.0,18.0,25.0,80.0,1882.7369369285907,1243.0,973.996918747301,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.066179259584215,14.066179259584215,14.066179259584215,14.066179259584215,,1.1,1.1,1.1,1.1,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.98,0.98,0.98,0.98,33.393162032123826,33.393162032123826,33.393162032123826,33.393162032123826,133.5726481284953,3205.7435550838877,0.0416667526863483,36.877244588987615,72.65980700936616,106.17304739610607,134.51292292723764,0.075
1951-04-07,1951-04-18,3052.1754,1.0246677930235624,3127.465831038809,0.08,1951,4,7,1951.04,1950,7,189,27,0.2702130478017531,78.27110588978168,0.02502700592696272,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.09432557090544257,2832.465831038809,1100.0,,4,275.0,275.0,275.0,275.0,1732.4658310388088,30.0,4.0,7.0,55.0,1636.4658310388088,100.0,18.0,25.0,80.0,1804.4658310388088,1243.0,973.821469247335,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241628759550238,14.241628759550238,14.241628759550238,14.241628759550238,,1.1,1.1,1.1,1.1,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.98,0.98,0.98,0.98,33.90241694403461,33.90241694403461,33.90241694403461,33.90241694403461,135.60966777613842,3254.6320266273224,0.04336087909587001,37.375361141363314,73.66038900055013,107.68398464572728,136.54772051839262,0.08
1951-04-08,1951-04-19,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1951,4,8,1951.04,1950,7,190,28,0.26683194443619523,39.1331408050678,0.012671284064964514,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.09552079700897538,2793.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1693.3326902337408,30.0,4.0,7.0,55.0,1597.3326902337408,100.0,18.0,25.0,80.0,1765.3326902337408,1243.0,973.7270099419437,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1951-04-09,1951-04-20,2971.0078,1.0238035019104426,3041.7281898432398,0.08600000000000001,1951,4,9,1951.04,1950,7,191,28,0.2628053156024559,46.60450039050147,0.015321717616360487,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.09698433968723658,2746.7281898432398,1100.0,,4,275.0,275.0,275.0,275.0,1646.7281898432398,30.0,4.0,7.0,55.0,1550.7281898432395,100.0,18.0,25.0,80.0,1718.7281898432395,1243.0,973.6145163203113,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.448581686573975,14.448581686573975,14.448581686573975,14.448581686573975,,1.1,1.1,1.1,1.1,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.98,0.98,0.98,0.98,34.501515470698074,34.501515470698074,34.501515470698074,34.501515470698074,138.0060618827923,3312.145485187015,0.04537093825267294,37.96018800355875,74.83553316339575,109.45949533150588,138.94120434185416,0.085
1951-04-10,1951-04-21,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1951,4,10,1951.04,1950,7,192,28,0.2601072963169945,31.227075063210567,0.010372716658333564,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.09799033076310787,2715.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1615.5011147800292,30.0,4.0,7.0,55.0,1519.5011147800292,100.0,18.0,25.0,80.0,1687.5011147800292,1243.0,973.5391406218828,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.047899230897,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1951-04-11,1951-04-22,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1951,4,11,1951.04,1950,7,193,28,0.2601072963169945,0.0,0.0,0.45,3,Normal,54,13,14,19,117,217.0,0.07208102296811662,2793.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1693.5011147800292,46.0,5.0,11.0,61.0,1570.501114780029,100.0,18.0,25.0,80.0,1687.501114780029,1243.0,973.5391406218828,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.047899230897,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1951-04-12,1951-04-23,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1951,4,12,1951.04,1950,7,194,28,0.2601072963169945,0.0,0.0,0.45,3,Normal,54,13,14,19,117,217.0,0.07208102296811662,2793.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1693.5011147800292,46.0,5.0,11.0,61.0,1570.501114780029,100.0,18.0,25.0,80.0,1687.501114780029,1243.0,973.5391406218828,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.047899230897,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1951-04-13,1951-04-24,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1951,4,13,1951.04,1950,7,195,28,0.2601072963169945,0.0,0.0,0.45,3,Normal,54,13,14,19,117,217.0,0.07208102296811662,2793.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1693.5011147800292,46.0,5.0,11.0,61.0,1570.501114780029,100.0,18.0,25.0,80.0,1687.501114780029,1243.0,973.5391406218828,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.047899230897,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1951-04-14,1951-04-25,2922.9672,1.0167801453929644,2972.015014594865,0.091,1951,4,14,1951.04,1950,7,196,28,0.2567820972609964,38.48610018516365,0.012949497225339536,0.45,3,Normal,54,13,14,19,117,217.0,0.0730144359750419,2755.015014594865,1100.0,,4,275.0,275.0,275.0,275.0,1655.015014594865,46.0,5.0,11.0,61.0,1532.015014594865,100.0,18.0,25.0,80.0,1649.015014594865,1243.0,973.4462431386772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.616854868208025,14.616854868208025,14.616854868208025,14.616854868208025,,1.1,1.1,1.1,1.1,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.98,0.98,0.98,0.98,34.98722944635174,34.98722944635174,34.98722944635174,34.98722944635174,139.94891778540696,3358.7740268497673,0.04708889998810599,38.43338352711229,75.78667752068706,110.897354744115,140.88143832901997,0.09
1951-04-15,1951-04-26,2891.2138,1.0183455444982707,2944.254691421915,0.09300000000000001,1951,4,15,1951.04,1950,7,197,29,0.25438360533885346,27.760323172950397,0.009428641908538036,0.45,3,Normal,54,13,14,19,117,217.0,0.07370286294600444,2727.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1627.2546914219156,46.0,5.0,11.0,61.0,1504.2546914219156,100.0,18.0,25.0,80.0,1621.2546914219156,1243.0,973.3792354620527,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.683862544832394,14.683862544832394,14.683862544832394,14.683862544832394,,1.1,1.1,1.1,1.1,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.98,0.98,0.98,0.98,35.1802641954315,35.1802641954315,35.1802641954315,35.1802641954315,140.721056781726,3377.305362761424,0.04779513715023253,38.62120979854679,76.16429447432114,111.46840061233392,141.6524817121431,0.095
1951-04-16,1951-04-27,2891.2138,1.0183455444982707,2944.254691421915,0.09300000000000001,1951,4,16,1951.04,1950,7,198,29,0.25438360533885346,0.0,0.0,0.45,3,Normal,54,13,14,19,117,217.0,0.07370286294600444,2727.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1627.2546914219156,46.0,5.0,11.0,61.0,1504.2546914219156,100.0,18.0,25.0,80.0,1621.2546914219156,1243.0,973.3792354620527,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.683862544832394,14.683862544832394,14.683862544832394,14.683862544832394,,1.1,1.1,1.1,1.1,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.98,0.98,0.98,0.98,35.1802641954315,35.1802641954315,35.1802641954315,35.1802641954315,140.721056781726,3377.305362761424,0.04779513715023253,38.62120979854679,76.16429447432114,111.46840061233392,141.6524817121431,0.095
1951-04-17,1951-04-28,2859.6787,1.0209546780233656,2919.602346408777,0.095,1951,4,17,1951.04,1950,7,199,29,0.25225364272971834,24.652345013138074,0.008443733799385867,0.45,3,Normal,54,13,14,19,117,217.0,0.07432519030097312,2702.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1602.6023464087768,46.0,5.0,11.0,61.0,1479.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1951-04-18,1951-04-29,2859.6787,1.0209546780233656,2919.602346408777,0.095,1951,4,18,1951.04,1950,7,200,29,0.25225364272971834,0.0,0.0,0.45,3,Normal,54,13,14,19,117,217.0,0.07432519030097312,2702.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1602.6023464087768,46.0,5.0,11.0,61.0,1479.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1951-04-19,1951-04-30,2859.6787,1.0209546780233656,2919.602346408777,0.095,1951,4,19,1951.04,1950,7,201,29,0.25225364272971834,0.0,0.0,0.45,3,Normal,54,13,14,19,117,217.0,0.07432519030097312,2702.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1602.6023464087768,46.0,5.0,11.0,61.0,1479.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1951-04-20,1951-05-01,2859.6787,1.0209546780233656,2919.602346408777,0.095,1951,4,20,1951.04,1950,7,202,29,0.25225364272971834,0.0,0.0,0.45,3,Normal,54,13,14,19,117,217.0,0.07432519030097312,2702.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1602.6023464087768,46.0,5.0,11.0,61.0,1479.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1951-04-21,1951-05-02,2859.6787,1.0209546780233656,2919.602346408777,0.095,1951,4,21,1951.04,1950,7,203,29,0.25225364272971834,0.0,0.0,0.55,3,Normal,54,13,14,19,117,217.0,0.07432519030097312,2702.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1602.6023464087768,46.0,5.0,11.0,61.0,1479.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1951-04-22,1951-05-03,2859.6787,1.0209546780233656,2919.602346408777,0.095,1951,4,22,1951.04,1950,7,204,30,0.25225364272971834,0.0,0.0,0.55,3,Normal,54,13,14,19,117,217.0,0.07432519030097312,2702.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1602.6023464087768,46.0,5.0,11.0,61.0,1479.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1951-04-23,1951-05-04,2859.6787,1.0209546780233656,2919.602346408777,0.095,1951,4,23,1951.04,1950,7,205,30,0.25225364272971834,0.0,0.0,0.55,3,Normal,54,13,14,19,117,217.0,0.07432519030097312,2702.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1602.6023464087768,46.0,5.0,11.0,61.0,1479.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1951-04-24,1951-05-05,2859.6787,1.0209546780233656,2919.602346408777,0.095,1951,4,24,1951.04,1950,7,206,30,0.25225364272971834,0.0,0.0,0.55,3,Normal,54,13,14,19,117,217.0,0.07432519030097312,2702.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1602.6023464087768,46.0,5.0,11.0,61.0,1479.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1951-04-25,1951-05-06,2828.3612,1.027849310755933,2907.129109988823,0.09699999999999999,1951,4,25,1951.04,1950,7,207,30,0.2511759551030343,12.473236419953992,0.004290568443312773,0.55,3,Normal,54,13,14,19,117,217.0,0.0746440876170217,2690.129109988823,1100.0,,4,275.0,275.0,275.0,275.0,1590.1291099888226,46.0,5.0,11.0,61.0,1467.1291099888226,100.0,18.0,25.0,80.0,1584.1291099888226,1243.0,973.289621989628,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.773476017257126,14.773476017257126,14.773476017257126,14.773476017257126,,1.1,1.1,1.1,1.1,0.9073180045263204,0.9073180045263204,0.9073180045263204,0.9073180045263204,0.98,0.98,0.98,0.98,35.43806475268299,35.43806475268299,35.43806475268299,35.43806475268299,141.75225901073196,3402.054216257567,0.048760221389437,38.87183925909393,76.66824503196952,112.23067074034279,142.68215587399618,0.095
1951-04-26,1951-05-07,2812.7838,1.027849310755933,2891.117890135454,0.098,1951,4,26,1951.04,1950,7,208,30,0.24979258570770324,16.011219853368853,0.005538072282697093,0.55,3,Normal,54,13,14,19,117,217.0,0.07505747196972072,2674.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1574.117890135454,46.0,5.0,11.0,61.0,1451.117890135454,100.0,18.0,25.0,80.0,1568.117890135454,1243.0,973.2509742175683,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97972751745761,76.8852050199787,112.5589047890832,143.12568711778968,0.1
1951-04-27,1951-05-08,2812.7838,1.027849310755933,2891.117890135454,0.098,1951,4,27,1951.04,1950,7,209,30,0.24979258570770324,0.0,0.0,0.55,3,Normal,54,13,14,19,117,217.0,0.07505747196972072,2674.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1574.117890135454,46.0,5.0,11.0,61.0,1451.117890135454,100.0,18.0,25.0,80.0,1568.117890135454,1243.0,973.2509742175683,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97972751745761,76.8852050199787,112.5589047890832,143.12568711778968,0.1
1951-04-28,1951-05-09,2812.7838,1.027849310755933,2891.117890135454,0.098,1951,4,28,1951.04,1950,7,210,30,0.24979258570770324,0.0,0.0,0.55,3,Normal,54,13,14,19,117,217.0,0.07505747196972072,2674.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1574.117890135454,46.0,5.0,11.0,61.0,1451.117890135454,100.0,18.0,25.0,80.0,1568.117890135454,1243.0,973.2509742175683,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97972751745761,76.8852050199787,112.5589047890832,143.12568711778968,0.1
1951-04-29,1951-05-10,2812.7838,1.027849310755933,2891.117890135454,0.098,1951,4,29,1951.04,1950,7,211,31,0.24979258570770324,0.0,0.0,0.55,3,Normal,54,13,14,19,117,217.0,0.07505747196972072,2674.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1574.117890135454,46.0,5.0,11.0,61.0,1451.117890135454,100.0,18.0,25.0,80.0,1568.117890135454,1243.0,973.2509742175683,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97972751745761,76.8852050199787,112.5589047890832,143.12568711778968,0.1
1951-04-30,1951-05-11,2797.2606,1.0224543431941675,2860.071249515923,0.1,1951,4,30,1951.04,1950,7,212,31,0.2471101559581757,31.046640619531445,0.010855198318848245,0.55,3,Normal,54,13,14,19,117,217.0,0.07587223571326343,2643.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1543.0712495159228,46.0,5.0,11.0,61.0,1420.0712495159228,100.0,18.0,25.0,80.0,1537.0712495159228,1243.0,973.1760340505556,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.887063956329555,14.887063956329555,14.887063956329555,14.887063956329555,,1.1,1.1,1.1,1.1,0.90868210367285,0.90868210367285,0.90868210367285,0.90868210367285,0.98,0.98,0.98,0.98,35.764223961055244,35.764223961055244,35.764223961055244,35.764223961055244,143.05689584422097,3433.365500261303,0.050018647566361804,39.188576478486866,77.30523664325878,113.19446959061094,143.98476693340442,0.1
1951-05-01,1951-05-12,2781.7915,1.0248916676985669,2851.0349296246973,0.10099999999999999,1951,5,1,1951.05,1950,8,213,31,0.24632941791957386,9.036319891225503,0.003169487612140557,0.49,3,Normal,55,13,13,17,178,276.0,0.0968069514449379,2575.034929624697,1100.0,,4,275.0,275.0,275.0,275.0,1475.0349296246973,45.0,5.0,12.0,63.0,1350.034929624697,100.0,18.0,25.0,80.0,1528.034929624697,1243.0,973.1542222439217,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.908875762963548,14.908875762963548,14.908875762963548,14.908875762963548,,1.1,1.1,1.1,1.1,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.98,0.98,0.98,0.98,35.826774075794845,35.826774075794845,35.826774075794845,35.826774075794845,143.30709630317938,3439.370311276305,0.05026493881716277,39.249274798016636,77.42732216093337,113.37922840314435,144.23456701657847,0.1
1951-05-02,1951-05-13,2781.7915,1.0248916676985669,2851.0349296246973,0.10099999999999999,1951,5,2,1951.05,1950,8,214,31,0.24632941791957386,0.0,0.0,0.49,3,Normal,55,13,13,17,178,276.0,0.0968069514449379,2575.034929624697,1100.0,,4,275.0,275.0,275.0,275.0,1475.0349296246973,45.0,5.0,12.0,63.0,1350.034929624697,100.0,18.0,25.0,80.0,1528.034929624697,1243.0,973.1542222439217,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.908875762963548,14.908875762963548,14.908875762963548,14.908875762963548,,1.1,1.1,1.1,1.1,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.98,0.98,0.98,0.98,35.826774075794845,35.826774075794845,35.826774075794845,35.826774075794845,143.30709630317938,3439.370311276305,0.05026493881716277,39.249274798016636,77.42732216093337,113.37922840314435,144.23456701657847,0.1
1951-05-03,1951-05-14,2751.0152,1.028638410250318,2829.7999019024605,0.103,1951,5,3,1951.05,1950,8,215,31,0.24449471152437266,21.235027722236733,0.007504073948112208,0.49,3,Normal,55,13,13,17,178,276.0,0.09753339796727202,2553.7999019024605,1100.0,,4,275.0,275.0,275.0,275.0,1453.7999019024605,45.0,5.0,12.0,63.0,1328.7999019024605,100.0,18.0,25.0,80.0,1506.7999019024605,1243.0,973.1029652804542,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.960132726431036,14.960132726431036,14.960132726431036,14.960132726431036,,1.1,1.1,1.1,1.1,0.9095391422547042,0.9095391422547042,0.9095391422547042,0.9095391422547042,0.98,0.98,0.98,0.98,35.97365930612161,35.97365930612161,35.97365930612161,35.97365930612161,143.89463722448644,3453.4712933876745,0.05084975694844953,39.39175443984705,77.71391739343728,113.81299673894432,144.8211526437371,0.105
1951-05-04,1951-05-15,2735.7079,1.0234104608467474,2799.7520826810883,0.105,1951,5,4,1951.05,1950,8,216,31,0.24189857994364605,30.04781922137272,0.010732314267125552,0.49,3,Normal,55,13,13,17,178,276.0,0.0985801570457974,2523.7520826810887,1100.0,,4,275.0,275.0,275.0,275.0,1423.7520826810885,45.0,5.0,12.0,63.0,1298.752082681088,100.0,18.0,25.0,80.0,1476.752082681088,1243.0,973.030436061644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032661945241287,15.032661945241287,15.032661945241287,15.032661945241287,,1.1,1.1,1.1,1.1,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.98,0.98,0.98,0.98,36.1812460725764,36.1812460725764,36.1812460725764,36.1812460725764,144.7249842903056,3473.3996229673344,0.05169207130358292,39.59297795104982,78.11872031595811,114.42578994598436,145.65011337656784,0.105
1951-05-05,1951-05-16,2735.7079,1.0234104608467474,2799.7520826810883,0.105,1951,5,5,1951.05,1950,8,217,31,0.24189857994364605,0.0,0.0,0.49,3,Normal,55,13,13,17,178,276.0,0.0985801570457974,2523.7520826810887,1100.0,,4,275.0,275.0,275.0,275.0,1423.7520826810885,45.0,5.0,12.0,63.0,1298.752082681088,100.0,18.0,25.0,80.0,1476.752082681088,1243.0,973.030436061644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032661945241287,15.032661945241287,15.032661945241287,15.032661945241287,,1.1,1.1,1.1,1.1,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.98,0.98,0.98,0.98,36.1812460725764,36.1812460725764,36.1812460725764,36.1812460725764,144.7249842903056,3473.3996229673344,0.05169207130358292,39.59297795104982,78.11872031595811,114.42578994598436,145.65011337656784,0.105
1951-05-06,1951-05-17,2735.7079,1.0234104608467474,2799.7520826810883,0.105,1951,5,6,1951.05,1950,8,218,32,0.24189857994364605,0.0,0.0,0.49,3,Normal,55,13,13,17,178,276.0,0.0985801570457974,2523.7520826810887,1100.0,,4,275.0,275.0,275.0,275.0,1423.7520826810885,45.0,5.0,12.0,63.0,1298.752082681088,100.0,18.0,25.0,80.0,1476.752082681088,1243.0,973.030436061644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032661945241287,15.032661945241287,15.032661945241287,15.032661945241287,,1.1,1.1,1.1,1.1,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.98,0.98,0.98,0.98,36.1812460725764,36.1812460725764,36.1812460725764,36.1812460725764,144.7249842903056,3473.3996229673344,0.05169207130358292,39.59297795104982,78.11872031595811,114.42578994598436,145.65011337656784,0.105
1951-05-07,1951-05-18,2735.7079,1.0234104608467474,2799.7520826810883,0.105,1951,5,7,1951.05,1950,8,219,32,0.24189857994364605,0.0,0.0,0.49,3,Normal,55,13,13,17,178,276.0,0.0985801570457974,2523.7520826810887,1100.0,,4,275.0,275.0,275.0,275.0,1423.7520826810885,45.0,5.0,12.0,63.0,1298.752082681088,100.0,18.0,25.0,80.0,1476.752082681088,1243.0,973.030436061644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032661945241287,15.032661945241287,15.032661945241287,15.032661945241287,,1.1,1.1,1.1,1.1,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.98,0.98,0.98,0.98,36.1812460725764,36.1812460725764,36.1812460725764,36.1812460725764,144.7249842903056,3473.3996229673344,0.05169207130358292,39.59297795104982,78.11872031595811,114.42578994598436,145.65011337656784,0.105
1951-05-08,1951-05-19,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1951,5,8,1951.05,1950,8,220,32,0.24043650119059146,16.922207789983073,0.006080935073562577,0.49,3,Normal,55,13,13,17,178,276.0,0.0991796165803345,2506.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1406.8298748911047,45.0,5.0,12.0,63.0,1281.8298748911045,100.0,18.0,25.0,80.0,1459.8298748911045,1243.0,972.9895893531856,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.07350865369979,15.07350865369979,15.07350865369979,15.07350865369979,,1.1,1.1,1.1,1.1,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.98,0.98,0.98,0.98,36.29801804147543,36.29801804147543,36.29801804147543,36.29801804147543,145.19207216590172,3484.6097319816413,0.052174253796805764,39.70609959599147,78.34631154700924,114.77037842426672,146.11640266584237,0.105
1951-05-09,1951-05-20,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1951,5,9,1951.05,1950,8,221,32,0.238372145447254,23.89300628862793,0.00866022218940109,0.49,3,Normal,55,13,13,17,178,276.0,0.1000385340965798,2482.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1382.9368686024768,45.0,5.0,12.0,63.0,1257.936868602477,100.0,18.0,25.0,80.0,1435.936868602477,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1951-05-10,1951-05-21,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1951,5,10,1951.05,1950,8,222,32,0.238372145447254,0.0,0.0,0.49,3,Normal,55,13,13,17,178,276.0,0.1000385340965798,2482.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1382.9368686024768,45.0,5.0,12.0,63.0,1257.936868602477,100.0,18.0,25.0,80.0,1435.936868602477,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1951-05-11,1951-05-22,2675.0157,1.0203003171795997,2729.319367170408,0.11,1951,5,11,1951.05,1950,8,223,32,0.2358131933235232,29.61750143206882,0.01085160710333963,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.11761174007745134,2408.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1308.319367170408,35.0,4.0,8.0,57.0,1204.3193671704078,100.0,18.0,25.0,80.0,1406.3193671704078,1243.0,972.8604260586873,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06282512364014,79.06412530133122,115.85747980751259,147.58813133121245,0.11
1951-05-12,1951-05-23,2644.9907,1.0241604977462724,2708.894991846261,0.11199999999999999,1951,5,12,1951.05,1950,8,224,32,0.2340485272955169,20.42437532414715,0.007539744207739413,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.11849850251346244,2387.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1287.8949918462606,35.0,4.0,8.0,57.0,1183.8949918462606,100.0,18.0,25.0,80.0,1385.8949918462604,1243.0,972.8111258423877,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.80701308425353,36.80701308425353,36.80701308425353,36.80701308425353,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1951-05-13,1951-05-24,2615.179,1.023649608554846,2677.026959650853,0.114,1951,5,13,1951.05,1950,8,225,33,0.2312951293138337,31.868032195407977,0.01190426270475973,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.11990913981750335,2356.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1256.0269596508529,34.999999999999964,3.999999999999993,8.0,57.0,1152.0269596508529,100.0,18.0,25.0,80.0,1354.0269596508529,1243.0,972.7342030060538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1951-05-14,1951-05-25,2615.179,1.023649608554846,2677.026959650853,0.114,1951,5,14,1951.05,1950,8,226,33,0.2312951293138337,0.0,0.0,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.11990913981750335,2356.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1256.0269596508529,34.999999999999964,3.999999999999993,8.0,57.0,1152.0269596508529,100.0,18.0,25.0,80.0,1354.0269596508529,1243.0,972.7342030060538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1951-05-15,1951-05-26,2600.3529,1.0178780170276676,2646.8420534241445,0.11599999999999999,1951,5,15,1951.05,1950,8,227,33,0.2286871534158461,30.184906226708325,0.011404120690790364,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.121276598119911,2325.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1225.8420534241445,35.000000000000036,4.0,8.0,57.0,1121.8420534241445,100.0,18.0,25.0,80.0,1323.8420534241445,1243.0,972.6613428875756,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401755119309726,15.401755119309726,15.401755119309726,15.401755119309726,,1.1,1.1,1.1,1.1,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.98,0.98,0.98,0.98,37.23263681288936,37.23263681288936,37.23263681288936,37.23263681288936,148.93054725155744,3574.3331340373798,0.056267258962011055,40.60963941441543,80.16477675601854,117.52522112969237,149.84799362904616,0.115
1951-05-16,1951-05-27,2570.8598,1.0219738995797112,2627.3516150787163,0.118,1951,5,16,1951.05,1950,8,228,33,0.2270031795428011,19.49043834542817,0.007418283199542073,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.12217626227024155,2306.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1206.3516150787163,34.999999999999964,4.0,7.999999999999992,57.0,1102.3516150787163,100.0,18.0,25.0,80.0,1304.3516150787163,1243.0,972.6142970019141,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
1951-05-17,1951-05-28,2556.1926,1.0169526735643364,2599.526898715372,0.12,1951,5,17,1951.05,1950,8,229,33,0.2245991240490082,27.82471636334413,0.010703761664129912,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.12348400786259645,2278.526898715372,1100.0,,4,275.0,275.0,275.0,275.0,1178.5268987153722,35.0,4.0,8.0,57.0,1074.526898715372,100.0,18.0,25.0,80.0,1276.526898715372,1243.0,972.5471338934508,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.51596411343435,15.51596411343435,15.51596411343435,15.51596411343435,,1.1,1.1,1.1,1.1,0.9155342588549672,0.9155342588549672,0.9155342588549672,0.9155342588549672,0.98,0.98,0.98,0.98,37.55615678173086,37.55615678173086,37.55615678173086,37.55615678173086,150.22462712692345,3605.391051046163,0.057789218184724725,40.921618153272576,80.79292652884105,118.4774812640998,151.1394836338921,0.12
1951-05-18,1951-05-29,2541.5783,1.0183164052493892,2588.130878115853,0.121,1951,5,18,1951.05,1950,8,230,33,0.2236145078692097,11.396020599519035,0.004403185594623129,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.12402773086718336,2267.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1167.1308781158532,35.0,4.0,8.0,57.0,1063.1308781158532,100.0,18.0,25.0,80.0,1265.1308781158532,1243.0,972.519626257521,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.5434717493642,15.5434717493642,15.5434717493642,15.5434717493642,,1.1,1.1,1.1,1.1,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.98,0.98,0.98,0.98,37.633941740221424,37.633941740221424,37.633941740221424,37.633941740221424,150.5357669608857,3612.858407061256,0.05816389280532636,40.996567226520774,80.94385221203169,118.70633244284828,151.44998467374208,0.12
1951-05-19,1951-05-30,2512.5079,1.0194912730275971,2561.479877462896,0.12300000000000001,1951,5,19,1951.05,1950,8,231,33,0.2213118614127942,26.651000652957464,0.010404532507729415,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.12531818142485088,2240.479877462896,1100.0,,4,275.0,275.0,275.0,275.0,1140.4798774628962,35.0,4.0,7.999999999999992,57.0,1036.4798774628962,100.0,18.0,25.0,80.0,1238.4798774628962,1243.0,972.455296255945,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.607801750940284,15.607801750940284,15.607801750940284,15.607801750940284,,1.1,1.1,1.1,1.1,0.9164355856831442,0.9164355856831442,0.9164355856831442,0.9164355856831442,0.98,0.98,0.98,0.98,37.815640591605245,37.815640591605245,37.815640591605245,37.815640591605245,151.26256236642098,3630.301496794104,0.059052801350227314,41.171548929854715,81.2962456279782,119.24075085604721,152.175263425356,0.125
1951-05-20,1951-05-31,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1951,5,20,1951.05,1950,8,232,34,0.2202563100494408,12.217029668442136,0.004792377403927551,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.12591875344581266,2228.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1128.2628477944534,35.000000000000036,4.0,8.0,57.0,1024.2628477944536,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1951-05-21,1951-06-01,2440.7511,1.0095129172694002,2463.969763289497,0.13,1951,5,21,1951.05,1950,8,233,34,0.21288698754821253,85.29308450495638,0.03461612466830223,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.13027757271317011,2142.969763289497,1100.0,,4,275.0,275.0,275.0,275.0,1042.9697632894972,35.0,4.0,8.0,57.0,938.9697632894972,100.0,18.0,25.0,80.0,1140.9697632894972,1243.0,972.2199270148367,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.843170992048572,15.843170992048572,15.843170992048572,15.843170992048572,,1.1,1.1,1.1,1.1,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.98,0.98,0.98,0.98,38.47782713182401,38.47782713182401,38.47782713182401,38.47782713182401,153.91130852729603,3693.871404655105,0.062464771613844124,41.80814305918576,82.57864698603647,121.18650199225985,154.8181887918474,0.13
1951-05-22,1951-06-02,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1951,5,22,1951.05,1950,8,234,34,0.2091624966678106,43.10753333798584,0.017806685900853294,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.1325973845303991,2099.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,999.8622299515114,35.000000000000036,4.0,8.0,57.0,895.8622299515114,100.0,18.0,25.0,80.0,1097.8622299515114,1243.0,972.1158743481587,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.087698696894094,83.14199254795435,122.04172496595415,155.9809923431781,0.135
1951-05-23,1951-06-03,2384.2857,1.0079273256968455,2403.186709298232,0.136,1951,5,23,1951.05,1950,8,235,34,0.20763533168336729,17.675520653279364,0.0073550342904654675,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.13357264284044626,2082.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,982.186709298232,35.0,4.0,7.999999999999992,57.0,878.1867092982318,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1951-05-24,1951-06-04,2356.3647,1.0072308567466204,2373.403235588493,0.14,1951,5,24,1951.05,1950,8,236,34,0.20506203955484573,29.783473709739155,0.012548846847069478,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.1352488254784093,2052.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,952.4032355884927,34.999999999999964,4.0,7.999999999999992,57.0,848.4032355884927,100.0,18.0,25.0,80.0,1050.4032355884926,1243.0,972.0013181548687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
