Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1951-05-25,1951-06-05,2342.4819,1.004629396651821,2353.326177864812,0.141,1951,5,25,1951.05,1950,8,237,34,0.2033273817675197,20.07705772368081,0.008531353584778823,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.13640268103049166,2032.326177864812,1100.0,,4,275.0,275.0,275.0,275.0,932.326177864812,35.0,4.0,8.0,57.0,828.326177864812,100.0,18.0,25.0,80.0,1030.326177864812,1243.0,971.9528562913976,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.110241715487476,16.110241715487476,16.110241715487476,16.110241715487476,,1.1,1.1,1.1,1.1,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.98,0.98,0.98,0.98,39.22393712148093,39.22393712148093,39.22393712148093,39.22393712148093,156.89574848592372,3765.4979636621692,0.06666978422356915,42.52328120082993,84.01999024400163,123.37521797423945,157.79550712571643,0.14
1951-05-26,1951-06-06,2287.4661,1.0065552992153532,2302.461124730477,0.146,1951,5,26,1951.05,1950,8,238,34,0.1989326411767132,50.8650531343351,0.022091601281775945,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.13941603467358252,1981.461124730477,1100.0,,4,275.0,275.0,275.0,275.0,881.461124730477,35.0,4.0,8.0,57.0,777.4611247304769,100.0,18.0,25.0,80.0,979.4611247304767,1243.0,971.8300785769355,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.233019429949607,16.233019429949607,16.233019429949607,16.233019429949607,,1.1,1.1,1.1,1.1,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.98,0.98,0.98,0.98,39.56494187133824,39.56494187133824,39.56494187133824,39.56494187133824,158.25976748535297,3798.234419648471,0.06873504433386629,42.84935827342142,84.67745074755045,124.3742433361854,159.1560678161527,0.145
1951-05-27,1951-06-07,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1951,5,27,1951.05,1950,8,239,35,0.1963218365427493,30.217646226434677,0.013298595204387522,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.14127007208370734,1951.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,851.2434785040422,35.0,4.0,8.0,57.0,747.2434785040422,100.0,18.0,25.0,80.0,949.2434785040422,1243.0,971.7571394308716,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305958576013452,16.305958576013452,16.305958576013452,16.305958576013452,,1.1,1.1,1.1,1.1,0.92246023192076,0.92246023192076,0.92246023192076,0.92246023192076,0.98,0.98,0.98,0.98,39.76690245612125,39.76690245612125,39.76690245612125,39.76690245612125,159.06760982448498,3817.622635787639,0.07000465017472905,43.0422451197396,85.06644202540521,124.9655218623249,159.96180067755355,0.15
1951-05-28,1951-06-08,2233.2716,1.008811210708514,2252.94942663694,0.152,1951,5,28,1951.05,1950,8,240,35,0.1946548304614316,19.294051867102095,0.008563908110402208,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.1424798959997821,1931.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,831.9494266369403,35.0,4.0,8.0,57.0,727.9494266369403,100.0,18.0,25.0,80.0,929.94942663694,1243.0,971.7105675815376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1951-05-29,1951-06-09,2219.8507,1.0013386428720137,2222.822287316489,0.154,1951,5,29,1951.05,1950,8,241,35,0.19205184562414465,30.12713932045108,0.013553552837920384,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.14441100479855656,1901.8222873164887,1100.0,,4,275.0,275.0,275.0,275.0,801.8222873164891,35.0,4.0,8.0,57.00000000000001,697.8222873164891,100.0,18.0,25.0,80.0,899.8222873164891,1243.0,971.6378469004193,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635538138154,85.70002968847872,125.92891468775059,161.27538497846982,0.155
1951-05-30,1951-06-10,2166.6756,1.004236067700878,2175.8537845274404,0.159,1951,5,30,1951.05,1950,8,242,35,0.18799376698317088,46.96850278904867,0.02158624036368761,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.14752829545929985,1854.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,754.8537845274402,35.0,4.0,8.0,54.08609671068887,653.7676878167516,100.0,18.0,25.0,77.08609671068888,855.7676878167515,1243.0,971.5244746523076,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1951-05-31,1951-06-11,2153.5086,1.0028613452044095,2159.6705315052645,0.161,1951,5,31,1951.05,1950,8,243,35,0.18659553392205488,16.183253022175904,0.007493389749081944,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.1486337824761941,1838.6705315052645,1100.0,,4,275.0,275.0,275.0,275.0,738.6705315052644,35.0,4.0,8.0,52.92654898635851,638.743982518906,100.0,18.0,25.0,75.92654898635851,840.7439825189059,1243.0,971.4854116277713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.577686379113928,16.577686379113928,16.577686379113928,16.577686379113928,,1.1,1.1,1.1,1.1,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.98,0.98,0.98,0.98,40.515034637035825,40.515034637035825,40.515034637035825,40.515034637035825,162.0601385481433,3889.4433251554387,0.07503928779136015,43.75522521457357,86.50481684803154,127.15320591208763,162.946110018103,0.16
1951-06-01,1951-06-12,2114.3104,1.0052030192939163,2125.311197804528,0.165,1951,6,1,1951.06,1950,9,244,35,0.1836268874903112,34.35933370073644,0.016166730658658385,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.12092346770933315,1868.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,768.3111978045282,38.0,6.0,11.0,47.832603754367504,665.4785940501605,100.0,18.0,25.0,63.832603754367504,818.4785940501605,1243.0,971.4024753050453,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.2313113683795,0.07667958060700178,43.97103073979542,86.94035144108926,127.81604541725581,163.85132077643706,0.165
1951-06-02,1951-06-13,2075.5648,1.0121431912625691,2100.768780344257,0.168,1951,6,2,1951.06,1950,9,245,35,0.1815064226217438,24.54241746027128,0.011682588626554831,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.12233616683787778,1843.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,743.7687803442567,38.0,6.0,11.0,46.304671149837,642.4641091944197,100.0,18.0,25.0,62.304671149837,795.4641091944197,1243.0,971.3432349870379,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1951-06-03,1951-06-14,2062.7498,1.0096633060127025,2082.682782545041,0.17,1951,6,3,1951.06,1950,9,246,36,0.1799437924118915,18.085997799215875,0.008683990644564106,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.12339853296618973,1825.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,725.6827825450409,38.0,6.0,11.0,45.17869463315429,625.5040879118867,100.0,18.0,25.0,61.17869463315429,778.5040879118867,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1951-06-04,1951-06-15,2037.2697,1.0125994135570566,2062.9381034775606,0.173,1951,6,4,1951.06,1950,9,247,36,0.17823785214046126,19.74467906748032,0.009571144686404348,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.12457959817929914,1805.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,705.9381034775606,38.0,6.0,11.0,43.949453912999886,606.9886495645608,100.0,18.0,25.0,59.949453912999886,759.9886495645607,1243.0,971.2519195601184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1951-06-05,1951-06-16,2011.9887,1.0086895688986297,2029.4720144319144,0.17600000000000002,1951,6,5,1951.06,1950,9,248,36,0.1753463820469174,33.466089045646186,0.016490047070205075,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.12663392161726306,1772.4720144319144,1100.0,,4,275.0,275.0,275.0,275.0,672.4720144319142,38.0,6.0,11.0,41.86596198797911,575.6060524439353,100.0,18.0,25.0,57.865961987979105,728.6060524439353,1243.0,971.1711393451803,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.891958661704805,16.891958661704805,16.891958661704805,16.891958661704805,,1.1,1.1,1.1,1.1,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.98,0.98,0.98,0.98,41.37145843709569,41.37145843709569,41.37145843709569,41.37145843709569,165.48583374838276,3971.660009961186,0.08154132334498104,44.56834100300994,88.14624809579918,129.6523438229923,166.36158959634918,0.175
1951-06-06,1951-06-17,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1951,6,6,1951.06,1950,9,249,36,0.17306435430755507,26.4123580944713,0.013186006722718285,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.12830371735903245,1746.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,646.0596563374431,38.0,5.9999999999999964,11.0,40.22161284591085,550.8380434915323,100.0,18.0,25.0,56.22161284591086,703.8380434915323,1243.0,971.1073853773663,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1951-06-07,1951-06-18,1937.3349,1.0005308252325822,1938.363286248882,0.184,1951,6,7,1951.06,1950,9,250,36,0.16747458793190342,64.69637008856103,0.033376803279101176,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.1325860852933023,1681.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,581.3632862488821,38.0,6.0000000000000036,11.0,36.19382326841289,490.16946298046923,100.0,18.0,25.0,52.19382326841289,643.1694629804692,1243.0,970.9008660017273,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1951-06-08,1951-06-19,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1951,6,8,1951.06,1950,9,251,36,0.16405234974431393,39.60923828228579,0.020860647183190417,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.13535191684000625,1641.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,541.7540479665963,38.0,6.0000000000000036,10.999999999999995,33.72787847262857,453.02616949396764,100.0,18.0,25.0,49.727878472628575,606.0261694939677,1243.0,970.7728976934303,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1951-06-09,1951-06-20,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1951,6,9,1951.06,1950,9,252,36,0.16239171512873474,19.22030805068448,0.010226104295177152,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.1367360396581643,1622.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,522.5337399159118,38.0,6.0,11.000000000000005,32.53128341888945,435.0024564970224,100.0,18.0,25.0,48.531283418889466,588.0024564970224,1243.0,970.7108013135744,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1951-06-10,1951-06-21,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1951,6,10,1951.06,1950,9,253,37,0.1574494264237043,57.2024155674826,0.031389690120118635,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.1410281415712864,1565.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,465.33132434842855,38.0,6.0000000000000036,11.0,28.97004353920178,381.36128080922686,100.0,18.0,25.0,44.97004353920178,534.3612808092269,1243.0,970.5259935094334,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1951-06-11,1951-06-22,1816.8359,0.9841191530010728,1787.9830070499418,0.19899999999999998,1951,6,11,1951.06,1950,9,254,37,0.15448173180911498,34.348317298487466,0.019210650863600773,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.14373738396095478,1530.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,430.98300704994176,38.0,6.0000000000000036,11.0,26.831626898050853,349.15138015189086,100.0,18.0,25.0,42.83162689805085,502.15138015189086,1243.0,970.4150220227768,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1951-06-12,1951-06-23,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1951,6,12,1951.06,1950,9,255,37,0.15036695208705347,47.62476530163735,0.027364920715286255,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.14767074607686898,1483.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,383.35824174830435,38.0,6.0,11.000000000000005,23.86666096487498,304.49158078342936,100.0,18.0,25.0,39.86666096487498,457.4915807834294,1243.0,970.2611573964177,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991158,0.205
1951-06-13,1951-06-24,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1951,6,13,1951.06,1950,9,256,37,0.1466374773146096,43.16521727365625,0.02543329877697187,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.15142650028246032,1440.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,340.19302447464815,37.99999999999999,6.000000000000003,11.0,21.179332263013123,264.01369221163503,100.0,18.0,25.0,37.179332263013116,417.01369221163503,1243.0,970.1217005406104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1951-06-14,1951-06-25,1712.5226,0.969471177329717,1660.241301225748,0.21100000000000002,1951,6,14,1951.06,1950,9,257,37,0.14344484842590466,36.95172324890018,0.022256838943603502,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.15479677551104054,1403.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,303.241301225748,38.000000000000014,6.0,11.0,18.878835873976527,229.36246535177142,100.0,18.0,25.0,34.878835873976534,382.36246535177145,1243.0,970.002318050114,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1951-06-15,1951-06-26,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1951,6,15,1951.06,1950,9,258,37,0.14032999959446205,36.051491104659355,0.02219659973237464,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.15823273757692138,1367.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,267.1898101210886,38.0,6.0,11.0,16.63438506590435,195.55542505518426,100.0,18.0,25.0,32.634385065904354,348.5554250551844,1243.0,969.8858440019296,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1951-06-16,1951-06-27,1656.2409,0.957558724961048,1585.9479244323386,0.21899999999999997,1951,6,16,1951.06,1950,9,259,37,0.13702590067095408,38.24188568875002,0.024112951692558258,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.16204819593429495,1328.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,228.9479244323386,38.0,6.0,10.999999999999998,14.253567279834304,159.69435715250427,100.0,18.0,25.0,30.253567279834307,312.6943571525042,1243.0,969.7622932943201,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30080471256538,18.30080471256538,18.30080471256538,18.30080471256538,,1.1,1.1,1.1,1.1,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.98,0.98,0.98,0.98,45.07492739943226,45.07492739943226,45.07492739943226,45.07492739943226,180.29970959772905,4327.1930303454965,0.11368576913536682,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1951-06-17,1951-06-28,1645.1264,0.9540705474587552,1569.566645086851,0.221,1951,6,17,1951.06,1950,9,260,38,0.1356105581355039,16.381279345487656,0.0104368166823405,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.16373946324896518,1312.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,212.56664508685088,38.0,5.999999999999997,10.999999999999998,13.233721094901226,144.33292399194968,100.0,18.0,25.0,29.233721094901234,297.3329239919497,1243.0,969.7093691610498,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35372884583542,18.35372884583542,18.35372884583542,18.35372884583542,,1.1,1.1,1.1,1.1,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.98,0.98,0.98,0.98,45.20917850484201,45.20917850484201,45.20917850484201,45.20917850484201,180.83671401936803,4340.0811364648325,0.1152144221371126,48.167235520010365,95.42659466747135,140.775271178868,181.6549546432296,0.22
1951-06-18,1951-06-29,1623.0388,0.9536621286851072,1547.8306369465215,0.22399999999999998,1951,6,18,1951.06,1950,9,261,38,0.13373256703217945,21.736008140329428,0.014042885327046556,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.16603883775488254,1290.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,190.83063694652145,38.0,6.0,10.395443257787164,11.880506580328188,124.55468710840616,100.0,18.0,24.395443257787164,27.88050658032819,277.55468710840614,1242.395443257787,969.6391451347504,990.0,0.9203814905122284,0.48,988.5996185094878,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42553859473749,18.42553859473749,18.42553859473749,18.42553859473749,,1.1,1.1,1.1,1.1,0.9317922218434268,0.9317922218434268,0.9317922218434268,0.9317922218434268,0.98,0.98,0.98,0.98,45.39071765665648,45.39071765665648,45.39071765665648,45.39071765665648,181.5628706266259,4357.508895039022,0.1173015097987746,48.33175103388565,95.76008324062173,141.28648551951486,182.3619296149451,0.225
1951-06-19,1951-06-30,1590.2593,0.9480612309495524,1507.6631894869736,0.22899999999999998,1951,6,19,1951.06,1950,9,262,38,0.1302620995716745,40.16744745954793,0.026642188878549244,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.17046247583152296,1250.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,150.66318948697358,36.34676166611814,6.0,8.207333279446031,9.379809462224038,90.72928507918535,98.34676166611814,18.0,22.207333279446033,25.37980946222404,243.72928507918536,1238.5540949455642,969.5093733814192,990.0,0.9103058228080372,0.48,988.609694177192,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.565386015772518,18.565386015772518,18.565386015772518,18.565386015772518,,1.1,1.1,1.1,1.1,0.9319339730191848,0.9319339730191848,0.9319339730191848,0.9319339730191848,0.98,0.98,0.98,0.98,45.742184833269604,45.742184833269604,45.742184833269604,45.742184833269604,182.96873933307842,4391.249743993882,0.12135916072563847,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1951-06-20,1951-07-01,1568.6399,0.9483007366521528,1487.5423727119592,0.23199999999999998,1951,6,20,1951.06,1950,9,263,38,0.1285236610023133,20.120816775014426,0.013526214206814071,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.17276818779384398,1230.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,130.54237271195916,31.49271248304073,6.0,7.1112576574608095,8.12715160852664,77.81125096293097,93.49271248304072,18.0,21.111257657460808,24.12715160852664,230.81125096293098,1232.6039701405016,969.4443676656848,990.0,0.8946989380734468,0.48,988.6253010619264,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.64599861624169,18.64599861624169,18.64599861624169,18.64599861624169,,1.1,1.1,1.1,1.1,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.98,0.98,0.98,0.98,45.94351543882382,45.94351543882382,45.94351543882382,45.94351543882382,183.7740617552953,4410.577482127086,0.12354206853298184,48.783688379355965,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1951-06-21,1951-07-02,1536.5597,0.9454747988820564,1452.778473327773,0.237,1951,6,21,1951.06,1950,9,264,38,0.12552006009551958,34.76389938418606,0.023929250069733586,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.17690240096365756,1195.7784733277724,1100.0,,4,275.0,275.0,275.0,275.0,95.7784733277731,23.10609084171958,4.472146614526372,5.217504383614099,5.9628621527018275,57.01986933521122,85.10609084171958,16.47214661452637,19.217504383614106,21.962862152701828,210.01986933521118,1220.7957418398598,969.3320535292128,990.0,0.8710454005936125,0.48,988.6489545994065,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.78196629019358,18.78196629019358,18.78196629019358,18.78196629019358,,1.1,1.1,1.1,1.1,0.9320377088069852,0.9320377088069852,0.9320377088069852,0.9320377088069852,0.98,0.98,0.98,0.98,46.28095556156771,46.28095556156771,46.28095556156771,46.28095556156771,185.12382224627083,4442.971733910499,0.1274274265795123,49.04131471216475,97.19923287322236,143.49458692160084,185.42031021478363,0.235
1951-06-22,1951-07-03,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1951,6,22,1951.06,1950,9,265,38,0.12096211011151373,52.75405074080868,0.03768080748429357,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.18356822627787844,1143.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,43.02442258696443,10.379432686349393,2.0089224554224634,2.3437428646595406,2.6785632738966174,25.613761306636405,72.37943268634939,14.008922455422466,16.34374286465954,18.678563273896614,178.61376130663638,1202.7320980064314,969.161617365281,990.0,0.8449741620711382,0.48,988.6750258379287,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.978473692647825,18.978473692647825,18.978473692647825,18.978473692647825,,1.1,1.1,1.1,1.1,0.9320100680808138,0.9320100680808138,0.9320100680808138,0.9320100680808138,0.98,0.98,0.98,0.98,46.76378584193519,46.76378584193519,46.76378584193519,46.76378584193519,187.05514336774075,4489.323440825779,0.13360848593062424,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1951-06-23,1951-07-04,1453.0426,0.9328792022166468,1355.5132214748025,0.251,1951,6,23,1951.06,1950,9,266,38,0.11711634233542295,44.51120111216186,0.03283715747437236,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.1895960850314564,1098.5132214748023,1098.5132214748023,,4,274.62830536870064,274.62830536870064,274.62830536870064,274.62830536870064,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1186.5132214748025,969.0178119463033,990.0,0.8215654742935294,0.4780671879172433,988.7003673377893,0.5334923629674909,0.5334923629674909,0.5334923629674909,0.5334923629674909,19.14906302851857,19.14906302851857,19.14906302851857,19.14906302851857,,1.0985132214748026,1.0985132214748026,1.0985132214748026,1.0985132214748026,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.5243036767621,47.5243036767621,47.5243036767621,47.5243036767621,190.0972147070484,4562.33315296916,0.1402400298982123,49.75023677041202,98.6384573562096,145.7062328770154,188.49174465160968,0.25
1951-06-24,1951-07-05,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1951,6,24,1951.06,1950,9,267,39,0.11360834243191005,40.60185073510297,0.03087801325519188,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.19545043545819016,1057.9113707396996,1057.9113707396996,,4,264.4778426849249,264.4778426849249,264.4778426849249,264.4778426849249,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1145.9113707396996,968.8897214508963,990.0,0.7629648649851334,0.4252847819616095,988.8117503530533,0.494851732262495,0.494851732262495,0.494851732262495,0.494851732262495,19.42717716989447,19.42717716989447,19.42717716989447,19.42717716989447,,1.0579113707396997,1.0579113707396997,1.0579113707396997,1.0579113707396997,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.432485443114224,46.432485443114224,46.432485443114224,46.432485443114224,185.7299417724569,4457.518602538968,0.14124901944377824,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1951-06-25,1951-07-06,1392.3229999999999,0.9189558294159528,1279.4833372799076,0.262,1951,6,25,1951.06,1950,9,268,39,0.11054736034098404,35.42803345979201,0.02768932773685786,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.2008623266219036,1022.4833372799077,1022.4833372799077,,4,255.6208343199769,255.6208343199769,255.6208343199769,255.6208343199769,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1110.4833372799076,968.7783762028796,990.0,0.7118316208163614,0.3792283384638798,988.9089400407196,0.462316816559819,0.462316816559819,0.462316816559819,0.462316816559819,19.668247021280166,19.668247021280166,19.668247021280166,19.668247021280166,,1.0224833372799076,1.0224833372799076,1.0224833372799076,1.0224833372799076,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.43440435292342,45.43440435292342,45.43440435292342,45.43440435292342,181.7376174116937,4361.702817880649,0.14203984695733138,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1951-06-26,1951-07-07,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1951,6,26,1951.06,1950,9,269,39,0.10783943651851803,31.341710908171077,0.02511070077782705,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.20590612040324435,991.1416263717365,991.1416263717365,,4,247.78540659293412,247.78540659293412,247.78540659293412,247.78540659293412,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1079.1416263717365,968.6798736828824,990.0,0.6665961617736402,0.3429133010973892,988.9904905371292,0.43445268934814696,0.43445268934814696,0.43445268934814696,0.43445268934814696,19.876164164898256,19.876164164898256,19.876164164898256,19.876164164898256,,0.9911416263717364,0.9911416263717364,0.9911416263717364,0.9911416263717364,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.50729873781623,44.50729873781623,44.50729873781623,44.50729873781623,178.0291949512649,4272.700678830358,0.14263541187131445,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1951-06-27,1951-07-08,1323.5347,0.9256382196791032,1225.114303391516,0.27399999999999997,1951,6,27,1951.06,1950,9,270,39,0.10584987581302699,23.027322980220557,0.018796060838138468,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.2097763443692888,968.1143033915159,968.1143033915159,,4,242.02857584787893,242.02857584787893,242.02857584787893,242.02857584787893,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1056.114303391516,968.6075020963733,990.0,0.6333608502557961,0.32449144271321273,989.042147707031,0.4145297134175804,0.4145297134175804,0.4145297134175804,0.4145297134175804,20.02011589724006,20.02011589724006,20.02011589724006,20.02011589724006,,0.968114303391516,0.968114303391516,0.968114303391516,0.968114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.78810686308254,43.78810686308254,43.78810686308254,43.78810686308254,175.15242745233016,4203.658258855924,0.14296823322317853,50.648538686935645,100.46433589861343,148.5174800837901,192.40874977955292,0.275
1951-06-28,1951-07-09,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1951,6,28,1951.06,1950,9,271,39,0.1036600819370616,25.34483652737709,0.02112475540290368,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.21420781833340533,942.7694668641388,942.7694668641388,,4,235.6923667160347,235.6923667160347,235.6923667160347,235.6923667160347,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1030.7694668641388,968.5278468958587,990.0,0.5979560851743104,0.30421557349131106,989.0978283413344,0.3931395520151035,0.3931395520151035,0.3931395520151035,0.3931395520151035,20.1768418934605,20.1768418934605,20.1768418934605,20.1768418934605,,0.9427694668641388,0.9427694668641388,0.9427694668641388,0.9427694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.975569935643996,42.975569935643996,42.975569935643996,42.975569935643996,171.90227974257596,4125.654713821825,0.14327942533150173,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1951-06-29,1951-07-10,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1951,6,29,1951.06,1950,9,272,39,0.10193760549347823,19.936069948881368,0.01689736025527449,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.21782736500928127,922.8333969152576,922.8333969152576,,4,230.7083492288144,230.7083492288144,230.7083492288144,230.7083492288144,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1010.8333969152576,968.4651906760192,990.0,0.579687973268961,0.288266717532206,989.1320453091988,0.37671027152910297,0.37671027152910297,0.37671027152910297,0.37671027152910297,20.290144361650366,20.290144361650366,20.290144361650366,20.290144361650366,,0.9228333969152576,0.9228333969152576,0.9228333969152576,0.9228333969152576,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.30302124197407,42.30302124197407,42.30302124197407,42.30302124197407,169.21208496789626,4061.090039229511,0.14342032138631694,50.952599825417366,101.08297103830152,149.47147355052104,193.74152723850202,0.285
1951-06-30,1951-07-11,1229.0427,0.9335129102384718,1147.327227684349,0.293,1951,6,30,1951.06,1950,9,273,39,0.09912907247192776,32.506169230908434,0.028332082117946106,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.22399886780226005,890.327227684349,890.327227684349,,4,222.58180692108726,222.58180692108726,222.58180692108726,222.58180692108726,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,978.327227684349,968.3630284298648,990.0,0.5499014436948219,0.26226178214747925,989.1878367741575,0.3506699296433017,0.3506699296433017,0.3506699296433017,0.3506699296433017,20.474138414649406,20.474138414649406,20.474138414649406,20.474138414649406,,0.8903272276843491,0.8903272276843491,0.8903272276843491,0.8903272276843491,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.18302422735468,41.18302422735468,41.18302422735468,41.18302422735468,164.73209690941871,3953.570325826049,0.1435790007719921,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1951-07-01,1951-07-12,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1951,7,1,1951.07,1950,10,274,40,0.09659170814823677,29.367642635312446,0.026268966273968044,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.20304848496830336,890.9595850490366,890.9595850490366,,4,222.73989626225915,222.73989626225915,222.73989626225915,222.73989626225915,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,970.9595850490366,968.27073012444,990.0,0.5431502173756112,0.2627676680392293,989.1940821145853,0.3511676610269901,0.3511676610269901,0.3511676610269901,0.3511676610269901,20.572184329118315,20.572184329118315,20.572184329118315,20.572184329118315,,0.8909595850490366,0.8909595850490366,0.8909595850490366,0.8909595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.409630636833455,41.409630636833455,41.409630636833455,41.409630636833455,165.63852254733382,3975.324541136012,0.14816145839482067,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1951-07-02,1951-07-13,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1951,7,2,1951.07,1950,10,275,40,0.09492761557979344,19.2603306532792,0.01753012080077513,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.20660794943821206,871.6992543957574,871.6992543957574,,4,217.9248135989393,217.9248135989393,217.9248135989393,217.9248135989393,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,951.6992543957574,968.2101976566723,990.0,0.5255013088088614,0.247359403516606,989.2271392876744,0.33616518151328223,0.33616518151328223,0.33616518151328223,0.33616518151328223,20.68077644948889,20.68077644948889,20.68077644948889,20.68077644948889,,0.8716992543957575,0.8716992543957575,0.8716992543957575,0.8716992543957575,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.728316594658864,40.728316594658864,40.728316594658864,40.728316594658864,162.91326637863546,3909.9183930872505,0.14827830794172284,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117126,0.31
1951-07-03,1951-07-14,1147.7361,0.9423826326999282,1081.606567562748,0.312,1951,7,3,1951.07,1950,10,276,40,0.09345080743742144,17.092686833009342,0.015803053851203366,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2098729859892709,854.6065675627481,854.6065675627481,,4,213.65164189068702,213.65164189068702,213.65164189068702,213.65164189068702,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,934.606567562748,968.1564777837688,990.0,0.5098386874080958,0.2336852540501985,989.2564760585416,0.323123774608243,0.323123774608243,0.323123774608243,0.323123774608243,20.7768745001648,20.7768745001648,20.7768745001648,20.7768745001648,,0.8546065675627481,0.8546065675627481,0.8546065675627481,0.8546065675627481,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.11523935444053,40.11523935444053,40.11523935444053,40.11523935444053,160.4609574177621,3851.06297802629,0.14835427430820694,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1951-07-04,1951-07-15,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1951,7,4,1951.07,1950,10,277,40,0.08902815549501106,51.188101185305186,0.049677002941594176,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.22029884693162105,803.4184663774429,803.4184663774429,,3,267.80615545914765,267.80615545914765,267.80615545914765,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,883.4184663774429,967.9956008943292,990.0,0.4629332560430751,0.1927347731019543,989.3443319708548,0.5073625060712208,0.5073625060712208,0.5073625060712208,,20.841368570454613,20.841368570454613,20.841368570454613,,,1.0712246218365906,1.0712246218365906,1.0712246218365906,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.43937837301525,50.43937837301525,50.43937837301525,,151.31813511904576,3631.6352428570976,0.14685114839898245,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1951-07-05,1951-07-16,1086.9032,0.9262205169466052,1006.7120437749194,0.32799999999999996,1951,7,5,1951.07,1950,10,278,40,0.08697992058215302,23.706422602523503,0.023548364946176983,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.22548652457638885,779.7120437749194,779.7120437749194,,3,259.90401459163985,259.90401459163985,259.90401459163985,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,859.7120437749194,967.9210949947212,990.0,0.4412102393156632,0.1798560218874597,989.378933738797,0.4779129229067861,0.4779129229067861,0.4779129229067861,,20.97992582116905,20.97992582116905,20.97992582116905,,,1.0396160583665592,1.0396160583665592,1.0396160583665592,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.27650222036527,49.27650222036527,49.27650222036527,,147.82950666109582,3547.908159866299,0.14684388408305116,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1951-07-06,1951-07-17,1061.4682,0.9261528299725064,983.0817773558224,0.336,1951,7,6,1951.07,1950,10,279,40,0.08493826556354306,23.630266419096984,0.02403692852760926,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2309065280515705,756.0817773558224,756.0817773558224,,3,252.02725911860747,252.02725911860747,252.02725911860747,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,836.0817773558224,967.8323271094232,990.0,0.4195570071388014,0.1680408886779112,989.4124021041832,0.449430436946621,0.449430436946621,0.449430436946621,,21.130644557813405,21.130644557813405,21.130644557813405,,,1.0081090364744298,1.0081090364744298,1.0081090364744298,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.12638020983968,48.12638020983968,48.12638020983968,,144.37914062951901,3465.0993751084557,0.14686381535608667,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1951-07-07,1951-07-18,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1951,7,7,1951.07,1950,10,280,40,0.0830644181447288,21.688048828868776,0.02255896641025439,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.23611554066179435,734.3937285269536,734.3937285269536,,3,244.79790950898453,244.79790950898453,244.79790950898453,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,814.3937285269536,967.7455749141078,990.0,0.3996834962597583,0.15719686426347682,989.4431196394768,0.4240556172954522,0.4240556172954522,0.4240556172954522,,21.27348910807352,21.27348910807352,21.27348910807352,,,0.979191638035938,0.979191638035938,0.979191638035938,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.061890248288314,47.061890248288314,47.061890248288314,,141.1856707448649,3388.456097876757,0.14685520256221085,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1951-07-08,1951-07-19,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1951,7,8,1951.07,1950,10,281,41,0.08189971950848521,13.48030828985634,0.014221033273782085,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2394733476220028,720.9134202370973,720.9134202370973,,3,240.3044734123657,240.3044734123657,240.3044734123657,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,800.9134202370973,967.6916536809483,990.0,0.38733102252801743,0.15045671011854864,989.4622122673537,0.4086535619709599,0.4086535619709599,0.4086535619709599,,21.36190502443421,21.36190502443421,21.36190502443421,,,0.9612178936494632,0.9612178936494632,0.9612178936494632,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.390042677222546,46.390042677222546,46.390042677222546,,139.17012803166764,3340.0830727600232,0.14681734118381576,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1951-07-09,1951-07-20,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1951,7,9,1951.07,1950,10,282,41,0.08027954170687895,18.752057888961307,0.020181702176650912,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2443063274029557,702.161362348136,702.161362348136,,3,234.05378744937863,234.05378744937863,234.05378744937863,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,782.161362348136,967.6166454493924,990.0,0.37014786191263455,0.141080681174068,989.4887714569134,0.3876996687528036,0.3876996687528036,0.3876996687528036,,21.484426338767904,21.484426338767904,21.484426338767904,,,0.9362151497975146,0.9362151497975146,0.9362151497975146,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.442516323737706,45.442516323737706,45.442516323737706,,136.3275489712131,3271.8611753091145,0.14672106966080906,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1951-07-10,1951-07-21,971.4252,0.934067963185034,907.3771579506143,0.364,1951,7,10,1951.07,1950,10,283,41,0.07839738644693307,21.78420439752165,0.02400788272731381,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2501716050607865,680.3771579506142,680.3771579506142,,3,226.79238598353808,226.79238598353808,226.79238598353808,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,760.3771579506143,967.5295086318024,990.0,0.3574650191018054,0.13411314738518432,989.508421833513,0.3640463786195386,0.3640463786195386,0.3640463786195386,,21.614866823091074,21.614866823091074,21.614866823091074,,,0.9071695439341524,0.9071695439341524,0.9071695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.300024944407475,44.300024944407475,44.300024944407475,,132.90007483322245,3189.6017959973387,0.14646618957588506,52.84956040554186,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1951-07-11,1951-07-22,955.5912,0.9401594064210812,898.4080553732088,0.371,1951,7,11,1951.07,1950,10,284,41,0.07762245598424522,8.969102577405577,0.009983328314748595,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.25266915032913595,671.4080553732088,671.4080553732088,,3,223.80268512440293,223.80268512440293,223.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,751.4080553732088,967.4936322214928,990.0,0.3522655393467877,0.13142241661196266,989.5163120440413,0.3545228736904955,0.3545228736904955,0.3545228736904955,,21.668156948857927,21.668156948857927,21.668156948857927,,,0.8952107404976117,0.8952107404976117,0.8952107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.82381707184824,43.82381707184824,43.82381707184824,,131.47145121554473,3155.3148291730736,0.14633823731793014,52.91860870402122,105.09170353252985,155.67500405486814,202.4593022272197,0.37
1951-07-12,1951-07-23,924.4132,0.9352118659599692,864.5221936900263,0.381,1951,7,12,1951.07,1950,10,285,41,0.07469471753481828,33.885861683182505,0.039196057580139165,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.26257278489416164,637.5221936900263,637.5221936900263,,3,212.50739789667546,212.50739789667546,212.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,717.5221936900263,967.35808877476,990.0,0.3326215615594355,0.12125665810700788,989.5461217803336,0.3196751416861078,0.3196751416861078,0.3196751416861078,,21.868357863887404,21.868357863887404,21.868357863887404,,,0.8500295915867017,0.8500295915867017,0.8500295915867017,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.99650626165232,41.99650626165232,41.99650626165232,,125.98951878495696,3023.748450838967,0.14573312253234116,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1951-07-13,1951-07-24,909.0679,0.9272453699863792,842.9290012782408,0.39,1951,7,13,1951.07,1950,10,286,41,0.07282906571044001,21.593192411785477,0.025616857859963257,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2692990746026901,615.9290012782408,615.9290012782408,,3,205.30966709274688,205.30966709274688,205.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,695.9290012782408,967.2717160051128,990.0,0.32010376885695113,0.11477870038347225,989.5651175307596,0.2984034301896612,0.2984034301896612,0.2984034301896612,,21.994998095457024,21.994998095457024,21.994998095457024,,,0.8212386683709877,0.8212386683709877,0.8212386683709877,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.96290197114344,39.96290197114344,39.96290197114344,,119.88870591343031,2877.3289419223274,0.14222871170837376,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1951-07-14,1951-07-25,878.8611,0.9265360667890472,814.2965068478958,0.4,1951,7,14,1951.07,1950,10,287,41,0.0703552181916582,28.632494430345105,0.03516224641707008,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.27876823502375875,587.2965068478958,587.2965068478958,,3,195.76550228263199,195.76550228263199,195.76550228263199,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,667.2965068478958,967.1571860273916,990.0,0.303505221361099,0.10491860273915833,989.5915761758996,0.271318925906289,0.271318925906289,0.271318925906289,,22.163071222601925,22.163071222601925,22.163071222601925,,,0.7830620091305277,0.7830620091305277,0.7830620091305277,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.3963370475197,38.3963370475197,38.3963370475197,,115.18901114255912,2764.5362674214184,0.14145831423058716,53.55224183068568,106.38754603895632,157.68985831896757,205.3131358964129,0.4
