Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1951-07-15,1951-07-26,856.6266,0.9204268935690436,788.4621603866118,0.408,1951,7,15,1951.07,1950,10,288,42,0.06812313065740326,25.834346461283868,0.03276548674018338,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2879022119320141,561.4621603866118,561.4621603866118,,3,187.15405346220402,187.15405346220402,187.15405346220402,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,641.4621603866118,967.0538486415463,990.0,0.2885287886299199,0.09458486415464472,989.6168863472154,0.24797884011594976,0.24797884011594976,0.24797884011594976,,22.31505886555304,22.31505886555304,22.31505886555304,,,0.7486162138488157,0.7486162138488157,0.7486162138488157,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.95906405629884,36.95906405629884,36.95906405629884,,110.8771921688965,2661.052612053516,0.14062462060897046,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1951-07-16,1951-07-27,834.7498,0.9266671393845559,773.5352092678302,0.41700000000000004,1951,7,16,1951.07,1950,10,289,42,0.06683344208074052,14.92695111878163,0.01929705453603121,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2934578766167102,546.5352092678302,546.5352092678302,,2,273.2676046339151,273.2676046339151,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,626.5352092678303,966.9941408370712,990.0,0.2798754836335247,0.08861408370713207,989.6315104326593,0.5282285067505021,0.5282285067505021,,,22.10914108883748,22.10914108883748,,,,1.0930704185356603,1.0930704185356603,,,0.94,0.94,,,0.98,0.98,,,54.59878240975909,54.59878240975909,,,109.19756481951818,2620.7415556684364,0.1411668964918563,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1951-07-17,1951-07-28,820.3628,0.9212730355954843,755.7781270456113,0.423,1951,7,17,1951.07,1950,10,290,42,0.06529923017674083,17.757082222218855,0.023495099403885254,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.3003526985986729,528.7781270456113,528.7781270456113,,2,264.38906352280566,264.38906352280566,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,608.7781270456113,966.9231125081824,990.0,0.26958152292499205,0.08151125081824452,989.6489072262567,0.49452015046549,0.49452015046549,,,22.23127456760884,22.23127456760884,,,,1.0575562540912231,1.0575562540912231,,,0.94,0.94,,,0.98,0.98,,,53.1166633158344,53.1166633158344,,,106.2333266316688,2549.5998391600515,0.14056152570456382,53.9779394590948,107.25943250549429,159.04870860135316,207.24525005906693,0.425
1951-07-18,1951-07-29,799.0771,0.9168437076495652,732.6288110618622,0.434,1951,7,18,1951.07,1950,10,291,42,0.0632991292757449,23.149315983749148,0.03159760527325815,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.3098431246117516,505.62881106186217,505.62881106186217,,2,252.81440553093108,252.81440553093108,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,585.6288110618623,966.8305152442474,990.0,0.2561616296010795,0.07225152442474488,989.6715868459744,0.4522375966477042,0.4522375966477042,,,22.38883400507916,22.38883400507916,,,,1.0112576221237244,1.0112576221237244,,,0.94,0.94,,,0.98,0.98,,,51.15124748067219,51.15124748067219,,,102.30249496134438,2455.259879072265,0.13963755371982786,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1951-07-19,1951-07-30,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1951,7,19,1951.07,1950,10,292,42,0.0627768066741919,6.045400480937474,0.008320311739713405,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.31242111599892824,499.5834105809247,499.5834105809247,,2,249.79170529046246,249.79170529046246,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,579.5834105809248,966.8063336423236,990.0,0.25265704961213026,0.06991668211618493,989.6774262682717,0.4415053335038244,0.4415053335038244,,,22.42958729244417,22.42958729244417,,,,0.9991668211618494,0.9991668211618494,,,0.94,0.94,,,0.98,0.98,,,50.6316676721456,50.6316676721456,,,101.2633353442912,2430.320048262989,0.139369181665362,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1951-07-20,1951-07-31,757.5572,0.9152736175579952,693.3721189511058,0.451,1951,7,20,1951.07,1950,10,293,42,0.059907351077375534,33.211291629819016,0.047898221924555014,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.327385531946962,466.3721189511058,466.3721189511058,,2,233.1860594755529,233.1860594755529,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,546.3721189511058,966.6734884758044,990.0,0.23340412692817725,0.06327442379022116,989.7033214492816,0.3848341847867532,0.3848341847867532,,,22.64499878869061,22.64499878869061,,,,0.9327442379022116,0.9327442379022116,,,0.94,0.94,,,0.98,0.98,,,47.71971288259737,47.71971288259737,,,95.43942576519474,2290.5462183646737,0.13764531794207432,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1951-07-21,1951-08-01,737.3183,0.9111138679089168,671.7809281930273,0.46,1951,7,21,1951.07,1950,10,294,42,0.058041872195877565,21.59119075807837,0.032140225856299436,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3379077768858222,444.78092819302736,444.78092819302736,,2,222.39046409651363,222.39046409651363,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,524.7809281930273,966.587123712772,990.0,0.2208874946046535,0.058956185638605475,989.7201563197568,0.3500679717486488,0.3500679717486488,,,22.78296463523602,22.78296463523602,,,,0.8895618563860546,0.8895618563860546,,,0.94,0.94,,,0.98,0.98,,,45.787753261439974,45.787753261439974,,,91.57550652287992,2197.8121565491188,0.13631751465347786,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1951-07-22,1951-08-02,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1951,7,22,1951.07,1950,10,295,43,0.05769462532715493,4.019060980586005,0.006018703939120536,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.33994154375362434,440.7618672124413,440.7618672124413,,2,220.38093360622062,220.38093360622062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,520.7618672124413,966.5710474688498,990.0,0.21855760418112533,0.05815237344248826,989.7232900223764,0.3437771059800635,0.3437771059800635,,,22.808465447546602,22.808465447546602,,,,0.8815237344248826,0.8815237344248826,,,0.94,0.94,,,0.98,0.98,,,45.424799825324286,45.424799825324286,,,90.8495996506486,2180.390391615566,0.13605089495436215,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1951-07-23,1951-08-03,717.4235,0.9036594665981734,648.3065373349947,0.469,1951,7,23,1951.07,1950,10,296,43,0.05601368482574354,19.45532987744661,0.03000946119936101,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.35014300632094963,421.3065373349947,421.3065373349947,,2,210.65326866749734,210.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.3065373349947,966.4932261493401,990.0,0.20844128546180635,0.05426130746699893,989.7372974070712,0.3141260149546501,0.3141260149546501,,,22.92994524277656,22.92994524277656,,,,0.8426130746699894,0.8426130746699894,,,0.93,0.93,,,0.97,0.97,,,42.74594377755649,42.74594377755649,,,85.49188755511298,2051.8053013227122,0.13186954416123275,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1951-07-24,1951-08-04,697.8704,0.8972206234519711,626.1437153766765,0.478,1951,7,24,1951.07,1950,10,297,43,0.05409881700854485,22.162821958318204,0.03539574288465941,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3625365781455476,399.1437153766765,399.1437153766765,,2,199.57185768833824,199.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.1437153766765,966.4045748615068,990.0,0.2010809386859811,0.0498287430753353,989.7490903182387,0.2819673127479861,0.2819673127479861,,,23.062548143984,23.062548143984,,,,0.7982874307533531,0.7982874307533531,,,0.93,0.93,,,0.97,0.97,,,40.7314883970815,40.7314883970815,,,81.462976794163,1955.111443059912,0.13010268216962995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1951-07-25,1951-08-05,685.0236,0.8943005987939278,612.617015667972,0.483,1951,7,25,1951.07,1950,10,298,43,0.05293011015371278,13.52669970870443,0.02208018935607833,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3705414544395061,385.61701566797205,385.61701566797205,,2,192.80850783398603,192.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,465.61701566797205,966.350468062672,990.0,0.1965886767901014,0.04712340313359442,989.7562879200765,0.26318704465042564,0.26318704465042564,,,23.14263281275394,23.14263281275394,,,,0.7712340313359441,0.7712340313359441,,,0.93,0.93,,,0.97,0.97,,,39.487773648292354,39.487773648292354,,,78.97554729658471,1895.413135118032,0.12891504035432813,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1951-07-26,1951-08-06,672.3268,0.8921244228803702,599.7991584370061,0.491,1951,7,26,1951.07,1950,10,299,43,0.051822647288957316,12.817857230965956,0.02137024877521923,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3784600175024098,372.7991584370062,372.7991584370062,,2,186.39957921850305,186.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,452.7991584370062,966.2990962129663,990.0,0.1923318238351681,0.04455983168740122,989.7631083444777,0.24598355262590554,0.24598355262590554,,,23.21802857888512,23.21802857888512,,,,0.7455983168740122,0.7455983168740122,,,0.93,0.93,,,0.97,0.97,,,38.29957539840599,38.29957539840599,,,76.59915079681198,1838.3796191234878,0.12770799978515945,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1951-07-27,1951-08-07,666.0345,0.8891922297499859,592.2327021454171,0.493,1951,7,27,1951.07,1950,10,300,43,0.05116890546536404,7.566456291589018,0.012776154143766193,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3832952810232729,365.2327021454171,365.2327021454171,,2,182.61635107270854,182.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,445.2327021454171,966.2650471596544,990.0,0.18981897857227872,0.043046540429083416,989.7671344809987,0.2360989163622359,0.2360989163622359,,,23.2659884049821,23.2659884049821,,,,0.7304654042908342,0.7304654042908342,,,0.93,0.93,,,0.97,0.97,,,37.59974142235459,37.59974142235459,,,75.19948284470918,1804.7875882730207,0.12697624189324935,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1951-07-28,1951-08-08,653.5614,0.8949481661930335,584.9035764245518,0.499,1951,7,28,1951.07,1950,10,301,43,0.050535669003081284,7.32912572086525,0.012530485393280293,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3880981569434485,357.90357642455183,357.90357642455183,,2,178.95178821227591,178.95178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,437.90357642455183,966.2320660939104,990.0,0.18738495158010945,0.04158071528491036,989.7710343331348,0.2267159191862915,0.2267159191862915,,,23.31225232003817,23.31225232003817,,,,0.7158071528491037,0.7158071528491037,,,0.93,0.93,,,0.97,0.97,,,36.918493237423746,36.918493237423746,,,73.83698647484749,1772.0876753963398,0.12623787826055788,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1951-07-29,1951-08-09,641.2365,0.8976161950015159,575.5842672260894,0.504,1951,7,29,1951.07,1950,10,302,44,0.04973048068833412,9.319309198462406,0.016191042266278245,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3943818706059845,348.5842672260894,348.5842672260894,,2,174.2921336130447,174.2921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,428.5842672260894,966.1901292025174,990.0,0.18428997804556474,0.03971685344521789,989.7759931685092,0.21505731272672607,0.21505731272672607,,,23.370806653265124,23.370806653265124,,,,0.6971685344521789,0.6971685344521789,,,0.93,0.93,,,0.97,0.97,,,36.04750237356676,36.04750237356676,,,72.09500474713352,1730.2801139312046,0.12525534287895088,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1951-07-30,1951-08-10,635.1294,0.8997395729536994,571.4510551263394,0.507,1951,7,30,1951.07,1950,10,303,44,0.04937337116291572,4.133212099750041,0.007232836587966834,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3972343702293343,344.4510551263393,344.4510551263393,,2,172.22552756316966,172.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,424.4510551263393,966.1715297480683,990.0,0.1829173245807031,0.03889021102526788,989.7781924643941,0.2099841793013293,0.2099841793013293,,,23.39667853702424,23.39667853702424,,,,0.6889021102526788,0.6889021102526788,,,0.92,0.92,,,0.97,0.97,,,35.276078533889915,35.276078533889915,,,70.55215706777983,1693.251769626716,0.12346141709753565,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1951-07-31,1951-08-11,629.0591,0.8983016201826908,565.0848087206653,0.514,1951,7,31,1951.07,1950,10,304,44,0.04882332747346548,6.366246405674134,0.011266001682273357,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.4017096133125948,338.08480872066525,338.08480872066525,,2,169.04240436033263,169.04240436033263,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,418.0848087206653,966.142881639243,990.0,0.180803073006863,0.03761696174413305,989.7815799652492,0.2022875119139549,0.2022875119139549,,,23.43641081409213,23.43641081409213,,,,0.6761696174413305,0.6761696174413305,,,0.92,0.92,,,0.97,0.97,,,34.68289429862412,34.68289429862412,,,69.36578859724824,1664.7789263339578,0.12275288156177876,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1951-08-01,1951-08-12,623.0255,0.8986760817668561,559.8981151808364,0.516,1951,8,1,1951.08,1950,11,305,44,0.048375197151624263,5.186693539828866,0.00926363814986886,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3286312188076781,375.8981151808364,375.8981151808364,,2,187.9490575904182,187.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,446.8981151808364,966.1195415183136,990.0,0.19037206777223348,0.04517962303616728,989.7644483091916,0.2500899607308296,0.2500899607308296,,,23.39481683014711,23.39481683014711,,,,0.7517962303616728,0.7517962303616728,,,0.93,0.93,,,0.97,0.97,,,38.911994498703926,38.911994498703926,,,77.82398899740788,1867.7757359377888,0.13899669759072542,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1951-08-02,1951-08-13,617.0284,0.9016230362380232,556.3270194530895,0.52,1951,8,2,1951.08,1950,11,306,44,0.048066654480746936,3.571095727746865,0.00641905858043263,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3307407218525636,372.3270194530895,372.3270194530895,,2,186.1635097265448,186.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,443.3270194530895,966.1034715875387,990.0,0.1891860950213212,0.04446540389061791,989.7663485010879,0.2453608832495243,0.2453608832495243,,,23.41751603029969,23.41751603029969,,,,0.7446540389061791,0.7446540389061791,,,0.93,0.93,,,0.97,0.97,,,38.579720278209855,38.579720278209855,,,77.15944055641971,1851.826573354073,0.13869439710527295,55.36592941758172,110.11111055045556,163.5149784008588,213.6466429695094,0.52
1951-08-03,1951-08-14,611.0679,0.9037819743727112,552.2721531377864,0.523,1951,8,3,1951.08,1950,11,307,44,0.047716314031104747,4.054866315303117,0.007342152401248206,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3331690706377039,368.2721531377864,368.2721531377864,,2,184.1360765688932,184.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,439.2721531377864,966.0852246891201,990.0,0.1878394604516634,0.04365443062755728,989.7685061089207,0.2400454338176044,0.2400454338176044,,,23.443235985983172,23.443235985983172,,,,0.7365443062755728,0.7365443062755728,,,0.93,0.93,,,0.97,0.97,,,38.20147526290491,38.20147526290491,,,76.40295052580983,1833.670812619436,0.13834293489490507,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1951-08-04,1951-08-15,599.256,0.90497555624859,542.3120319353051,0.53,1951,8,4,1951.08,1950,11,308,44,0.04685575955921036,9.960121202481332,0.018366033972983142,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3392880651077832,358.3120319353051,358.3120319353051,,2,179.15601596765254,179.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,429.3120319353051,966.0404041437088,990.0,0.18453167112242602,0.041662406387061014,989.7738059224904,0.2272338768784004,0.2272338768784004,,,23.50616790190323,23.50616790190323,,,,0.7166240638706102,0.7166240638706102,,,0.93,0.93,,,0.97,0.97,,,37.26807152166412,37.26807152166412,,,74.53614304332824,1788.8674330398776,0.1374414334443902,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1951-08-05,1951-08-16,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1951,8,5,1951.08,1950,11,309,45,0.0464561033692713,4.6256503465168635,0.008602878006410936,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3422069189409367,353.6863815887882,353.6863815887882,,2,176.8431907943941,176.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,424.6863815887882,966.0195887171496,990.0,0.18299547728040927,0.040737276317757636,989.776267246402,0.2214023786220874,0.2214023786220874,,,23.535276150630242,23.535276150630242,,,,0.7073727631775765,0.7073727631775765,,,0.93,0.93,,,0.97,0.97,,,36.832511317457254,36.832511317457254,,,73.66502263491451,1767.9605432379485,0.1370036979870025,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1951-08-06,1951-08-17,581.8096,0.8996393412940712,523.4188053025672,0.541,1951,8,6,1951.08,1950,11,310,45,0.045223384778141806,14.267576286221015,0.027258432715220285,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.35153494321557105,339.4188053025672,339.4188053025672,,2,169.7094026512836,169.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,410.4188053025672,965.9553846238617,990.0,0.17825716781266068,0.037883761060513436,989.7838590711267,0.2038885063677712,0.2038885063677712,,,23.624585940897536,23.624585940897536,,,,0.6788376106051344,0.6788376106051344,,,0.92,0.92,,,0.97,0.97,,,35.0993181122953,35.0993181122953,,,70.1986362245906,1684.7672693901745,0.13411561738598907,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1951-08-07,1951-08-18,576.0661,0.900130952321488,518.5349271931256,0.546,1951,8,7,1951.08,1950,11,311,45,0.044801417709486036,4.883878109441639,0.00941860972775449,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.35484591365138685,334.53492719312555,334.53492719312555,,2,167.26746359656278,167.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,405.5349271931256,965.9334071723688,990.0,0.17663521567299373,0.03690698543862511,989.7864577988884,0.19805755247341225,0.19805755247341225,,,23.65499307404605,23.65499307404605,,,,0.6690698543862511,0.6690698543862511,,,0.92,0.92,,,0.97,0.97,,,34.6388021851062,34.6388021851062,,,69.2776043702124,1662.6625048850974,0.13360258053438767,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1951-08-08,1951-08-19,564.6867,0.8934466484158033,504.51743951998014,0.551,1951,8,8,1951.08,1950,11,312,45,0.043590306774526286,14.01748767314541,0.027783950712352498,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3647049350267567,320.51743951998014,320.51743951998014,,2,160.2587197599901,160.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,391.51743951998014,965.8703284778398,990.0,0.17197996146420005,0.034103487903996026,989.7939165506316,0.1817867970608168,0.1817867970608168,,,23.74180127573116,23.74180127573116,,,,0.6410348790399603,0.6410348790399603,,,0.92,0.92,,,0.97,0.97,,,33.30917709342145,33.30917709342145,,,66.6183541868429,1598.840500484229,0.13204370943098914,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1951-08-09,1951-08-20,553.45,0.8984344302682933,497.238535431987,0.561,1951,8,9,1951.08,1950,11,313,45,0.04296140946132368,7.278904087993169,0.014638656438140822,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719078,313.238535431987,313.238535431987,,2,156.6192677159935,156.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.238535431987,965.837573409444,990.0,0.1695626132430953,0.032647707086397394,989.7977896796704,0.17360988193901414,0.17360988193901414,,,23.78660638828749,23.78660638828749,,,,0.626477070863974,0.626477070863974,,,0.92,0.92,,,0.97,0.97,,,32.61416350658788,32.61416350658788,,,65.22832701317576,1565.479848316218,0.13118115826744442,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1951-08-10,1951-08-21,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1951,8,10,1951.08,1950,11,314,45,0.0423126341211078,7.508973845091134,0.015332898877411894,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3757175682917228,305.72956158689584,305.72956158689584,,2,152.86478079344792,152.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,376.72956158689584,965.803783027141,990.0,0.167068858091589,0.03114591231737917,989.801785229591,0.16536939129380493,0.16536939129380493,,,23.832632811156234,23.832632811156234,,,,0.6114591231737917,0.6114591231737917,,,0.92,0.92,,,0.97,0.97,,,31.89392941439733,31.89392941439733,,,63.78785882879467,1530.908611891072,0.1302511913352741,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1951-08-11,1951-08-22,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1951,8,11,1951.08,1950,11,315,45,0.04167127545761165,7.423132679353671,0.0153909055207238,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.3815002018877768,298.30642890754217,298.30642890754217,,2,149.15321445377108,149.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.30642890754217,965.7703789300841,990.0,0.1646036110763055,0.02966128578150843,989.8057351031424,0.15741763385462718,0.15741763385462718,,,23.877938539203658,23.877938539203658,,,,0.5966128578150843,0.5966128578150843,,,0.92,0.92,,,0.97,0.97,,,31.178700945355658,31.178700945355658,,,62.357401890711316,1496.5776453770716,0.12929000766578044,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1951-08-12,1951-08-23,525.9775,0.9023869849316121,474.6352503668669,0.579,1951,8,12,1951.08,1950,11,316,46,0.041008485631697296,7.671178540675273,0.01616226046157733,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.7358586266507,990.0,0.16205598720670855,0.028127050073373367,989.8098169627199,0.14940337990303226,0.14940337990303226,,,23.92455495616601,23.92455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.105392496642605,30.105392496642605,,,60.21078499328521,1445.058839838845,0.12685696004825933,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1951-08-13,1951-08-24,515.2343,0.9068984701816172,467.2651984550963,0.585,1951,8,13,1951.08,1950,11,317,46,0.04037171314652031,7.370051911770588,0.01577273877048398,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.702693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,23.96914692910077,23.96914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,29.39665644866569,29.39665644866569,,,58.79331289733139,1411.0395095359534,0.12582429226854,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1951-08-14,1951-08-25,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1951,8,14,1951.08,1950,11,318,46,0.03992860732734802,5.128539573753472,0.011097452398967258,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325847,278.13665888134284,278.13665888134284,,2,139.06832944067142,139.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.13665888134284,965.6796149649659,990.0,0.1579051634661286,0.02562733177626857,989.8164675047577,0.13678824279235155,0.13678824279235155,,,24.000064296999213,24.000064296999213,,,,0.5562733177626856,0.5562733177626856,,,0.91,0.91,,,0.97,0.97,,,28.901659282236828,28.901659282236828,,,57.803318564473656,1387.2796455473676,0.12507841014905313,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1951-08-15,1951-08-26,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1951,8,15,1951.08,1950,11,319,46,0.03992860732734802,0.0,0.0,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325847,278.13665888134284,278.13665888134284,,2,139.06832944067142,139.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.13665888134284,965.6796149649659,990.0,0.1579051634661286,0.02562733177626857,989.8164675047577,0.13678824279235155,0.13678824279235155,,,24.000064296999213,24.000064296999213,,,,0.5562733177626856,0.5562733177626856,,,0.91,0.91,,,0.97,0.97,,,28.901659282236828,28.901659282236828,,,57.803318564473656,1387.2796455473676,0.12507841014905313,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1951-08-16,1951-08-27,504.6303,0.9029227850160232,455.6421958794713,0.595,1951,8,16,1951.08,1950,11,320,46,0.039367485723986316,6.494463001871568,0.014253427493334076,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4038256370107403,271.64219587947133,271.64219587947133,,1,271.64219587947133,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.64219587947133,965.6503898814577,990.0,0.15574833073487976,0.024328439175894254,989.8199232300892,0.5219747030074686,,,,23.647558645624127,,,,,1.086568783517885,,,,0.95,,,,0.98,,,,58.66812816616881,,,,58.66812816616881,1408.0350759880514,0.12875920776592867,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1951-08-17,1951-08-28,499.3804,0.9040455652308316,451.46263598319877,0.599,1951,8,17,1951.08,1950,11,321,46,0.03900637174894837,4.179559896272509,0.009257820167487905,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.40756418213720697,267.4626359831988,267.4626359831988,,1,267.4626359831988,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.4626359831988,965.6315818619245,990.0,0.15436028501287044,0.023492527196639752,989.8221471877904,0.5060640550394953,,,,23.68450127082665,,,,,1.069850543932795,,,,0.95,,,,0.98,,,,57.85568674155514,,,,57.85568674155514,1388.5364817973236,0.1281516611348281,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1951-08-18,1951-08-29,494.165,0.906269201155406,447.8465197889612,0.602,1951,8,18,1951.08,1950,11,322,46,0.03869393930976625,3.616116194237577,0.008074454158852456,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4108550404426641,263.8465197889612,263.8465197889612,,1,263.8465197889612,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.8465197889612,965.6153093390504,990.0,0.15315936081552214,0.02276930395779224,989.8240713352268,0.492496205283824,,,,23.716265790892525,,,,,1.0553860791558447,,,,0.95,,,,0.98,,,,57.1500174492591,,,,57.1500174492591,1371.6004187822184,0.1276107213609473,56.11280756714968,111.65286754970477,165.94749509696962,217.17437827299167,0.6
1951-08-19,1951-08-30,488.9841,0.903846329229718,441.96648383669736,0.607,1951,8,19,1951.08,1950,11,323,47,0.038185904203490655,5.880035952263825,0.013304257601661136,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.5888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,23.767524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,55.99715090405204,,,,55.99715090405204,1343.931621697249,0.12669999412159608,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1951-08-20,1951-08-31,483.8375,0.9046676919919062,437.7121544241339,0.612,1951,8,20,1951.08,1950,11,324,47,0.03781833014224517,4.254329412563436,0.009719468307112806,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747437,253.71215442413398,253.71215442413398,,1,253.71215442413398,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413387,965.5697046949084,990.0,0.14979370442129908,0.020742430884826787,989.8294638646936,0.455449810821281,,,,23.804309358964016,,,,,1.0148486176965357,,,,0.95,,,,0.98,,,,55.15889371446083,,,,55.15889371446083,1323.8134491470598,0.1260163629384004,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1951-08-21,1951-09-01,473.647,0.90577073560875,429.0155916088776,0.62,1951,8,21,1951.08,1950,11,325,47,0.037066947115007035,8.6965628152563,0.0202709714643302,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.019003118321775533,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1951-08-22,1951-09-02,473.647,0.90577073560875,429.0155916088776,0.62,1951,8,22,1951.08,1950,11,326,47,0.037066947115007035,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.019003118321775533,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1951-08-23,1951-09-03,463.5928,0.9085437496786656,421.1943408360317,0.629,1951,8,23,1951.08,1950,11,327,47,0.036391191048233136,7.821250772845929,0.018569220938062632,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4368529729881391,237.19434083603167,237.19434083603167,,1,237.19434083603167,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.1943408360317,965.4953745337622,990.0,0.14430808367248285,0.017438868167206342,989.8382530481604,0.3981590364059798,,,,23.944719477992106,,,,,0.9487773633441268,,,,0.94,,,,0.98,,,,51.325951972583724,,,,51.325951972583724,1231.8228473420095,0.1218581234275524,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1951-08-24,1951-09-04,458.6166,0.9126459050733976,418.5545619886844,0.634,1951,8,24,1951.08,1950,11,328,47,0.03616311415582233,2.639778847347316,0.006306893024424094,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4396081579561769,234.55456198868438,234.55456198868438,,1,234.55456198868438,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.5545619886844,965.4834955289493,990.0,0.14343140435048554,0.016910912397736882,989.8396576832516,0.3893581792487873,,,,23.96680397505385,,,,,0.9382182479547376,,,,0.94,,,,0.98,,,,50.801547833806474,,,,50.801547833806474,1219.2371480113554,0.12137377643772974,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1951-08-25,1951-09-05,453.6742,0.9106705857913724,413.14774947243217,0.639,1951,8,25,1951.08,1950,11,329,47,0.03569596555441814,5.4068125162522165,0.01308687394075468,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4453612545026768,229.14774947243217,229.14774947243217,,1,229.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.14774947243217,965.459164872626,990.0,0.1416357839576343,0.015829549894486438,989.8425346661478,0.3716376203429857,,,,24.011732173178878,,,,,0.9165909978897286,,,,0.94,,,,0.98,,,,49.72353810557722,,,,49.72353810557722,1193.3649145338534,0.12035292015767132,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1951-08-26,1951-09-06,453.6742,0.9106705857913724,413.14774947243217,0.639,1951,8,26,1951.08,1950,11,330,48,0.03569596555441814,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4453612545026768,229.14774947243217,229.14774947243217,,1,229.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.14774947243217,965.459164872626,990.0,0.1416357839576343,0.015829549894486438,989.8425346661478,0.3716376203429857,,,,24.011732173178878,,,,,0.9165909978897286,,,,0.94,,,,0.98,,,,49.72353810557722,,,,49.72353810557722,1193.3649145338534,0.12035292015767132,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1951-08-27,1951-09-07,448.7655,0.9074387897559502,407.2272222042238,0.643,1951,8,27,1951.08,1950,11,331,48,0.03518443199844493,5.920527268208388,0.01453863333635209,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.45183619848410905,223.22722220422366,223.22722220422366,,1,223.22722220422366,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.22722220422384,965.432522499919,990.0,0.13966955718959462,0.014645444440844757,989.8456849983696,0.35270417495202355,,,,24.06045832349865,,,,,0.8929088888168951,,,,0.94,,,,0.98,,,,48.5371182252872,,,,48.5371182252872,1164.8908374068926,0.1191892770885192,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1951-08-28,1951-09-08,443.8904,0.9062157470692864,402.26047045288436,0.648,1951,8,28,1951.08,1950,11,332,48,0.034755304647129205,4.966751751339416,0.01234710372050131,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4574150668914693,218.26047045288442,218.26047045288442,,1,218.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.26047045288436,965.410172117038,990.0,0.13802008243822728,0.013652094090576872,989.8483278234712,0.33720044146772826,,,,24.100955264965506,,,,,0.8730418818115374,,,,0.94,,,,0.98,,,,47.53705579833058,,,,47.53705579833058,1140.889339159934,0.11817481281422225,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1951-08-29,1951-09-09,439.0488,0.9057878471478402,397.6850673448427,0.657,1951,8,29,1951.08,1950,11,333,48,0.034359989818594415,4.575403108041655,0.011505091550430805,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4626776691126021,213.68506734484268,213.68506734484268,,1,213.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,284.6850673448427,965.3884253367239,990.0,0.13650057587098094,0.012737013468968541,989.85076241066,0.3232247918024093,,,,24.13911228213353,,,,,0.8547402693793709,,,,0.94,,,,0.98,,,,46.6142182840176,,,,46.6142182840176,1118.7412388164225,0.11721390143019185,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1951-08-30,1951-09-10,434.2405,0.9034714870538484,392.32391027400666,0.66,1951,8,30,1951.08,1950,11,334,48,0.033896785847674166,5.361157070836043,0.01366512957900452,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4690002194143376,208.32391027400658,208.32391027400658,,1,208.32391027400658,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,279.32391027400655,965.3616195513699,990.0,0.13472011780317564,0.01166478205480133,989.8536151001421,0.30722300841750305,,,,24.18477254035441,,,,,0.8332956410960266,,,,0.94,,,,0.97,,,,45.06607355062321,,,,45.06607355062321,1081.5857652149566,0.11486955643143995,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1951-08-31,1951-09-11,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1951,8,31,1951.08,1950,11,335,48,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4707114397978658,206.8976592517356,206.8976592517356,,1,206.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,277.8976592517356,965.3544882962588,990.0,0.1342464551020524,0.01137953185034712,989.8543740130476,0.3030339445499516,,,,24.196851772239032,,,,,0.8275906370069425,,,,0.94,,,,0.97,,,,44.77989145900332,,,,44.77989145900332,1074.71739501608,0.11455656077532395,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1951-09-01,1951-09-12,424.724,0.9094702475352612,386.2738414141663,0.669,1951,9,1,1951.09,1950,12,336,48,0.033374059898183976,4.623817837569277,0.011970310546117404,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.3572595014323922,248.2738414141664,248.2738414141664,,1,248.2738414141664,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,307.27384141416627,965.3313692070708,990.0,0.1440023827574722,0.01965476828283327,989.8363428489597,0.4361644560303165,,,,24.068809185858594,,,,,0.9930953656566652,,,,0.94,,,,0.98,,,,54.00183337662815,,,,54.00183337662815,1296.0440010390755,0.13980194252586442,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1951-09-02,1951-09-13,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1951,9,2,1951.09,1950,12,337,49,0.03305210630954742,3.726314683293424,0.00974078885083195,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.36073949080079865,244.5475267308729,244.5475267308729,,1,244.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,303.5475267308729,965.3127376336544,990.0,0.14276486127593566,0.018909505346174586,989.8383256333777,0.4231899276129419,,,,24.102398072110553,,,,,0.9781901069234916,,,,0.94,,,,0.98,,,,53.26555622222914,,,,53.26555622222914,1278.3733493334994,0.13923905528136418,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1951-09-03,1951-09-14,415.3399,0.9146103777828084,379.8741828472738,0.68,1951,9,3,1951.09,1950,12,338,49,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.3632781753307044,241.87418284727383,241.87418284727383,,1,241.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,300.8741828472738,965.2993709142364,990.0,0.14187703489392856,0.01837483656945476,989.8397481285367,0.4140018040129961,,,,24.126375410287288,,,,,0.9674967313890952,,,,0.94,,,,0.98,,,,52.735677893027656,,,,52.735677893027656,1265.6562694326635,0.1388240640565714,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1951-09-04,1951-09-15,410.6973,0.9155125588126376,375.9985360204415,0.687,1951,9,4,1951.09,1950,12,339,49,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.367022705621645,237.99853602044152,237.99853602044152,,1,237.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,296.9985360204415,965.2799926801024,990.0,0.14058991971158574,0.017599707204088304,989.8418103730844,0.4008596155098863,,,,24.16095807747223,,,,,0.951994144081766,,,,0.94,,,,0.98,,,,51.96505294207035,,,,51.96505294207035,1247.1612706096885,0.13820546614906293,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1951-09-05,1951-09-16,406.0875,0.9184031457990021,372.95203746965217,0.6890000000000001,1951,9,5,1951.09,1950,12,340,49,0.03222305603737795,3.046498550789352,0.00816860680386349,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.3700207697919584,234.95203746965214,234.95203746965214,,1,234.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,293.95203746965217,965.2647601873482,990.0,0.13957816742534573,0.016990407493930434,989.8434314250807,0.3906770809302831,,,,24.187994156802183,,,,,0.9398081498786088,,,,0.94,,,,0.98,,,,51.357279145333614,,,,51.357279145333614,1232.5746994880071,0.13770478234620895,56.610465322194,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1951-09-06,1951-09-17,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1951,9,6,1951.09,1950,12,341,49,0.03168407076347461,6.238255484992294,0.017011238168445082,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.3763152812341608,228.71378198465987,228.71378198465987,,1,228.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,287.7137819846599,965.2335689099233,990.0,0.13750642206132616,0.015742756396931974,989.8467508215416,0.3702331071564587,,,,24.24294880446208,,,,,0.9148551279386395,,,,0.94,,,,0.98,,,,50.10726708703746,,,,50.10726708703746,1202.574410088899,0.13663862540386745,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1951-09-07,1951-09-18,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1951,9,7,1951.09,1950,12,342,49,0.03137550007297417,3.571420028940338,0.009834765654181172,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.380016253837186,225.1423619557196,225.1423619557196,,1,225.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,284.14236195571965,965.2157118097786,990.0,0.13632034160891054,0.01502847239114391,989.8486511860001,0.3587748126690759,,,,24.27416456355236,,,,,0.9005694478228782,,,,0.94,,,,0.98,,,,49.38834195660378,,,,49.38834195660378,1185.3202069584904,0.13600270067810494,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1951-09-08,1951-09-19,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1951,9,8,1951.09,1950,12,343,49,0.030819824768219112,6.43142713836869,0.01802980091334127,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.3868678712377042,218.71093481735085,218.71093481735085,,1,218.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,277.71093481735085,965.1835546740867,990.0,0.1341844432972752,0.013742186963470168,989.8520733697392,0.3385922859299642,,,,24.32992640972259,,,,,0.8748437392694034,,,,0.94,,,,0.98,,,,48.08772472290042,,,,48.08772472290042,1154.1053933496105,0.13480866446531312,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1951-09-09,1951-09-20,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1951,9,9,1951.09,1950,12,344,50,0.030474497418131064,3.9968443297228182,0.0113316831890588,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.3912517353905955,214.71409048762803,214.71409048762803,,1,214.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,273.71409048762797,965.1635704524381,990.0,0.13285707802172148,0.012942818097525606,989.8542001038808,0.3263423430448384,,,,24.364287308397852,,,,,0.8588563619505121,,,,0.94,,,,0.98,,,,47.2756157944777,,,,47.2756157944777,1134.6147790674645,0.1340338168206409,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1951-09-10,1951-09-21,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1951,9,10,1951.09,1950,12,345,50,0.02988283046109572,6.847997187909073,0.0197995620865176,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.39899834841691934,207.8660932997189,207.8660932997189,,1,207.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.8660932997189,965.1293304664986,990.0,0.1305828354131908,0.01157321865994379,989.8578439459268,0.3058752346975377,,,,24.422638244730788,,,,,0.8314643731988758,,,,0.94,,,,0.97,,,,45.409301941547405,,,,45.409301941547405,1089.8232465971378,0.1312915686771205,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1951-09-11,1951-09-22,374.7305,0.9126410588772004,341.99444031358274,0.721,1951,9,11,1951.09,1950,12,346,50,0.02954831964309355,3.871652986136212,0.011320806801964976,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4035153316336504,203.9944403135828,203.9944403135828,,1,203.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.99444031358274,965.109972201568,990.0,0.1292970465986068,0.010798888062716549,989.8599040653387,0.2945950926269205,,,,24.45533677114391,,,,,0.8159777612543309,,,,0.94,,,,0.97,,,,44.62318595707266,,,,44.62318595707266,1070.9564629697438,0.13047927304361034,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1951-09-12,1951-09-23,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1951,9,12,1951.09,1950,12,347,50,0.029353030239845836,2.260294019070784,0.006653125815358456,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4061999699034352,201.734146294512,201.734146294512,,1,201.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.73414629451196,965.0986707314728,990.0,0.1285463954483619,0.010346829258902393,989.8611067752928,0.2881069758803682,,,,24.474329067939863,,,,,0.8069365851780478,,,,0.94,,,,0.97,,,,44.16302416392329,,,,44.16302416392329,1059.9125799341589,0.1299928919292052,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1951-09-13,1951-09-24,366.0613,0.9174101485614996,335.8283516156156,0.732,1951,9,13,1951.09,1950,12,348,50,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4109242097521083,197.8283516156156,197.8283516156156,,1,197.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.8283516156156,965.079141758078,990.0,0.12724926806422654,0.00978283516156156,989.8629678967744,0.27706455716168404,,,,24.50676158153441,,,,,0.7913134064624624,,,,0.93,,,,0.97,,,,42.90403598217328,,,,42.90403598217328,1029.696863572159,0.12775584841413462,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1951-09-14,1951-09-25,361.7746,0.9216841006983292,333.4418968564978,0.736,1951,9,14,1951.09,1950,12,349,50,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.52636659486556,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666252,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1951-09-15,1951-09-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1951,9,15,1951.09,1950,12,350,50,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4177960164707902,192.30472900559155,192.30472900559155,,1,192.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.30472900559155,965.051523645028,990.0,0.12541485465130345,0.009230472900559152,989.865354672448,0.26181386702902065,,,,24.55201716039116,,,,,0.7692189160223661,,,,0.93,,,,0.97,,,,41.78311684200782,,,,41.78311684200782,1002.7948042081878,0.1264986940023511,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1951-09-16,1951-09-27,353.2963,0.9223127992632232,325.84969942233937,0.746,1951,9,16,1951.09,1950,12,351,51,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4235081396258581,187.84969942233937,187.84969942233937,,1,187.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.84969942233937,965.0292484971117,990.0,0.1239353245314042,0.008784969942233937,989.8672797055265,0.2498256315120453,,,,24.58820557690264,,,,,0.7513987976893575,,,,0.93,,,,0.97,,,,40.87530725263552,,,,40.87530725263552,981.0073740632524,0.1254422125449204,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1951-09-17,1951-09-28,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1951,9,17,1951.09,1950,12,352,51,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125616,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1951-09-18,1951-09-29,344.9443,0.9291696764623452,320.5117836285301,0.757,1951,9,18,1951.09,1950,12,353,51,0.027692218105505,2.112183641248521,0.006590034279976802,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4305613929001144,182.51178362853008,182.51178362853008,,1,182.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,241.51178362853008,965.0025589181427,990.0,0.12216258496888452,0.008251178362853011,989.8695862366684,0.2358285614697082,,,,24.63119875705593,,,,,0.7300471345141204,,,,0.93,,,,0.97,,,,39.78323986169993,,,,39.78323986169993,954.7977566807982,0.12412410991980345,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439487,0.755
1951-09-19,1951-09-30,340.8154,0.9279951361812104,316.2750335356538,0.76,1951,9,19,1951.09,1950,12,354,51,0.027326162897480483,4.236750092876321,0.013395777863062688,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.9813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,24.66503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,38.913115826210436,,,,38.913115826210436,933.9147798290506,0.12303568634931075,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1951-09-20,1951-10-01,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1951,9,20,1951.09,1950,12,355,51,0.02608203138713373,14.399670258643086,0.047700713639984835,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.117756689540026,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1951-09-21,1951-10-02,320.6383,0.9296005790427396,298.0655493432797,0.787,1951,9,21,1951.09,1950,12,356,51,0.02575286346325937,3.809813933730993,0.012781798977188272,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4629854080890996,160.06554934327968,160.06554934327968,,1,160.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.06554934327968,964.892262197373,990.0,0.11456780091248173,0.006006554934327972,989.8794256441533,0.1813481193360741,,,,24.805815327444108,,,,,0.6402621973731188,,,,0.92,,,,0.97,,,,34.760014154230014,,,,34.760014154230014,834.2403397015203,0.11661869085781924,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1951-09-22,1951-10-03,316.6956,0.9272088489413712,293.6429627407972,0.794,1951,9,22,1951.09,1950,12,357,51,0.025370751980804858,4.422586602482681,0.015061101962748425,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.8745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,24.83535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,33.8398511008617,,,,33.8398511008617,812.1564264206809,0.11524148505044415,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1951-09-23,1951-10-04,312.7836,0.9262282368820012,289.709002353605,0.797,1951,9,23,1951.09,1950,12,358,52,0.025030857803351472,3.9339603871920303,0.013579006365809877,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4763400476991867,151.709002353605,151.709002353605,,1,151.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.709002353605,964.8588360094144,990.0,0.1117189780750926,0.0051709002353605,989.8831101216896,0.16287248458617667,,,,24.86140162768889,,,,,0.6068360094144201,,,,0.92,,,,0.97,,,,33.0191227607872,,,,33.0191227607872,792.4589462588929,0.11397340949897593,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1951-09-24,1951-10-05,308.9022,0.9257032622046036,285.9517742421789,0.804,1951,9,24,1951.09,1950,12,359,52,0.02470623329452426,3.757228111426116,0.01313937681059477,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.482598859075883,147.95177424217889,147.95177424217889,,1,147.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.95177424217889,964.8438070969687,990.0,0.11043810485528824,0.004795177424217889,989.8847667177206,0.15488507355451972,,,,24.88607454719737,,,,,0.5918070969687156,,,,0.92,,,,0.97,,,,32.233327764230445,,,,32.233327764230445,773.5998663415303,0.11272295074809124,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1951-09-25,1951-10-06,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1951,9,25,1951.09,1950,12,360,52,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4884650965451478,144.5176271059215,144.5176271059215,,1,144.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,203.51762710592143,964.8300705084237,990.0,0.10926737287701868,0.0044517627105921465,989.8862808644124,0.14775786108054753,,,,24.908452494908147,,,,,0.5780705084236859,,,,0.91,,,,0.97,,,,31.170925898640608,,,,31.170925898640608,748.1022215673747,0.11033267629334156,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1951-09-26,1951-10-07,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1951,9,26,1951.09,1950,12,361,52,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4913147177300279,142.8790272711299,142.8790272711299,,1,142.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,201.87902727112998,964.8235161090843,990.0,0.1087087592969761,0.004287902727112993,989.8870033379761,0.14441547051334427,,,,24.919071758378053,,,,,0.5715161090845197,,,,0.91,,,,0.97,,,,30.830635696415595,,,,30.830635696415595,739.9352567139744,0.10976481938131702,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1951-09-27,1951-10-08,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1951,9,27,1951.09,1950,12,362,52,0.024267947956225614,0.0,0.0,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4913147177300279,142.8790272711299,142.8790272711299,,1,142.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,201.87902727112998,964.8235161090843,990.0,0.1087087592969761,0.004287902727112993,989.8870033379761,0.14441547051334427,,,,24.919071758378053,,,,,0.5715161090845197,,,,0.91,,,,0.97,,,,30.830635696415595,,,,30.830635696415595,739.9352567139744,0.10976481938131702,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1951-09-28,1951-10-09,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1951,9,28,1951.09,1950,12,363,52,0.023762335383257744,5.851997372313463,0.02127789902856616,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.5017688626851359,137.02702989881652,137.02702989881652,,1,137.02702989881652,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,196.02702989881647,964.8001081195952,990.0,0.10671376019277834,0.0037027029898816467,989.8895835368173,0.1327863782842435,,,,24.956689038937803,,,,,0.5481081195952658,,,,0.91,,,,0.97,,,,29.61251856917195,,,,29.61251856917195,710.7004456601268,0.10767130263547736,57.21832476080129,113.94891379621708,169.60418042226038,222.55569852318646,0.825
1951-09-29,1951-10-10,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1951,9,29,1951.09,1950,12,364,52,0.023762335383257744,0.0,0.0,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.5017688626851359,137.02702989881652,137.02702989881652,,1,137.02702989881652,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,196.02702989881647,964.8001081195952,990.0,0.10671376019277834,0.0037027029898816467,989.8895835368173,0.1327863782842435,,,,24.956689038937803,,,,,0.5481081195952658,,,,0.91,,,,0.97,,,,29.61251856917195,,,,29.61251856917195,710.7004456601268,0.10767130263547736,57.21832476080129,113.94891379621708,169.60418042226038,222.55569852318646,0.825
1951-09-30,1951-10-11,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1951,9,30,1951.09,1950,12,365,53,0.023497017903388786,3.07080416514998,0.011291538396908387,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.5074346050645181,133.95622573366649,133.95622573366649,,1,133.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,192.95622573366646,964.7878249029344,990.0,0.1056668951364772,0.003395622573366649,989.8909374822902,0.12687642388275067,,,,24.97623615547277,,,,,0.5358249029346659,,,,0.91,,,,0.97,,,,28.97156986409593,,,,28.97156986409593,695.3176767383025,0.10653026892816388,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
