Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1952-12-11,1952-12-22,453.6742,0.9106705857913724,413.14774947243217,0.639,1952,12,11,1952.12,1952,3,72,11,0.03569596555441814,0.0,0.0,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.28561210886584704,295.14774947243217,295.14774947243217,,2,147.57387473621608,147.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,349.14774947243217,965.459164872626,990.0,0.1579088466882616,0.02902954989448643,989.8130616034172,0.15409267495434414,0.15409267495434414,,,24.199804055836893,24.199804055836893,,,,0.5902954989448643,0.5902954989448643,,,0.92,0.92,,,0.97,0.97,,,31.264385632639126,31.264385632639126,,,62.52877126527825,1500.6905103666782,0.1513472392022568,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1952-12-12,1952-12-23,453.6742,0.9106705857913724,413.14774947243217,0.639,1952,12,12,1952.12,1952,3,73,11,0.03569596555441814,0.0,0.0,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.28561210886584704,295.14774947243217,295.14774947243217,,2,147.57387473621608,147.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,349.14774947243217,965.459164872626,990.0,0.1579088466882616,0.02902954989448643,989.8130616034172,0.15409267495434414,0.15409267495434414,,,24.199804055836893,24.199804055836893,,,,0.5902954989448643,0.5902954989448643,,,0.92,0.92,,,0.97,0.97,,,31.264385632639126,31.264385632639126,,,62.52877126527825,1500.6905103666782,0.1513472392022568,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1952-12-13,1952-12-24,448.7655,0.9074387897559502,407.2272222042238,0.643,1952,12,13,1952.12,1952,3,74,11,0.03518443199844493,5.920527268208388,0.01453863333635209,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.2897645185930699,289.22722220422384,289.22722220422384,,2,144.61361110211192,144.61361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,343.22722220422384,965.432522499919,990.0,0.1559426199202219,0.027845444440844757,989.816211935639,0.1479548165254029,0.1479548165254029,,,24.23573461919464,24.23573461919464,,,,0.5784544444084475,0.5784544444084475,,,0.91,0.91,,,0.97,0.97,,,30.3492171600168,30.3492171600168,,,60.6984343200336,1456.7624236808065,0.14905298813642034,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1952-12-14,1952-12-25,443.8904,0.9062157470692864,402.26047045288436,0.648,1952,12,14,1952.12,1952,3,75,11,0.034755304647129205,4.966751751339416,0.01234710372050131,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607407,0.1429006454701176,0.1429006454701176,,,24.265781998232487,24.265781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,29.865026220488648,29.865026220488648,,,59.730052440977296,1433.5212585834552,0.1484860105039163,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1952-12-15,1952-12-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1952,12,15,1952.12,1952,3,76,11,0.034755304647129205,0.0,0.0,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607407,0.1429006454701176,0.1429006454701176,,,24.265781998232487,24.265781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,29.865026220488648,29.865026220488648,,,59.730052440977296,1433.5212585834552,0.1484860105039163,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1952-12-16,1952-12-27,453.6742,0.9106705857913724,413.14774947243217,0.639,1952,12,16,1952.12,1952,3,77,11,0.03569596555441814,10.887279019547806,0.026352023055796103,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.28561210886584704,295.14774947243217,295.14774947243217,,2,147.57387473621608,147.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,349.14774947243217,965.459164872626,990.0,0.1579088466882616,0.02902954989448643,989.8130616034172,0.15409267495434414,0.15409267495434414,,,24.199804055836893,24.199804055836893,,,,0.5902954989448643,0.5902954989448643,,,0.92,0.92,,,0.97,0.97,,,31.264385632639126,31.264385632639126,,,62.52877126527825,1500.6905103666782,0.1513472392022568,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1952-12-17,1952-12-28,453.6742,0.9106705857913724,413.14774947243217,0.639,1952,12,17,1952.12,1952,3,78,12,0.03569596555441814,0.0,0.0,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.28561210886584704,295.14774947243217,295.14774947243217,,2,147.57387473621608,147.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,349.14774947243217,965.459164872626,990.0,0.1579088466882616,0.02902954989448643,989.8130616034172,0.15409267495434414,0.15409267495434414,,,24.199804055836893,24.199804055836893,,,,0.5902954989448643,0.5902954989448643,,,0.92,0.92,,,0.97,0.97,,,31.264385632639126,31.264385632639126,,,62.52877126527825,1500.6905103666782,0.1513472392022568,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1952-12-18,1952-12-29,458.6166,0.9126459050733976,418.5545619886844,0.634,1952,12,18,1952.12,1952,3,79,12,0.03616311415582233,5.4068125162522165,0.012917820058065427,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.28192262303711346,300.5545619886844,300.5545619886844,,2,150.2772809943422,150.2772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,354.5545619886844,965.4834955289493,990.0,0.15970446708111288,0.030110912397736875,989.8101846205212,0.15980544577996247,0.15980544577996247,,,24.166883645792044,24.166883645792044,,,,0.6011091239773688,0.6011091239773688,,,0.92,0.92,,,0.97,0.97,,,31.793808112427488,31.793808112427488,,,63.587616224854976,1526.1027893965195,0.15192192846430871,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1952-12-19,1952-12-30,468.6029,0.9047178570238064,423.9534114831411,0.627,1952,12,19,1952.12,1952,3,80,12,0.03662957475214339,5.398849494456727,0.012734534852708495,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.27833246956828034,305.9534114831411,305.9534114831411,,2,152.97670574157056,152.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,359.9534114831411,965.5077903516741,990.0,0.16149744292798046,0.03119068229662822,989.8073118747757,0.16561218641659967,0.16561218641659967,,,24.133909336684766,24.133909336684766,,,,0.6119068229662822,0.6119068229662822,,,0.92,0.92,,,0.97,0.97,,,32.32075895508639,32.32075895508639,,,64.64151791017278,1551.3964298441467,0.1524731636998357,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1952-12-20,1952-12-31,473.647,0.90577073560875,429.0155916088776,0.62,1952,12,20,1952.12,1952,3,81,12,0.037066947115007035,5.062180125736519,0.011799524830210777,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.2750482786825555,311.0155916088776,311.0155916088776,,2,155.5077958044388,155.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,365.0155916088776,965.53057016224,990.0,0.16317860975940585,0.032203118321775526,989.8046182719188,0.17114975891741116,0.17114975891741116,,,24.102898350761503,24.102898350761503,,,,0.6220311832177553,0.6220311832177553,,,0.92,0.92,,,0.97,0.97,,,32.81330715658824,32.81330715658824,,,65.62661431317647,1575.0387435162354,0.1529702313779928,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1952-12-21,1953-01-01,473.647,0.90577073560875,429.0155916088776,0.62,1952,12,21,1952.12,1952,3,82,12,0.037066947115007035,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.24241543205920146,325.0155916088776,325.0155916088776,,2,162.5077958044388,162.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.0155916088776,965.53057016224,990.0,0.16550333300663833,0.035003118321775516,989.7994935486715,0.18693286508907145,0.18693286508907145,,,24.08199052134258,24.08199052134258,,,,0.6500311832177552,0.6500311832177552,,,0.92,0.92,,,0.97,0.97,,,34.26061462807408,34.26061462807408,,,68.52122925614816,1644.5095021475558,0.1597173403399688,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1952-12-22,1953-01-02,478.7252,0.9032161634332492,432.39233848281486,0.616,1952,12,22,1952.12,1952,3,83,12,0.037358698044915206,3.376746873937236,0.007809451216887004,0.47,3,Normal,38,5,4,3,54,104.0,0.24052230056831456,328.39233848281486,328.39233848281486,,2,164.19616924140743,164.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,375.39233848281486,965.5457655231728,990.0,0.16662476185776134,0.035678467696562965,989.7976967704456,0.1908426683220552,0.1908426683220552,,,24.061088578950926,24.061088578950926,,,,0.6567846769656297,0.6567846769656297,,,0.92,0.92,,,0.97,0.97,,,34.58651959108275,34.58651959108275,,,69.1730391821655,1660.1529403719721,0.1599774857826597,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1952-12-23,1953-01-03,478.7252,0.9032161634332492,432.39233848281486,0.616,1952,12,23,1952.12,1952,3,84,12,0.037358698044915206,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.24052230056831456,328.39233848281486,328.39233848281486,,2,164.19616924140743,164.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,375.39233848281486,965.5457655231728,990.0,0.16662476185776134,0.035678467696562965,989.7976967704456,0.1908426683220552,0.1908426683220552,,,24.061088578950926,24.061088578950926,,,,0.6567846769656297,0.6567846769656297,,,0.92,0.92,,,0.97,0.97,,,34.58651959108275,34.58651959108275,,,69.1730391821655,1660.1529403719721,0.1599774857826597,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1952-12-24,1953-01-04,494.165,0.906269201155406,447.8465197889612,0.602,1952,12,24,1952.12,1952,3,85,13,0.03869393930976625,15.454181306146324,0.03450776242144028,0.47,3,Normal,38,5,4,3,54,104.0,0.2322224141632449,343.8465197889612,343.8465197889612,,2,171.9232598944806,171.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,390.8465197889612,965.6153093390504,990.0,0.17175714679338194,0.03876930395779224,989.7894735492488,0.20924719496032188,0.20924719496032188,,,23.96491701523813,23.96491701523813,,,,0.6876930395779224,0.6876930395779224,,,0.92,0.92,,,0.97,0.97,,,36.06941808601477,36.06941808601477,,,72.13883617202954,1731.3320681287091,0.16107937202687994,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1952-12-25,1953-01-05,515.2343,0.9068984701816172,467.2651984550963,0.585,1952,12,25,1952.12,1952,3,86,13,0.04037171314652031,19.418678666135122,0.04155815312233496,0.47,3,Normal,38,5,4,3,54,104.0,0.22257167951701048,363.2651984550963,363.2651984550963,,2,181.63259922754816,181.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.2651984550963,965.702693393048,990.0,0.17820615446848215,0.04265303969101926,989.7791408058403,0.23356153739593424,0.23356153739593424,,,23.842885875396682,23.842885875396682,,,,0.7265303969101926,0.7265303969101926,,,0.93,0.93,,,0.97,0.97,,,38.32448328402321,38.32448328402321,,,76.64896656804642,1839.575197633114,0.1640373963682046,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1952-12-26,1953-01-06,515.2343,0.9068984701816172,467.2651984550963,0.585,1952,12,26,1952.12,1952,3,87,13,0.04037171314652031,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.22257167951701048,363.2651984550963,363.2651984550963,,2,181.63259922754816,181.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.2651984550963,965.702693393048,990.0,0.17820615446848215,0.04265303969101926,989.7791408058403,0.23356153739593424,0.23356153739593424,,,23.842885875396682,23.842885875396682,,,,0.7265303969101926,0.7265303969101926,,,0.93,0.93,,,0.97,0.97,,,38.32448328402321,38.32448328402321,,,76.64896656804642,1839.575197633114,0.1640373963682046,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1952-12-27,1953-01-07,525.9775,0.902386984931612,474.6352503668669,0.579,1952,12,27,1952.12,1952,3,88,13,0.041008485631697296,7.370051911770588,0.015527822482788509,0.47,3,Normal,38,5,4,3,54,104.0,0.21911562598777426,370.6352503668669,370.6352503668669,,2,185.31762518343345,185.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.6352503668669,965.7358586266507,990.0,0.18065377318456832,0.04412705007337338,989.775219176742,0.2431361582060485,0.2431361582060485,,,23.796224391885207,23.796224391885207,,,,0.7412705007337338,0.7412705007337338,,,0.93,0.93,,,0.97,0.97,,,39.02549963077364,39.02549963077364,,,78.05099926154728,1873.2239822771344,0.16444416886697344,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1952-12-28,1953-01-08,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1952,12,28,1952.12,1952,3,89,13,0.041342893448945935,3.870460847785125,0.008088640860649796,0.47,3,Normal,38,5,4,3,54,104.0,0.2173432783822027,374.505711214652,374.505711214652,,2,187.252855607326,187.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,421.505711214652,965.753275700466,990.0,0.1819391660860468,0.0449011422429304,989.773159691671,0.2482407247361676,0.2482407247361676,,,23.771643266468953,23.771643266468953,,,,0.7490114224293041,0.7490114224293041,,,0.93,0.93,,,0.97,0.97,,,39.39230047258047,39.39230047258047,,,78.78460094516095,1890.8304226838627,0.1646471486101429,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1952-12-29,1953-01-09,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1952,12,29,1952.12,1952,3,90,13,0.04167127545761165,3.8007176928901454,0.007880296560630629,0.47,3,Normal,38,5,4,3,54,104.0,0.2156305488930912,378.30642890754217,378.30642890754217,,2,189.15321445377108,189.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,425.30642890754217,965.7703789300841,990.0,0.18320139705416527,0.04566128578150844,989.7711373171643,0.253304479091865,0.253304479091865,,,23.74745390798853,23.74745390798853,,,,0.7566128578150844,0.7566128578150844,,,0.93,0.93,,,0.97,0.97,,,39.7515868188414,39.7515868188414,,,79.5031736376828,1908.0761673043871,0.16483954779073348,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1952-12-30,1953-01-10,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1952,12,30,1952.12,1952,3,91,13,0.0423126341211078,7.423132679353671,0.015157616083660772,0.47,3,Normal,38,5,4,3,54,104.0,0.21236210381706072,385.72956158689584,385.72956158689584,,2,192.86478079344792,192.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,432.72956158689584,965.803783027141,990.0,0.1856666440694488,0.04714591231737917,989.7671874436132,0.2633406521874052,0.2633406521874052,,,23.70006376428474,23.70006376428474,,,,0.7714591231737917,0.7714591231737917,,,0.93,0.93,,,0.97,0.97,,,40.45070849166873,40.45070849166873,,,80.90141698333746,1941.6340076000988,0.16519610684964256,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1952-12-31,1953-01-11,553.45,0.8984344302682933,497.238535431987,0.561,1952,12,31,1952.12,1952,3,92,14,0.04296140946132368,7.508973845091134,0.015101351383732853,0.47,3,Normal,38,5,4,3,54,104.0,0.20915514906673047,393.238535431987,393.238535431987,,2,196.6192677159935,196.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,440.238535431987,965.837573409444,990.0,0.18816039922095507,0.0486477070863974,989.7631918936928,0.2736896626883161,0.2736896626883161,,,23.65192882156041,23.65192882156041,,,,0.7864770708639741,0.7864770708639741,,,0.93,0.93,,,0.97,0.97,,,41.15440506640413,41.15440506640413,,,82.30881013280826,1975.4114431873984,0.1655318408926224,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1953-01-01,1953-01-12,564.6867,0.8934466484158033,504.51743951998014,0.551,1953,1,1,1953.01,1952,4,93,14,0.043590306774526286,7.278904087993169,0.01442745783955186,0.49,3,Normal,41,6,4,3,66,120.0,0.2378510445826674,384.51743951998014,384.51743951998014,,2,192.25871975999007,192.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,435.51743951998014,965.8703284778398,990.0,0.18659250758966128,0.04690348790399603,989.7665040045064,0.2616886346745852,0.2616886346745852,,,23.63448689199183,23.63448689199183,,,,0.7690348790399603,0.7690348790399603,,,0.93,0.93,,,0.97,0.97,,,40.21202226900113,40.21202226900113,,,80.42404453800225,1930.1770689120542,0.15940785835772334,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1953-01-02,1953-01-13,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1953,1,2,1953.01,1952,4,94,14,0.04422851277919487,7.386643572553054,0.014429741462362637,0.49,3,Normal,41,6,4,3,66,120.0,0.23441891550278665,391.9040830925332,391.9040830925332,,2,195.9520415462666,195.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,442.9040830925332,965.9035683739163,990.0,0.1890456364513948,0.048380816618506635,989.76257354693,0.2718360345995914,0.2718360345995914,,,23.58716913841407,23.58716913841407,,,,0.7838081661850664,0.7838081661850664,,,0.93,0.93,,,0.97,0.97,,,40.902448271053736,40.902448271053736,,,81.80489654210747,1963.3175170105792,0.1598051260851541,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1953-01-03,1953-01-14,576.0661,0.900130952321488,518.5349271931256,0.546,1953,1,3,1953.01,1952,4,95,14,0.044801417709486036,6.630844100592357,0.012787651810622842,0.49,3,Normal,41,6,4,3,66,120.0,0.2314212480335132,398.5349271931256,398.5349271931256,,2,199.2674635965628,199.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,449.5349271931256,965.9334071723689,990.0,0.19124776179845496,0.04970698543862512,989.7590452527628,0.2811082785180759,0.2811082785180759,,,23.544529801875825,23.544529801875825,,,,0.7970698543862511,0.7970698543862511,,,0.93,0.93,,,0.97,0.97,,,41.51930783462695,41.51930783462695,,,83.0386156692539,1992.9267760620935,0.16014083394294984,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1953-01-04,1953-01-15,587.589,0.9034011913285348,530.8286026115426,0.537,1953,1,4,1953.01,1952,4,96,14,0.04586359126563728,12.293675418417024,0.023159406554084026,0.49,3,Normal,41,6,4,3,66,120.0,0.22606166926505156,410.8286026115426,410.8286026115426,,2,205.4143013057713,205.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,461.8286026115426,965.9887287117521,990.0,0.1953305322326156,0.05216572052230852,989.7525037472452,0.2987074493172525,0.2987074493172525,,,23.465067586175905,23.465067586175905,,,,0.8216572052230852,0.8216572052230852,,,0.94,0.94,,,0.97,0.97,,,43.11427438964921,43.11427438964921,,,86.22854877929842,2069.485170703162,0.16244141396125936,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1953-01-05,1953-01-16,599.256,0.9049755562485899,542.3120319353051,0.53,1953,1,5,1953.01,1952,4,97,14,0.04685575955921036,11.483429323762493,0.0211749484568552,0.49,3,Normal,41,6,4,3,66,120.0,0.2212748250702934,422.3120319353051,422.3120319353051,,2,211.15601596765254,211.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,473.3120319353051,966.0404041437088,990.0,0.19914421724788728,0.05446240638706102,989.7463933763652,0.31562589173234723,0.31562589173234723,,,23.390363340923834,23.390363340923834,,,,0.8446240638706102,0.8446240638706102,,,0.94,0.94,,,0.97,0.97,,,44.17830229766067,44.17830229766067,,,88.35660459532134,2120.5585102877126,0.16292576854695678,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1953-01-06,1953-01-17,605.1438,0.9013534933782996,545.4484781262191,0.527,1953,1,6,1953.01,1952,4,98,14,0.047126748510105336,3.1364461909140573,0.005750215312156889,0.49,3,Normal,41,6,4,3,66,120.0,0.22000244718297934,425.44847812621913,425.44847812621913,,2,212.7242390631096,212.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,476.44847812621913,966.054518151568,990.0,0.20018584144413185,0.05508969562524383,989.7447244629304,0.3203272667940973,0.3203272667940973,,,23.369879044568556,23.369879044568556,,,,0.8508969562524382,0.8508969562524382,,,0.94,0.94,,,0.98,0.98,,,44.925858003522045,44.925858003522045,,,89.85171600704409,2156.441184169058,0.1647299783761648,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1953-01-07,1953-01-18,617.0284,0.9016230362380232,556.3270194530895,0.52,1953,1,7,1953.01,1952,4,99,15,0.048066654480746936,10.87854132687039,0.01955422071278292,0.49,3,Normal,41,6,4,3,66,120.0,0.215700470773411,436.3270194530895,436.3270194530895,,2,218.1635097265448,218.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,487.3270194530895,966.1034715875387,990.0,0.20379864114678248,0.05726540389061791,989.7389359549626,0.3369012248994663,0.3369012248994663,,,23.298563142524294,23.298563142524294,,,,0.8726540389061791,0.8726540389061791,,,0.94,0.94,,,0.98,0.98,,,45.93399160308103,45.93399160308103,,,91.86798320616205,2204.831596947889,0.16513306022144145,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1953-01-08,1953-01-19,623.0255,0.8986760817668561,559.8981151808364,0.516,1953,1,8,1953.01,1952,4,100,15,0.04837519715162426,3.571095727746865,0.006378117073306221,0.49,3,Normal,41,6,4,3,66,120.0,0.21432470791805092,439.8981151808364,439.8981151808364,,2,219.9490575904182,219.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,490.8981151808364,966.1195415183136,990.0,0.20498461389769476,0.057979623036167285,989.7370357630659,0.3424325133250526,0.3424325133250526,,,23.275061731427325,23.275061731427325,,,,0.8797962303616728,0.8797962303616728,,,0.94,0.94,,,0.98,0.98,,,46.2632228295431,46.2632228295431,,,92.5264456590862,2220.634695818069,0.16525586200482553,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1953-01-09,1953-01-20,623.0255,0.8986760817668561,559.8981151808364,0.516,1953,1,9,1953.01,1952,4,101,15,0.04837519715162426,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.21432470791805092,439.8981151808364,439.8981151808364,,2,219.9490575904182,219.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,490.8981151808364,966.1195415183136,990.0,0.20498461389769476,0.057979623036167285,989.7370357630659,0.3424325133250526,0.3424325133250526,,,23.275061731427325,23.275061731427325,,,,0.8797962303616728,0.8797962303616728,,,0.94,0.94,,,0.98,0.98,,,46.2632228295431,46.2632228295431,,,92.5264456590862,2220.634695818069,0.16525586200482553,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1953-01-10,1953-01-21,635.1294,0.8997395729536994,571.4510551263394,0.507,1953,1,10,1953.01,1952,4,102,15,0.04937337116291572,11.552939945502999,0.02021684944294803,0.49,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1953-01-11,1953-01-22,635.1294,0.8997395729536994,571.4510551263394,0.507,1953,1,11,1953.01,1952,4,103,15,0.04937337116291572,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1953-01-12,1953-01-23,635.1294,0.8997395729536994,571.4510551263394,0.507,1953,1,12,1953.01,1952,4,104,15,0.04937337116291572,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1953-01-13,1953-01-24,635.1294,0.8997395729536994,571.4510551263394,0.507,1953,1,13,1953.01,1952,4,105,15,0.04937337116291572,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1953-01-14,1953-01-25,641.2365,0.8976161950015159,575.5842672260894,0.504,1953,1,14,1953.01,1952,4,106,16,0.04973048068833412,4.133212099750041,0.007180898323835725,0.53,3,Normal,41,6,4,3,66,120.0,0.20848380824985965,455.5842672260894,455.5842672260894,,2,227.7921336130447,227.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.5842672260894,966.1901292025174,990.0,0.2103387056383127,0.06111685344521789,989.7285444409165,0.3672590109688285,0.3672590109688285,,,23.17115622743029,23.17115622743029,,,,0.9111685344521788,0.9111685344521788,,,0.94,0.94,,,0.98,0.98,,,47.6990099114157,47.6990099114157,,,95.3980198228314,2289.552475747953,0.16574118726799575,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1953-01-15,1953-01-26,672.3268,0.8921244228803702,599.7991584370061,0.491,1953,1,15,1953.01,1952,4,107,16,0.051822647288957316,24.214891210916683,0.040371665865649664,0.53,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.79915843700616,479.79915843700616,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.22437632373159772,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1953-01-16,1953-01-27,672.3268,0.8921244228803702,599.7991584370061,0.491,1953,1,16,1953.01,1952,4,108,16,0.051822647288957316,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.79915843700616,479.79915843700616,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.22437632373159772,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1953-01-17,1953-01-28,672.3268,0.8921244228803702,599.7991584370061,0.491,1953,1,17,1953.01,1952,4,109,16,0.051822647288957316,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.79915843700616,479.79915843700616,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.22437632373159772,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1953-01-18,1953-01-29,691.4282,0.8964100209249521,619.803167230102,0.479,1953,1,18,1953.01,1952,4,110,16,0.053550993648680816,20.004008793095863,0.03227477665610149,0.53,3,Normal,41,6,4,3,66,120.0,0.19360985284454024,499.803167230102,499.803167230102,,2,249.90158361505095,249.90158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,550.803167230102,966.3792126689204,990.0,0.23597285056817505,0.0699606334460204,989.6940665159857,0.4418932157343095,0.4418932157343095,,,22.87296063133117,22.87296063133117,,,,0.9996063344602041,0.9996063344602041,,,0.94,0.94,,,0.98,0.98,,,51.65523330201321,51.65523330201321,,,103.31046660402642,2479.451198496634,0.1666827019708862,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1953-01-19,1953-01-30,697.8704,0.8972206234519711,626.1437153766765,0.478,1953,1,19,1953.01,1952,4,111,16,0.05409881700854485,6.34054814657452,0.010126346381613308,0.53,3,Normal,41,6,4,3,66,120.0,0.1916492924117432,506.1437153766765,506.1437153766765,,2,253.07185768833824,253.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766765,966.4045748615068,990.0,0.23964853065314576,0.0724574861506706,989.687893983196,0.4531576229320046,0.4531576229320046,,,22.830161498757374,22.830161498757374,,,,1.0122874307533531,1.0122874307533531,,,0.94,0.94,,,0.98,0.98,,,52.212654502666204,52.212654502666204,,,104.42530900533241,2506.207416127978,0.16677530483957995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1953-01-20,1953-01-31,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1953,1,20,1953.01,1952,4,112,16,0.05543926412548311,15.514434223822374,0.024178659981926167,0.53,3,Normal,41,6,4,3,66,120.0,0.18701546933474292,521.6581496004989,521.6581496004989,,2,260.82907480024943,260.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.6581496004989,966.4666325984019,990.0,0.24864240556550654,0.07866325984019955,989.6726943345943,0.4813151151583554,0.4813151151583554,,,22.72474662103393,22.72474662103393,,,,1.0433162992009977,1.0433162992009977,,,0.95,0.95,,,0.98,0.98,,,54.13445125293851,54.13445125293851,,,108.26890250587702,2598.453660141049,0.16873299680411766,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1953-01-21,1953-02-01,717.4235,0.9036594665981734,648.3065373349947,0.469,1953,1,21,1953.01,1952,4,113,17,0.05601368482574354,6.648387734495827,0.01025500646935549,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.1850976244868456,528.3065373349947,528.3065373349947,,2,264.15326866749734,264.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.3065373349947,966.4932261493401,990.0,0.25249654338260563,0.08132261493399788,989.6661808416834,0.4936400161815541,0.4936400161815541,,,22.67931467616185,22.67931467616185,,,,1.056613074669989,1.056613074669989,,,0.95,0.95,,,0.98,0.98,,,54.71477332396204,54.71477332396204,,,109.42954664792408,2626.309119550177,0.16879290944336006,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1953-01-22,1953-02-02,730.6486,0.9139302630737146,667.7618672124413,0.463,1953,1,22,1953.01,1952,4,114,17,0.05769462532715493,19.45532987744661,0.029135131598128694,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1953-01-23,1953-02-03,737.3183,0.9111138679089168,671.7809281930273,0.46,1953,1,23,1953.01,1952,4,115,17,0.058041872195877565,4.019060980586005,0.005982695863957574,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.17862966178986195,551.7809281930273,551.7809281930273,,3,183.92697606434243,183.92697606434243,183.92697606434243,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,602.7809281930273,966.587123712772,990.0,0.2661048859090013,0.09071237127721092,989.6431827428137,0.2395005048068881,0.2395005048068881,0.2395005048068881,,22.81655852523486,22.81655852523486,22.81655852523486,,,0.7357079042573698,0.7357079042573698,0.7357079042573698,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.13806399594775,37.13806399594775,37.13806399594775,,111.41419198784322,2673.940607708238,0.16584899527815988,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1953-01-24,1953-02-04,764.3804,0.9163502974918004,700.4402069369013,0.448,1953,1,24,1953.01,1952,4,116,17,0.060518033879348274,28.659278743873983,0.040916095992267525,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1953-01-25,1953-02-05,785.0819,0.9254874053024592,726.5834105809247,0.438,1953,1,25,1953.01,1952,4,117,17,0.0627768066741919,26.143203644023398,0.03598100818613674,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.49439438616523,22.49439438616523,22.49439438616523,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1953-01-26,1953-02-06,806.1332,0.9169522878458136,739.1856820484668,0.43,1953,1,26,1953.01,1952,4,118,17,0.06386564292898753,12.602271467542096,0.017048857646455053,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.16234080680168242,619.1856820484667,619.1856820484667,,3,206.39522734948886,206.39522734948886,206.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.1856820484667,966.8567427281938,990.0,0.305180105535343,0.11575570461454004,989.57906418985,0.3015650466667831,0.3015650466667831,0.3015650466667831,,22.42075641498951,22.42075641498951,22.42075641498951,,,0.8255809093979557,0.8255809093979557,0.8255809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.95185710362063,40.95185710362063,40.95185710362063,,122.85557131086188,2948.533711460685,0.16620393805572456,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1953-01-27,1953-02-07,806.1332,0.9169522878458136,739.1856820484668,0.43,1953,1,27,1953.01,1952,4,119,17,0.06386564292898753,0.0,0.0,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.16234080680168242,619.1856820484667,619.1856820484667,,3,206.39522734948886,206.39522734948886,206.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.1856820484667,966.8567427281938,990.0,0.305180105535343,0.11575570461454004,989.57906418985,0.3015650466667831,0.3015650466667831,0.3015650466667831,,22.42075641498951,22.42075641498951,22.42075641498951,,,0.8255809093979557,0.8255809093979557,0.8255809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.95185710362063,40.95185710362063,40.95185710362063,,122.85557131086188,2948.533711460685,0.16620393805572456,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1953-01-28,1953-02-08,806.1332,0.9169522878458136,739.1856820484668,0.43,1953,1,28,1953.01,1952,4,120,18,0.06386564292898753,0.0,0.0,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.16234080680168242,619.1856820484667,619.1856820484667,,3,206.39522734948886,206.39522734948886,206.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.1856820484667,966.8567427281938,990.0,0.305180105535343,0.11575570461454004,989.57906418985,0.3015650466667831,0.3015650466667831,0.3015650466667831,,22.42075641498951,22.42075641498951,22.42075641498951,,,0.8255809093979557,0.8255809093979557,0.8255809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.95185710362063,40.95185710362063,40.95185710362063,,122.85557131086188,2948.533711460685,0.16620393805572456,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1953-01-29,1953-02-09,813.2284,0.9237222386349396,751.1971581695099,0.425,1953,1,29,1953.01,1952,4,121,18,0.06490343446584565,12.011476121043074,0.01598977843621268,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.1597450132697675,631.1971581695099,631.1971581695099,,3,210.39905272316997,210.39905272316997,210.39905272316997,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,682.1971581695099,966.9047886326781,990.0,0.3121432800982666,0.11935914745085295,989.5684975724511,0.3133689478490046,0.3133689478490046,0.3133689478490046,,22.350339991923963,22.350339991923963,22.350339991923963,,,0.8415962108926798,0.8415962108926798,0.8415962108926798,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.61516341306843,41.61516341306843,41.61516341306843,,124.84549023920529,2996.291765740927,0.166195370791104,54.01072917572097,107.32663717016784,159.15356368982413,207.39460956997678,0.425
1953-01-30,1953-02-10,827.5366,0.9228252692239536,763.6716856876753,0.42,1953,1,30,1953.01,1952,4,122,18,0.06598123364341514,12.474527518165472,0.016334935224071246,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.15713558882563747,643.6716856876752,643.6716856876752,,3,214.55722856255844,214.55722856255844,214.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,694.6716856876753,966.9546867427507,990.0,0.31937489025372484,0.1231015057063026,989.5575236040401,0.32586615029349303,0.32586615029349303,0.32586615029349303,,22.276970710995737,22.276970710995737,22.276970710995737,,,0.8582289142502337,0.8582289142502337,0.8582289142502337,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.19388038607335,43.19388038607335,43.19388038607335,,129.5816411582201,3109.9593877972816,0.16968239570324473,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1953-01-31,1953-02-11,834.7498,0.926667139384556,773.5352092678302,0.417,1953,1,31,1953.01,1952,4,123,18,0.06683344208074052,9.863523580154833,0.012751227690709641,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.15513191715420802,653.5352092678303,653.5352092678303,,3,217.8450697559434,217.8450697559434,217.8450697559434,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,704.5352092678302,966.9941408370712,990.0,0.3250928749378725,0.12606056278034905,989.5488465622816,0.3359194616599097,0.3359194616599097,0.3359194616599097,,22.218786263550488,22.218786263550488,22.218786263550488,,,0.8713802790237736,0.8713802790237736,0.8713802790237736,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.74123122680336,43.74123122680336,43.74123122680336,,131.2236936804101,3149.368648329841,0.16964152647248787,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1953-02-01,1953-02-12,856.6266,0.9204268935690436,788.4621603866118,0.408,1953,2,1,1953.02,1952,5,124,18,0.06812313065740326,14.92695111878163,0.018931727949331647,0.54,3,Normal,43,7,5,4,78,137.0,0.17375596050522438,651.4621603866118,651.4621603866118,,3,217.154053462204,217.154053462204,217.154053462204,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,706.4621603866118,967.0538486415463,990.0,0.3262099480502097,0.12543864811598354,989.5483514038341,0.33379392743423,0.33379392743423,0.33379392743423,,22.1607088348532,22.1607088348532,22.1607088348532,,,0.8686162138488157,0.8686162138488157,0.8686162138488157,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.48850966248949,43.48850966248949,43.48850966248949,,130.4655289874685,3131.172695699244,0.16546834527036333,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1953-02-02,1953-02-13,856.6266,0.9204268935690436,788.4621603866118,0.408,1953,2,2,1953.02,1952,5,125,18,0.06812313065740326,0.0,0.0,0.54,3,Normal,43,7,5,4,78,137.0,0.17375596050522438,651.4621603866118,651.4621603866118,,3,217.154053462204,217.154053462204,217.154053462204,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,706.4621603866118,967.0538486415463,990.0,0.3262099480502097,0.12543864811598354,989.5483514038341,0.33379392743423,0.33379392743423,0.33379392743423,,22.1607088348532,22.1607088348532,22.1607088348532,,,0.8686162138488157,0.8686162138488157,0.8686162138488157,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.48850966248949,43.48850966248949,43.48850966248949,,130.4655289874685,3131.172695699244,0.16546834527036333,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1953-02-03,1953-02-14,878.8611,0.9265360667890472,814.2965068478958,0.4,1953,2,3,1953.02,1952,5,126,18,0.0703552181916582,25.834346461283868,0.03172596989429249,0.54,3,Normal,43,7,5,4,78,137.0,0.16824338413328171,677.2965068478958,677.2965068478958,,3,225.76550228263196,225.76550228263196,225.76550228263196,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,732.2965068478958,967.1571860273916,990.0,0.34118638078138885,0.13318895205436876,989.5256246671643,0.3607611554677335,0.3607611554677335,0.3607611554677335,,22.007677484304914,22.007677484304914,22.007677484304914,,,0.9030620091305276,0.9030620091305276,0.9030620091305276,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.90086738315107,44.90086738315107,44.90086738315107,,134.7026021494532,3232.862451586877,0.16542205574586188,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1953-02-04,1953-02-15,909.0679,0.9272453699863792,842.9290012782408,0.39,1953,2,4,1953.02,1952,5,127,19,0.07282906571044001,28.632494430345105,0.03396786014827583,0.54,3,Normal,43,7,5,4,78,137.0,0.16252851639016974,705.9290012782408,705.9290012782408,,3,235.30966709274688,235.30966709274688,235.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,760.9290012782408,967.2717160051128,990.0,0.357784928277241,0.1429645006391204,989.4992505710837,0.3918656619691263,0.3918656619691263,0.3918656619691263,,21.835668904001565,21.835668904001565,21.835668904001565,,,0.9412386683709876,0.9412386683709876,0.9412386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.43326328418133,46.43326328418133,46.43326328418133,,139.299789852544,3343.194956461056,0.16525684801603213,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1953-02-05,1953-02-16,901.4559,0.9283606107785491,836.8761499139267,0.392,1953,2,5,1953.02,1952,5,128,19,0.07230609935256327,6.0528513643140505,0.007232672797446302,0.54,3,Normal,43,7,5,4,78,137.0,0.16370403196947428,699.8761499139267,699.8761499139267,,3,233.2920499713089,233.2920499713089,233.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,754.8761499139267,967.2475045996556,990.0,0.3542760289356097,0.13996284497417805,989.5057611260902,0.3851836287026674,0.3851836287026674,0.3851836287026674,,21.873072897731813,21.873072897731813,21.873072897731813,,,0.9331681998852356,0.9331681998852356,0.9331681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.113987379134066,46.113987379134066,46.113987379134066,,138.34196213740216,3320.207091297652,0.1653075692880371,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1953-02-06,1953-02-17,893.8841,0.919139535583806,821.6042165397482,0.396,1953,2,6,1953.02,1952,5,129,19,0.07098660430903425,15.271933374178385,0.018587944251914082,0.54,3,Normal,43,7,5,4,78,137.0,0.16674695338953646,684.6042165397482,684.6042165397482,,3,228.2014055132494,228.2014055132494,228.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.6042165397482,967.1864168661591,990.0,0.34542273422594105,0.13538126496192449,989.519196000812,0.3685782312638468,0.3685782312638468,0.3685782312638468,,21.964200903389305,21.964200903389305,21.964200903389305,,,0.9128056220529976,0.9128056220529976,0.9128056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.29566698697067,45.29566698697067,45.29566698697067,,135.88700096091202,3261.2880230618885,0.16539228770418313,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1953-02-07,1953-02-18,909.0679,0.9272453699863792,842.9290012782408,0.39,1953,2,7,1953.02,1952,5,130,19,0.07282906571044001,21.32478473849244,0.025298435225451905,0.54,3,Normal,43,7,5,4,78,137.0,0.16252851639016974,705.9290012782408,705.9290012782408,,3,235.30966709274688,235.30966709274688,235.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,760.9290012782408,967.2717160051128,990.0,0.357784928277241,0.1429645006391204,989.4992505710837,0.3918656619691263,0.3918656619691263,0.3918656619691263,,21.835668904001565,21.835668904001565,21.835668904001565,,,0.9412386683709876,0.9412386683709876,0.9412386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.43326328418133,46.43326328418133,46.43326328418133,,139.299789852544,3343.194956461056,0.16525684801603213,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1953-02-08,1953-02-19,924.4132,0.9352118659599692,864.5221936900263,0.381,1953,2,8,1953.02,1952,5,131,19,0.07469471753481828,21.593192411785477,0.024977024961753268,0.54,3,Normal,43,7,5,4,78,137.0,0.1584690375792958,727.5221936900263,727.5221936900263,,3,242.50739789667546,242.50739789667546,242.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,782.5221936900263,967.35808877476,990.0,0.3704785041781117,0.15376109684501313,989.4757603989771,0.41616905768018747,0.41616905768018747,0.41616905768018747,,21.701502566536693,21.701502566536693,21.701502566536693,,,0.9700295915867018,0.9700295915867018,0.9700295915867018,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.55954957499261,47.55954957499261,47.55954957499261,,142.67864872497782,3424.287569399468,0.16503757771212885,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1953-02-09,1953-02-20,932.1467,0.9418638351561232,877.955265790124,0.378,1953,2,9,1953.02,1952,5,132,19,0.07585533496426672,13.433072100097775,0.015300406095302085,0.54,3,Normal,43,7,5,4,78,137.0,0.15604439695080088,740.955265790124,740.955265790124,,3,246.98508859670798,246.98508859670798,246.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.955265790124,967.4118210631603,990.0,0.3827876937519065,0.16047763289506206,989.4567346733529,0.4316551386758111,0.4316551386758111,0.4316551386758111,,21.61325847151675,21.61325847151675,21.61325847151675,,,0.9879403543868319,0.9879403543868319,0.9879403543868319,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.2407352024511,48.2407352024511,48.2407352024511,,144.72220560735326,3473.3329345764782,0.16484006787875366,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
