Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1953-02-10,1953-02-21,963.4877,0.9349079094156828,900.7722713547246,0.368,1953,2,10,1953.02,1952,5,133,19,0.07782672424504819,22.81700556460055,0.025330492833982008,0.54,3,Normal,43,7,5,4,78,137.0,0.15209171547205558,763.7722713547246,763.7722713547246,,3,254.59075711824158,254.59075711824158,254.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547246,967.5030890854187,990.0,0.4036957068190703,0.1718861356773623,989.4244181575036,0.458604474595929,0.458604474595929,0.458604474595929,,21.462724597488698,21.462724597488698,21.462724597488698,,,1.018363028472966,1.018363028472966,1.018363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.379924566226556,49.379924566226556,49.379924566226556,,148.1397736986797,3555.3545687683118,0.16445863001076125,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1953-02-11,1953-02-22,979.4038,0.9358283868865241,916.553878264532,0.36,1953,2,11,1953.02,1952,5,134,20,0.07919025508205557,15.781606909807465,0.017218417033693072,0.52,3,Normal,43,7,5,4,78,137.0,0.14947293688768792,779.553878264532,779.553878264532,,3,259.851292754844,259.851292754844,259.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,834.553878264532,967.5662155130581,990.0,0.4181569402423999,0.17977693913226606,989.4020661206252,0.4777193840881956,0.4777193840881956,0.4777193840881956,,21.358131223479102,21.358131223479102,21.358131223479102,,,1.039405171019376,1.039405171019376,1.039405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.15463439131572,50.15463439131572,50.15463439131572,,150.46390317394716,3611.133676174732,0.16416263870798972,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1953-02-12,1953-02-23,979.4038,0.9358283868865241,916.553878264532,0.36,1953,2,12,1953.02,1952,5,135,20,0.07919025508205557,0.0,0.0,0.52,3,Normal,43,7,5,4,78,137.0,0.14947293688768792,779.553878264532,779.553878264532,,3,259.851292754844,259.851292754844,259.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,834.553878264532,967.5662155130581,990.0,0.4181569402423999,0.17977693913226606,989.4020661206252,0.4777193840881956,0.4777193840881956,0.4777193840881956,,21.358131223479102,21.358131223479102,21.358131223479102,,,1.039405171019376,1.039405171019376,1.039405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.15463439131572,50.15463439131572,50.15463439131572,,150.46390317394716,3611.133676174732,0.16416263870798972,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1953-02-13,1953-02-24,987.4235,0.9354088004533838,923.6446316744818,0.358,1953,2,13,1953.02,1952,5,136,20,0.07980289617667523,7.090753409949797,0.0076769280811982,0.52,3,Normal,43,7,5,4,78,137.0,0.14832544390111566,786.6446316744818,786.6446316744818,,3,262.21487722482726,262.21487722482726,262.21487722482726,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,841.6446316744818,967.594578526698,990.0,0.4246544433670551,0.18332231583724093,989.3920232407955,0.486434308870004,0.486434308870004,0.486434308870004,,21.311010405227762,21.311010405227762,21.311010405227762,,,1.0488595088993091,1.0488595088993091,1.0488595088993091,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.49917769384989,50.49917769384989,50.49917769384989,,151.49753308154962,3635.940793957192,0.1640214514178453,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1953-02-14,1953-02-25,1003.5869,0.9324029395654212,935.7473756693485,0.354,1953,2,14,1953.02,1952,5,137,20,0.08084857325783171,12.102743994866614,0.01293377284249332,0.52,3,Normal,43,7,5,4,78,137.0,0.14640703630293664,798.7473756693485,798.7473756693485,,3,266.2491252231161,266.2491252231161,266.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.7473756693485,967.6429895026773,990.0,0.4357446071870524,0.18937368783467426,989.3748817049783,0.5014904342356301,0.5014904342356301,0.5014904342356301,,21.230401768065335,21.230401768065335,21.230401768065335,,,1.064996500892465,1.064996500892465,1.064996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.082170126077735,51.082170126077735,51.082170126077735,,153.24651037823318,3677.916249077597,0.16376910516966678,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1953-02-15,1953-02-26,1003.5869,0.9324029395654212,935.7473756693485,0.354,1953,2,15,1953.02,1952,5,138,20,0.08084857325783171,0.0,0.0,0.52,3,Normal,43,7,5,4,78,137.0,0.14640703630293664,798.7473756693485,798.7473756693485,,3,266.2491252231161,266.2491252231161,266.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.7473756693485,967.6429895026773,990.0,0.4357446071870524,0.18937368783467426,989.3748817049783,0.5014904342356301,0.5014904342356301,0.5014904342356301,,21.230401768065335,21.230401768065335,21.230401768065335,,,1.064996500892465,1.064996500892465,1.064996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.082170126077735,51.082170126077735,51.082170126077735,,153.24651037823318,3677.916249077597,0.16376910516966678,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1953-02-16,1953-02-27,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1953,2,16,1953.02,1952,5,139,20,0.08252501116271782,19.403216491737567,0.020314300855780884,0.52,3,Normal,43,7,5,4,78,137.0,0.14343287972007554,818.150592161086,818.150592161086,,3,272.71686405369536,272.71686405369536,272.71686405369536,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,873.150592161086,967.7206023686444,990.0,0.4535244470001984,0.20452047372886886,989.341955079271,0.5261053627275931,0.5261053627275931,0.5261053627275931,,21.095247347899047,21.095247347899047,21.095247347899047,,,1.0908674562147815,1.0908674562147815,1.0908674562147815,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.98996834258965,51.98996834258965,51.98996834258965,,155.969905027769,3743.277720666455,0.16329352283065396,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1953-02-17,1953-02-28,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1953,2,17,1953.02,1952,5,140,20,0.0830644181447288,6.243136365867598,0.006493839288335411,0.52,3,Normal,43,7,5,4,78,137.0,0.14250144965051026,824.3937285269536,824.3937285269536,,3,274.79790950898456,274.79790950898456,274.79790950898456,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,879.3937285269536,967.7455749141078,990.0,0.4592452492478061,0.2095149828215629,989.3312397679306,0.5341502967806365,0.5341502967806365,0.5341502967806365,,21.05151455704214,21.05151455704214,21.05151455704214,,,1.0991916380359383,1.0991916380359383,1.0991916380359383,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.27808950403097,52.27808950403097,52.27808950403097,,156.8342685120929,3764.0224442902295,0.16313219429088038,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1953-02-18,1953-03-01,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1953,2,18,1953.02,1952,5,141,21,0.08657814739721079,40.66816264446754,0.04058448185962448,0.52,3,Normal,43,7,5,4,78,137.0,0.13671810215219893,865.0618911714212,865.0618911714212,,4,216.2654727928553,216.2654727928553,216.2654727928553,216.2654727928553,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,920.0618911714212,967.906480229396,990.0,0.4965108962925373,0.2420495129371369,989.2614395907705,0.3310705475750359,0.3310705475750359,0.3310705475750359,0.3310705475750359,21.023888813799392,21.023888813799392,21.023888813799392,21.023888813799392,,0.8650618911714212,0.8650618911714212,0.8650618911714212,0.8650618911714212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.08877340599925,41.08877340599925,41.08877340599925,41.08877340599925,164.355093623997,3944.522246975928,0.164016908608174,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1953-02-19,1953-03-02,1130.1421,0.9321639202112424,1053.477690331766,0.316,1953,2,19,1953.02,1952,5,142,21,0.0910204724446646,51.415799160344925,0.04880577883348704,0.52,3,Normal,43,7,5,4,78,137.0,0.13004546869602462,916.4776903317661,916.4776903317661,,4,229.11942258294152,229.11942258294152,229.11942258294152,229.11942258294152,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,971.4776903317661,968.0680727410428,990.0,0.5436249752044071,0.2831821522654129,989.1731928725302,0.3715458611759748,0.3715458611759748,0.3715458611759748,0.3715458611759748,20.73357427031155,20.73357427031155,20.73357427031155,20.73357427031155,,0.916477690331766,0.916477690331766,0.916477690331766,0.916477690331766,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.92981525994211,42.92981525994211,42.92981525994211,42.92981525994211,171.71926103976844,4121.262264954443,0.16300227581059626,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1953-02-20,1953-03-03,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1953,2,20,1953.02,1952,5,143,21,0.09604086103293916,58.106349401326284,0.05227346500519967,0.52,3,Normal,43,7,5,4,78,137.0,0.12324754143905818,974.5840397330924,974.5840397330924,,4,243.6460099332731,243.6460099332731,243.6460099332731,243.6460099332731,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1029.5840397330924,968.250692696304,990.0,0.5968698372056225,0.3296672317864739,989.0734629310077,0.42008025483907496,0.42008025483907496,0.42008025483907496,0.42008025483907496,20.402689979864782,20.402689979864782,20.402689979864782,20.402689979864782,,0.9745840397330924,0.9745840397330924,0.9745840397330924,0.9745840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.92309511874795,44.92309511874795,44.92309511874795,44.92309511874795,179.6923804749918,4312.617131399804,0.16165433656112818,51.40335758553538,102.0006816222168,150.88818395585488,195.72431571571798,0.305
1953-02-21,1953-03-04,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1953,2,21,1953.02,1952,5,144,21,0.09867184627968742,30.451218133660173,0.02666399125937764,0.53,3,Normal,43,7,5,4,78,137.0,0.11996127007138735,1005.0352578667523,1005.0352578667523,,4,251.2588144666881,251.2588144666881,251.2588144666881,251.2588144666881,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1060.0352578667523,968.346396524724,990.0,0.6390199598076841,0.3565458352267783,989.0044342049657,0.4466983639774118,0.4466983639774118,0.4466983639774118,0.4466983639774118,20.211339316264066,20.211339316264066,20.211339316264066,20.211339316264066,,1.0050352578667523,1.0050352578667523,1.0050352578667523,1.0050352578667523,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.89224846148527,45.89224846148527,45.89224846148527,45.89224846148527,183.5689938459411,4405.655852302585,0.16073846458018815,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1953-02-22,1953-03-05,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1953,2,22,1953.02,1952,5,145,21,0.09867184627968742,0.0,0.0,0.53,3,Normal,43,7,5,4,78,137.0,0.11996127007138735,1005.0352578667523,1005.0352578667523,,4,251.2588144666881,251.2588144666881,251.2588144666881,251.2588144666881,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1060.0352578667523,968.346396524724,990.0,0.6390199598076841,0.3565458352267783,989.0044342049657,0.4466983639774118,0.4466983639774118,0.4466983639774118,0.4466983639774118,20.211339316264066,20.211339316264066,20.211339316264066,20.211339316264066,,1.0050352578667523,1.0050352578667523,1.0050352578667523,1.0050352578667523,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.89224846148527,45.89224846148527,45.89224846148527,45.89224846148527,183.5689938459411,4405.655852302585,0.16073846458018815,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1953-02-23,1953-03-06,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1953,2,23,1953.02,1952,5,146,21,0.09604086103293916,30.451218133660173,0.027394436268599144,0.53,3,Normal,43,7,5,4,78,137.0,0.12324754143905818,974.5840397330924,974.5840397330924,,4,243.6460099332731,243.6460099332731,243.6460099332731,243.6460099332731,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1029.5840397330924,968.250692696304,990.0,0.5968698372056225,0.3296672317864739,989.0734629310077,0.42008025483907496,0.42008025483907496,0.42008025483907496,0.42008025483907496,20.402689979864782,20.402689979864782,20.402689979864782,20.402689979864782,,0.9745840397330924,0.9745840397330924,0.9745840397330924,0.9745840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.92309511874795,44.92309511874795,44.92309511874795,44.92309511874795,179.6923804749918,4312.617131399804,0.16165433656112818,51.40335758553538,102.0006816222168,150.88818395585488,195.72431571571798,0.305
1953-02-24,1953-03-07,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1953,2,24,1953.02,1952,5,147,21,0.09604086103293916,0.0,0.0,0.53,3,Normal,43,7,5,4,78,137.0,0.12324754143905818,974.5840397330924,974.5840397330924,,4,243.6460099332731,243.6460099332731,243.6460099332731,243.6460099332731,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1029.5840397330924,968.250692696304,990.0,0.5968698372056225,0.3296672317864739,989.0734629310077,0.42008025483907496,0.42008025483907496,0.42008025483907496,0.42008025483907496,20.402689979864782,20.402689979864782,20.402689979864782,20.402689979864782,,0.9745840397330924,0.9745840397330924,0.9745840397330924,0.9745840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.92309511874795,44.92309511874795,44.92309511874795,44.92309511874795,179.6923804749918,4312.617131399804,0.16165433656112818,51.40335758553538,102.0006816222168,150.88818395585488,195.72431571571798,0.305
1953-02-25,1953-03-08,1229.0427,0.9335129102384718,1147.327227684349,0.293,1953,2,25,1953.02,1952,5,148,22,0.09912907247192776,35.74318795125669,0.031153438259629882,0.53,3,Normal,43,7,5,4,78,137.0,0.1194079567661853,1010.327227684349,1010.327227684349,,4,252.58180692108726,252.58180692108726,252.58180692108726,252.58180692108726,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1065.327227684349,968.3630284298649,990.0,0.6466578543897821,0.3634253959896537,988.9899167496203,0.4514071867184637,0.4514071867184637,0.4514071867184637,0.4514071867184637,20.17548113303703,20.17548113303703,20.17548113303703,20.17548113303703,,1.0103272276843491,1.0103272276843491,1.0103272276843491,1.0103272276843491,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.052043134660885,46.052043134660885,46.052043134660885,46.052043134660885,184.20817253864348,4420.996140927444,0.16055417155089305,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1953-02-26,1953-03-09,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1953,2,26,1953.02,1952,5,149,22,0.10193760549347823,32.506169230908434,0.0275514910121189,0.53,3,Normal,43,7,5,4,78,137.0,0.11611808951856628,1042.8333969152575,1042.8333969152575,,4,260.70834922881437,260.70834922881437,260.70834922881437,260.70834922881437,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1097.8333969152575,968.4651906760192,990.0,0.6935739749292376,0.4056834159898347,988.9007426090808,0.4808704282242797,0.4808704282242797,0.4808704282242797,0.4808704282242797,19.954681504837282,19.954681504837282,19.954681504837282,19.954681504837282,,1.0428333969152574,1.0428333969152574,1.0428333969152574,1.0428333969152574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.01351003151482,47.01351003151482,47.01351003151482,47.01351003151482,188.05404012605928,4513.296963025422,0.15939033478602774,50.952599825417366,101.08297103830151,149.47147355052104,193.74152723850202,0.285
1953-02-27,1953-03-10,1323.5347,0.9256382196791032,1225.114303391516,0.274,1953,2,27,1953.02,1952,5,150,22,0.105849875813027,45.28090647625845,0.03696055653819903,0.53,3,Normal,43,7,5,4,78,137.0,0.11182630030580763,1088.114303391516,1088.114303391516,,4,272.028575847879,272.028575847879,272.028575847879,272.028575847879,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1143.114303391516,968.6075020963733,990.0,0.7589278605650746,0.4645485944089706,988.776523545026,0.523457949564707,0.523457949564707,0.523457949564707,0.523457949564707,19.645563499087935,19.645563499087935,19.645563499087935,19.645563499087935,,1.0881143033915162,1.0881143033915162,1.0881143033915162,1.0881143033915162,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.29497602957749,48.29497602957749,48.29497602957749,48.29497602957749,193.17990411830996,4636.317698839439,0.15768316767139598,50.64853868693565,100.46433589861343,148.5174800837901,192.4087497795529,0.275
1953-02-28,1953-03-11,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1953,2,28,1953.02,1952,5,151,22,0.11199122494966664,71.08042982221855,0.05483777090035269,0.53,3,Normal,43,7,5,4,78,137.0,0.10569399526900372,1159.1947332137345,1100.0,,4,275.0,275.0,275.0,275.0,59.19473321373447,18.57936881890936,3.024548412380594,2.1603917231289955,1.7283133785031966,33.70211088081233,61.57936881890936,10.024548412380591,7.160391723128996,5.728313378503198,111.70211088081233,1178.764308954419,968.8308977329573,990.0,0.8103814768414295,0.48,988.7096185231584,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.3437860102011,19.3437860102011,19.3437860102011,19.3437860102011,,1.1,1.1,1.1,1.1,0.9316508237636844,0.9316508237636844,0.9316508237636844,0.9316508237636844,0.98,0.98,0.98,0.98,47.645559189315826,47.645559189315826,47.645559189315826,47.645559189315826,190.5822367572633,4573.973682174319,0.14703210241006082,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1953-03-01,1953-03-12,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1953,3,1,1953.03,1952,6,152,22,0.11565013952803198,42.3485483607094,0.03163778784268932,0.5,3,Normal,49,9,9,9,107,183.0,0.13671578836416007,1155.5432815744439,1100.0,,4,275.0,275.0,275.0,275.0,55.54328157444388,14.872244793157105,2.731636798743142,2.731636798743142,2.731636798743142,32.47612638505735,63.87224479315711,11.731636798743146,11.731636798743146,11.731636798743146,139.47612638505734,1187.3355183906433,968.9639931706624,990.0,0.8227522945844337,0.48,988.6972477054156,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.198319754752973,19.198319754752973,19.198319754752973,19.198319754752973,,1.1,1.1,1.1,1.1,0.9318418440349356,0.9318418440349356,0.9318418440349356,0.9318418440349356,0.98,0.98,0.98,0.98,47.29695766437877,47.29695766437877,47.29695766437877,47.29695766437877,189.18783065751504,4540.507935780362,0.14133859790845565,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1953-03-02,1953-03-13,1463.3217,0.9412299069783912,1377.322147570461,0.25,1953,3,2,1953.03,1952,6,153,22,0.11900063355008784,38.7788659960172,0.028155262052833106,0.5,3,Normal,49,9,9,9,107,183.0,0.13286651951600748,1194.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,94.32214757046108,25.255656999740943,4.638794142809561,4.638794142809561,4.638794142809561,55.15010814229145,74.25565699974095,13.638794142809562,13.638794142809562,13.638794142809562,162.15010814229146,1201.53324528536,969.0882715536893,990.0,0.8432438591747463,0.48,988.6767561408252,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.053549807136008,19.053549807136008,19.053549807136008,19.053549807136008,,1.1,1.1,1.1,1.1,0.9319689237236656,0.9319689237236656,0.9319689237236656,0.9319689237236656,0.98,0.98,0.98,0.98,46.94670406552614,46.94670406552614,46.94670406552614,46.94670406552614,187.78681626210457,4506.883590290509,0.13634197097124495,49.592828813663175,98.31876904734087,145.2146586548761,187.8083302420025,0.25
1953-03-03,1953-03-14,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1953,3,3,1953.03,1952,6,154,22,0.12390553501225805,56.769692849192325,0.03958581399680791,0.5,3,Normal,49,9,9,9,107,183.0,0.12760689018804353,1251.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,151.09184041965364,40.45628513968868,7.430746250146901,7.430746250146901,7.430746250146901,88.34331652952427,89.45628513968866,16.4307462501469,16.4307462501469,16.4307462501469,195.34331652952423,1222.3177776399825,969.2716813305867,990.0,0.8732421532948201,0.48,988.6467578467053,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.84014173611861,18.84014173611861,18.84014173611861,18.84014173611861,,1.1,1.1,1.1,1.1,0.932041597135144,0.932041597135144,0.932041597135144,0.932041597135144,0.98,0.98,0.98,0.98,46.424500321157176,46.424500321157176,46.424500321157176,46.424500321157176,185.69800128462876,4456.7520308310895,0.12948822108233216,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1953-03-04,1953-03-15,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1953,3,4,1953.03,1952,6,155,23,0.1498914032614472,300.76236399524487,0.17336463388673104,0.5,3,Normal,49,9,9,9,107,183.0,0.1054843683891691,1551.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,451.8542044148983,51.0,9.0,16.0,22.222337922044176,353.63186649285416,100.0,18.0,25.0,31.222337922044176,460.63186649285416,1243.0,970.243375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.837457775824184,43.837457775824184,43.837457775824184,43.837457775824184,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001247,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1953-03-05,1953-03-16,2356.3647,1.0072308567466204,2373.403235588493,0.14,1953,3,5,1953.03,1952,6,156,23,0.20506203955484573,638.5490311735946,0.2690436338835041,0.5,3,Normal,49,9,9,9,107,183.0,0.07710447059984081,2190.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,1090.4032355884926,51.0,9.0,16.0,53.62638863549965,960.7768469529933,100.0,18.0,25.0,62.62638863549965,1067.7768469529933,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1953-03-06,1953-03-17,2527.0168,1.0199346537124734,2577.3920048336026,0.122,1953,3,6,1953.03,1952,6,157,23,0.22268666921762328,203.98876924510967,0.07914541864898791,0.5,3,Normal,49,9,9,9,107,183.0,0.07100200499450783,2394.3920048336026,1100.0,,4,275.0,275.0,275.0,275.0,1294.3920048336024,51.0,9.0,16.0,63.658623188537824,1154.7333816450648,100.0,18.0,25.0,72.65862318853783,1261.7333816450648,1243.0,972.4937048392537,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.569393167631759,15.569393167631759,15.569393167631759,15.569393167631759,,1.1,1.1,1.1,1.1,0.9160617085587468,0.9160617085587468,0.9160617085587468,0.9160617085587468,0.98,0.98,0.98,0.98,37.70719203481962,37.70719203481962,37.70719203481962,37.70719203481962,150.82876813927848,3619.8904353426833,0.0585199177526804,41.06712522126554,81.08594281230225,118.92180518062551,151.74237855952032,0.12
1953-03-07,1953-03-18,2675.0157,1.0203003171795997,2729.319367170408,0.11,1953,3,7,1953.03,1952,6,158,23,0.2358131933235232,151.92736233680534,0.055664926634919384,0.5,3,Normal,49,9,9,9,107,183.0,0.06704968359555638,2546.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1446.319367170408,51.0,9.0,16.0,71.0,1299.3193671704084,100.0,18.0,25.0,80.0,1406.3193671704087,1243.0,972.8604260586873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06282512364014,79.06412530133122,115.85747980751259,147.58813133121245,0.11
1953-03-08,1953-03-19,2891.2138,1.0183455444982707,2944.254691421915,0.093,1953,3,8,1953.03,1952,6,159,23,0.25438360533885346,214.93532425150715,0.07300160712241408,0.5,3,Normal,49,9,9,9,107,183.0,0.062154948936031386,2761.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1661.2546914219154,51.0,9.0,16.0,71.0,1514.254691421915,100.0,18.0,25.0,80.0,1621.254691421915,1243.0,973.3792354620527,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.683862544832394,14.683862544832394,14.683862544832394,14.683862544832394,,1.1,1.1,1.1,1.1,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.98,0.98,0.98,0.98,35.1802641954315,35.1802641954315,35.1802641954315,35.1802641954315,140.721056781726,3377.305362761424,0.04779513715023253,38.62120979854679,76.16429447432114,111.46840061233391,141.6524817121431,0.095
1953-03-09,1953-03-20,3052.1754,1.0246677930235624,3127.465831038809,0.08,1953,3,9,1953.03,1952,6,160,23,0.2702130478017531,183.21113961689392,0.058581340137628,0.5,3,Normal,49,9,9,9,107,183.0,0.058513828731172834,2944.465831038809,1100.0,,4,275.0,275.0,275.0,275.0,1844.4658310388088,50.999999999999936,9.0,16.0,71.0,1697.4658310388088,100.0,18.0,25.0,80.0,1804.4658310388088,1243.0,973.821469247335,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241628759550238,14.241628759550238,14.241628759550238,14.241628759550238,,1.1,1.1,1.1,1.1,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.98,0.98,0.98,0.98,33.90241694403461,33.90241694403461,33.90241694403461,33.90241694403461,135.60966777613842,3254.6320266273224,0.04336087909587001,37.375361141363314,73.66038900055013,107.68398464572728,136.54772051839262,0.08
1953-03-10,1953-03-21,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1953,3,10,1953.03,1952,6,161,23,0.27859869191691744,97.05606614773569,0.030099366430855663,0.5,3,Normal,49,9,9,9,107,183.0,0.05675259955892094,3041.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1941.5218971865447,51.0,9.0,16.0,71.0,1794.5218971865447,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,974.0367249726096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.76394855437486,72.4322674882582,105.82955511901413,134.05059619965692,0.075
1953-03-11,1953-03-22,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1953,3,11,1953.03,1952,6,162,24,0.2954794055901358,195.37863047706367,0.05712991617640459,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.06988507357647589,3180.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2080.9005276636085,41.0,7.0,13.0,67.0,1952.9005276636087,100.0,18.0,25.0,80.0,2096.900527663609,1243.0,974.4507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1953-03-12,1953-03-23,3373.3099,1.0324218111984715,3482.678716691735,0.059000000000000004,1953,3,12,1953.03,1952,6,163,24,0.30090344112216594,62.77818902812669,0.018025834173920275,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.06862533682895412,3243.678716691735,1100.0,,4,275.0,275.0,275.0,275.0,2143.6787166917347,41.0,7.0,13.0,67.00000000000001,2015.6787166917352,100.0,18.0,25.0,80.0,2159.6787166917347,1243.0,974.583771566323,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.479326440562275,13.479326440562275,13.479326440562275,13.479326440562275,,1.1,1.1,1.1,1.1,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.98,0.98,0.98,0.98,31.682469039559113,31.682469039559113,31.682469039559113,31.682469039559113,126.72987615823645,3041.5170277976745,0.03638862107803605,35.197355533536204,69.28752738325758,101.0861978323697,127.67583644653959,0.06
1953-03-13,1953-03-24,3496.7627,1.0342049121698609,3616.3691610323467,0.053,1953,3,13,1953.03,1952,6,164,24,0.3124542955131948,133.69044434061152,0.03696814080298362,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.06608838571440917,3377.3691610323467,1100.0,,4,275.0,275.0,275.0,275.0,2277.369161032347,41.0,7.0,13.0,67.0,2149.369161032347,100.0,18.0,25.0,80.0,2293.369161032347,1243.0,974.8670679840924,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.196030022792984,13.196030022792984,13.196030022792984,13.196030022792984,,1.1,1.1,1.1,1.1,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.98,0.98,0.98,0.98,30.85364582183129,30.85364582183129,30.85364582183129,30.85364582183129,123.41458328732516,2961.9499988958037,0.03412665515931305,34.3798525459796,67.64761252727008,98.61548316834411,124.36233871629857,0.055
1953-03-14,1953-03-25,3733.5042,1.0359233319024177,3867.624110535669,0.044,1953,3,14,1953.03,1952,6,165,24,0.3341627231502818,251.25494950332225,0.06496364236092303,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.06179504346064756,3628.624110535669,1100.0,,4,275.0,275.0,275.0,275.0,2528.624110535669,41.0,7.0,13.0,67.0,2400.624110535669,100.0,18.0,25.0,80.0,2544.624110535669,1243.0,975.3994891866112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.663608820273977,12.663608820273977,12.663608820273977,12.663608820273977,,1.1,1.1,1.1,1.1,0.8749434158160985,0.8749434158160985,0.8749434158160985,0.8749434158160985,0.98,0.98,0.98,0.98,29.29309303320491,29.29309303320491,29.29309303320491,29.29309303320491,117.17237213281965,2812.136931187672,0.03029569802650527,32.8343037840226,64.54927809208799,93.95269426621832,118.12181885646908,0.045
1953-03-15,1953-03-26,4038.4235,1.0221675780096169,4127.9455679721195,0.036000000000000004,1953,3,15,1953.03,1952,6,166,24,0.3566544970727911,260.3214574364506,0.06306320011974753,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.05789805026848024,3888.9455679721195,1100.0,,4,275.0,275.0,275.0,275.0,2788.9455679721195,41.0,7.0,13.0,67.0,2660.945567972119,100.0,18.0,25.0,80.0,2804.945567972119,1243.0,975.914140389389,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.148957617496267,12.148957617496267,12.148957617496267,12.148957617496267,,1.1,1.1,1.1,1.1,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.98,0.98,0.98,0.98,27.783894278666946,27.783894278666946,27.783894278666946,27.783894278666946,111.13557711466778,2667.253850752027,0.02692273318159664,31.33186243738289,61.53986084634988,89.43008925264392,112.08463177117396,0.035
1953-03-16,1953-03-27,4196.5773,1.0200045336333208,4280.527871742679,0.033,1953,3,16,1953.03,1952,6,167,24,0.3698376081185675,152.58230377055955,0.03564567463228327,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.05583423520676641,4041.527871742679,1100.0,,4,275.0,275.0,275.0,275.0,2941.527871742679,41.0,7.0,13.0,67.0,2813.527871742679,100.0,18.0,25.0,80.0,2957.527871742679,1243.0,976.193366005289,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.869732001596232,11.869732001596232,11.869732001596232,11.869732001596232,,1.1,1.1,1.1,1.1,0.8593040514056107,0.8593040514056107,0.8593040514056107,0.8593040514056107,0.98,0.98,0.98,0.98,26.96593912179472,26.96593912179472,26.96593912179472,26.96593912179472,107.86375648717888,2588.730155692293,0.025198704393265787,30.5143970866532,59.90347383745232,86.97347766559584,108.81170586045529,0.035
1953-03-17,1953-03-28,4337.6663,1.0172614835438272,4412.540855456064,0.029,1953,3,17,1953.03,1952,6,168,24,0.3812435299114039,132.0129837133845,0.029917679640326007,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.05416380444488777,4173.540855456064,1100.0,,4,275.0,275.0,275.0,275.0,3073.540855456064,41.0,7.0,13.0,67.0,2945.540855456064,100.0,18.0,25.0,80.0,3089.540855456064,1243.0,976.4349497654846,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.628148241400664,11.628148241400664,11.628148241400664,11.628148241400664,,1.1,1.1,1.1,1.1,0.8541696283531536,0.8541696283531536,0.8541696283531536,0.8541696283531536,0.98,0.98,0.98,0.98,26.25925870311192,26.25925870311192,26.25925870311192,26.25925870311192,105.03703481244769,2520.8888354987444,0.02380420674917274,29.80631553875189,58.486633069837744,84.8479495374765,105.98358036525144,0.03
1953-03-18,1953-03-29,4505.4084,1.0226568640230511,4607.486825487114,0.024,1953,3,18,1953.03,1952,6,169,25,0.3980868617220867,194.9459700310508,0.042310695052381546,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.05187209623214329,4368.486825487114,1100.0,,4,275.0,275.0,275.0,275.0,3268.4868254871144,41.0,7.0,13.0,67.0,3140.486825487115,100.0,18.0,25.0,80.0,3284.486825487115,1243.0,976.7917008906413,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.271397116243818,11.271397116243818,11.271397116243818,11.271397116243818,,1.1,1.1,1.1,1.1,0.8462673476396716,0.8462673476396716,0.8462673476396716,0.8462673476396716,0.98,0.98,0.98,0.98,25.218143547460713,25.218143547460713,25.218143547460713,25.218143547460713,100.87257418984284,2420.9417805562284,0.021893187763847452,28.760062222976547,56.39410472944474,81.71126834764205,101.81629048988634,0.025
1953-03-19,1953-03-30,4883.7869,1.0475064367219726,5115.7982133284495,0.016,1953,3,19,1953.03,1952,6,170,25,0.442004965631578,508.3113878413352,0.09936110977110192,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.04671802718436414,4876.7982133284495,1100.0,,4,275.0,275.0,275.0,275.0,3776.7982133284495,41.0,7.0,13.0,67.0,3648.7982133284495,100.0,18.0,25.0,80.0,3792.7982133284495,1243.0,977.6883292485257,990.0159502053313,0.9219672131147539,0.48,988.6139829922164,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.390718963690645,10.390718963690645,10.390718963690645,10.390718963690645,,1.1,1.1,1.1,1.1,0.8251250605749209,0.8251250605749209,0.8251250605749209,0.8251250605749209,0.98,0.98,0.98,0.98,22.666953475558454,22.666953475558454,22.666953475558454,22.666953475558454,90.66781390223385,2176.027533653612,0.01772310206958757,26.180492081926232,51.239867237632964,73.99780879598109,91.60008371960369,0.015
1953-03-20,1953-03-31,5113.3614,1.0486235538906827,5361.991203595437,0.013000000000000001,1953,3,20,1953.03,1952,6,171,25,0.4632760399906458,246.19299026698718,0.045914471120710634,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.04457299367439108,5122.991203595437,1100.0,,4,275.0,275.0,275.0,275.0,4022.991203595437,40.99999999999989,7.0,13.0,67.0,3894.991203595437,100.0,18.0,25.0,80.0,4038.991203595437,1243.0,978.0674664535367,990.0359674187907,0.9219672131147539,0.48,988.634000205676,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.031598972139092,10.031598972139092,10.031598972139092,10.031598972139092,,1.1,1.1,1.1,1.1,0.8158358750191257,0.8158358750191257,0.8158358750191257,0.8158358750191257,0.98,0.98,0.98,0.98,21.63718398367322,21.63718398367322,21.63718398367322,21.63718398367322,86.5487359346929,2077.169662432629,0.016141155896835187,25.132756505525457,49.14843685842894,70.87318588386917,87.47478740555418,0.015
1953-03-21,1953-04-01,5383.7291,1.0398842160519528,5598.454914589585,0.01,1953,3,21,1953.03,1952,6,172,25,0.4837065046205402,236.46371099414864,0.042237316295595004,0.1,1,Wet,68,14,17,21,195,315.0,0.056265524114360435,5283.454914589585,0.0,,0,275.0,275.0,275.0,275.0,5283.454914589585,1132.0,4.0,8.0,59.0,4080.454914589585,1200.0,18.0,25.0,80.0,4275.454914589585,1243.0,978.431620568468,990.0551935737407,0.9219672131147539,0.48,988.6532263606258,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.686671012157904,9.686671012157904,9.686671012157904,9.686671012157904,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.130198162638067,47.14830623079429,67.88784562642887,0.0,0.01
1953-03-22,1953-04-02,5622.7563,1.0268257202863065,5773.590787741867,0.006999999999999999,1953,3,22,1953.03,1952,6,173,25,0.4988382440608973,175.13587315228142,0.030333960197546236,0.1,1,Wet,68,14,17,21,195,315.0,0.054558767945381344,5458.590787741867,0.0,,0,275.0,275.0,275.0,275.0,5458.590787741867,1132.0,4.0,8.0,59.0,4255.590787741867,1200.0,18.0,25.0,80.0,4450.590787741867,1243.0,978.7013298131224,990.0694333461787,0.9219672131147539,0.48,988.6674661330643,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.43120153994171,9.43120153994171,9.43120153994171,9.43120153994171,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.390571758668155,45.67343505111227,65.68830428379243,0.0,0.005
1953-03-23,1953-04-03,5734.5421,1.0268257202863065,5888.375322344647,0.006999999999999999,1953,3,23,1953.03,1952,6,174,25,0.5087556278505775,114.78453460278072,0.019493413432259868,0.1,1,Wet,68,14,17,21,195,315.0,0.0534952313254673,5573.375322344647,0.0,,0,275.0,275.0,275.0,275.0,5573.375322344647,1132.0,4.0,8.000000000000027,59.0,4370.375322344647,1200.0,18.0,25.0,80.0,4565.375322344647,1243.0,978.8780979964107,990.078766132334,0.9219672131147539,0.48,988.6767989192192,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.263766142808509,9.263766142808509,9.263766142808509,9.263766142808509,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.9075907434124,44.7107044484869,12.066609242672193,0.0,0.005
1953-03-24,1953-04-04,5715.8471,1.0268257202863065,5869.178815503895,0.006999999999999999,1953,3,24,1953.03,1952,6,175,25,0.5070970496595365,19.19650684075259,0.00327073129720354,0.1,1,Wet,68,14,17,21,195,315.0,0.05367019985281465,5554.178815503895,0.0,,0,275.0,275.0,275.0,275.0,5554.178815503895,1132.0,4.0,8.000000000000027,59.0,4351.178815503894,1200.0,18.0,25.0,80.0,4546.178815503894,1243.0,978.848535375876,990.0772053219522,0.9219672131147539,0.48,988.6752381088374,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.291767952961507,9.291767952961507,9.291767952961507,9.291767952961507,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.988364241300378,44.871711021916454,21.034274087346112,0.0,0.005
1953-03-25,1953-04-05,5678.5338,1.0268257202863065,5830.8645593551355,0.006999999999999999,1953,3,25,1953.03,1952,6,176,26,0.5037866979282838,38.31425614875935,0.006570939139254626,0.1,1,Wet,68,14,17,21,195,315.0,0.05402286346963913,5515.8645593551355,0.0,,0,275.0,275.0,275.0,275.0,5515.8645593551355,1132.0,4.0,8.0,59.0,4312.864559355136,1200.0,18.0,25.0,80.0,4507.864559355136,1243.0,978.7895314214068,990.0740901047276,0.9219672131147539,0.48,988.6721228916127,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.347656690205852,9.347656690205852,9.347656690205852,9.347656690205852,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.14957984754503,45.19306360690436,38.93281212686324,0.0,0.005
1953-03-26,1953-04-06,5659.9156,1.0268257202863065,5811.746912729702,0.006999999999999999,1953,3,26,1953.03,1952,6,177,26,0.5021349332598462,19.117646625433725,0.0032894836806399105,0.1,1,Wet,68,14,17,21,195,315.0,0.054200570797403945,5496.746912729702,0.0,,0,275.0,275.0,275.0,275.0,5496.746912729702,1132.0,4.0,8.0,59.0,4293.746912729702,1200.0,18.0,25.0,80.0,4488.746912729702,1243.0,978.7600902456037,990.0725357062332,0.9219672131147539,0.48,988.6705684931186,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.375543467514902,9.375543467514902,9.375543467514902,9.375543467514902,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.230021523842325,45.35340875723472,47.86363735345326,0.0,0.005
1953-03-27,1953-04-07,5567.2098,1.0261200072979668,5712.625360605312,0.008,1953,3,27,1953.03,1952,6,178,26,0.4935708311562991,99.12155212438938,0.01735131325221131,0.1,1,Wet,68,14,17,21,195,315.0,0.05514102187975836,5397.6253606053115,0.0,,0,275.0,275.0,275.0,275.0,5397.6253606053115,1132.0,4.0,8.0,59.0,4194.6253606053115,1200.0,18.0,25.0,80.0,4389.6253606053115,1243.0,978.6074430553322,990.0644764301948,0.9219672131147539,0.48,988.6625092170801,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.520131381747845,9.520131381747845,9.520131381747845,9.520131381747845,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.647812705998398,46.18634270559416,66.45309672292979,0.0,0.01
1953-03-28,1953-04-08,5511.8949,1.0261200072979668,5655.865635013625,0.009000000000000001,1953,3,28,1953.03,1952,6,179,26,0.4886667908651772,56.75972559168714,0.010035550569006823,0.1,1,Wet,68,14,17,21,195,315.0,0.05569439239325938,5340.865635013625,0.0,,0,275.0,275.0,275.0,275.0,5340.865635013625,1132.0,4.0,8.0,59.0,4137.865635013625,1200.0,18.0,25.0,80.0,4332.865635013625,1243.0,978.520033077921,990.059861467186,0.9219672131147539,0.48,988.6578942540714,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.602926396150409,9.602926396150409,9.602926396150409,9.602926396150409,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.88743947868042,46.6641588426424,67.16563933666707,0.0,0.01
1953-03-29,1953-04-09,5420.2188,1.0398842160519528,5636.399977668056,0.009000000000000001,1953,3,29,1953.03,1952,6,180,26,0.4869849580705201,19.46565734556952,0.0034535621003999512,0.1,1,Wet,68,14,17,21,195,315.0,0.05588673643603355,5321.399977668056,0.0,,0,275.0,275.0,275.0,275.0,5321.399977668056,1132.0,4.0,8.0,59.0,4118.399977668056,1200.0,18.0,25.0,80.0,4313.399977668056,1243.0,978.4900559656088,990.0582787729843,0.9219672131147539,0.48,988.6563115598697,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.631320814260746,9.631320814260746,9.631320814260746,9.631320814260746,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.969711701712303,46.828230198774996,67.41036314532116,0.0,0.01
1953-03-30,1953-04-10,5329.1885,1.0497038705190205,5594.069795175452,0.01,1953,3,30,1953.03,1952,6,181,26,0.483327630303159,42.33018249260385,0.007566974321470046,0.1,1,Wet,68,14,17,21,195,315.0,0.05630962993555577,5279.069795175452,0.0,,0,275.0,275.0,275.0,275.0,5279.069795175452,1132.0,4.0,8.0,59.0,4076.0697951754523,1200.0,18.0,25.0,80.0,4271.069795175452,1243.0,978.4248674845703,990.0548370328363,0.9219672131147539,0.48,988.6528698197217,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.693067555151359,9.693067555151359,9.693067555151359,9.693067555151359,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.14875755386868,47.185324294525735,67.94307610452128,0.0,0.01
1953-03-31,1953-04-11,5238.8058,1.0460141160130791,5479.864817851192,0.011,1953,3,31,1953.03,1952,6,182,26,0.473460320262343,114.20497732425974,0.020840838436785143,0.1,1,Wet,68,14,17,21,195,315.0,0.05748316983547785,5164.864817851192,0.0,,0,275.0,275.0,275.0,275.0,5164.864817851192,1132.0,4.0,8.0,59.0,3961.864817851192,1200.0,18.0,25.0,80.0,4156.864817851192,1243.0,978.2489918194908,990.045551368745,0.9219672131147539,0.48,988.6435841556304,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.859657556139453,9.859657556139453,9.859657556139453,9.859657556139453,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.632469501285644,48.15021203450302,69.38290518049709,0.0,0.01
1953-04-01,1953-04-12,5149.0725,1.050595240745237,5409.59106275218,0.012,1953,4,1,1953.04,1952,7,183,27,0.4673886678217884,70.2737550990123,0.012990585477501856,0.05,1,Wet,84,14,20,27,219,364.0,0.06728789584601458,5045.59106275218,0.0,,0,275.0,275.0,275.0,275.0,5045.59106275218,1116.0,4.0,5.0,53.0,3867.5910627521794,1200.0,18.0,25.0,80.0,4086.5910627521794,1243.0,978.1407702366383,990.0398376205393,0.9219672131147539,0.48,988.6378704074243,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.962165390786096,9.962165390786096,9.962165390786096,9.962165390786096,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.930608366054397,48.74505563994968,70.27087766783904,63.73632110463307,0.01
1953-04-02,1953-04-13,5131.2039,1.050595240745237,5390.8183966334,0.012,1953,4,2,1953.04,1952,7,184,27,0.4657667094691258,18.772666118779853,0.00348234066473163,0.05,1,Wet,84,14,20,27,219,364.0,0.06752221522196339,5026.8183966334,0.0,,0,275.0,275.0,275.0,275.0,5026.8183966334,1116.0,4.0,5.0,53.0,3848.8183966334004,1200.0,18.0,25.0,80.0,4067.8183966334004,1243.0,978.1118603308154,990.0383112713749,0.9219672131147539,0.48,988.6363440582603,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.98954894744493,9.98954894744493,9.98954894744493,9.98954894744493,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.01027925744381,48.904021465366355,70.5081979077854,86.9933411920318,0.01
1953-04-03,1953-04-14,5113.3614,1.0486235538906827,5361.991203595437,0.013000000000000001,1953,4,3,1953.04,1952,7,185,27,0.4632760399906458,28.82719303796329,0.0053762104306761035,0.05,1,Wet,84,14,20,27,219,364.0,0.06788522885974206,4997.991203595437,1100.0,,4,275.0,275.0,275.0,275.0,3897.991203595437,16.0,4.0,5.0,53.0,3819.991203595437,100.0,18.0,25.0,80.0,4038.991203595437,1243.0,978.0674664535367,990.0359674187907,0.9219672131147539,0.48,988.634000205676,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.031598972139092,10.031598972139092,10.031598972139092,10.031598972139092,,1.1,1.1,1.1,1.1,0.8158358750191257,0.8158358750191257,0.8158358750191257,0.8158358750191257,0.98,0.98,0.98,0.98,21.63718398367322,21.63718398367322,21.63718398367322,21.63718398367322,86.5487359346929,2077.169662432629,0.016141155896835187,25.132756505525457,49.14843685842894,70.87318588386917,87.47478740555418,0.015
1953-04-04,1953-04-15,5059.9903,1.0536548050963859,5331.4830933361045,0.013000000000000001,1953,4,4,1953.04,1952,7,186,27,0.4606401392642394,30.50811025933217,0.005722255838617342,0.05,1,Wet,84,14,20,27,219,364.0,0.06827368550694059,4967.4830933361045,1100.0,,4,275.0,275.0,275.0,275.0,3867.483093336105,16.0,4.0,5.0,53.0,3789.483093336105,100.0,18.0,25.0,80.0,4008.483093336105,1243.0,978.0204839637377,990.03348689587,0.9219672131147539,0.48,988.6315196827553,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.07610093901765,10.07610093901765,10.07610093901765,10.07610093901765,,1.1,1.1,1.1,1.1,0.8170079878545886,0.8170079878545886,0.8170079878545886,0.8170079878545886,0.98,0.98,0.98,0.98,21.7643944850702,21.7643944850702,21.7643944850702,21.7643944850702,87.05757794028082,2089.3818705667395,0.016328960706842584,25.262375417218088,49.407104143544494,71.25945635435966,87.98430680783295,0.015
