Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1953-04-05,1953-04-16,4989.1947,1.0536548050963859,5256.888969216421,0.014,1953,4,5,1953.04,1952,7,187,27,0.4541952069402988,74.59412411968333,0.014189784976722106,0.05,1,Wet,84,14,20,27,219,364.0,0.06924247442385242,4892.888969216421,1100.0,,4,275.0,275.0,275.0,275.0,3792.8889692164207,16.0,4.0,5.0,53.0,3714.8889692164207,100.0,18.0,25.0,80.0,3933.8889692164207,1243.0,977.9056090125932,990.02742187142,0.9219672131147539,0.48,988.6254546583052,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.184910865712098,10.184910865712098,10.184910865712098,10.184910865712098,,1.1,1.1,1.1,1.1,0.8198488498989831,0.8198488498989831,0.8198488498989831,0.8198488498989831,0.98,0.98,0.98,0.98,22.075919475194283,22.075919475194283,22.075919475194283,22.075919475194283,88.30367790077713,2119.2882696186507,0.016797706479606215,25.579590353906998,50.04022723146822,72.20513567962975,89.23230602600303,0.015
1953-04-06,1953-04-17,4936.3728,1.0498656482548487,5182.528229699603,0.015,1953,4,6,1953.04,1952,7,188,27,0.4477704390460457,74.36073951681828,0.014348352043830254,0.05,1,Wet,84,14,20,27,219,364.0,0.07023598982327177,4818.528229699603,1100.0,,4,275.0,275.0,275.0,275.0,3718.5282296996033,16.0,4.0,5.0,53.0,3640.5282296996033,100.0,18.0,25.0,80.0,3859.5282296996033,1243.0,977.7910934737373,990.0213758227724,0.9219672131147539,0.48,988.6194086096576,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.293380355920092,10.293380355920092,10.293380355920092,10.293380355920092,,1.1,1.1,1.1,1.1,0.8226454713820228,0.8226454713820228,0.8226454713820228,0.8226454713820228,0.98,0.98,0.98,0.98,22.38713453180666,22.38713453180666,22.38713453180666,22.38713453180666,89.54853812722664,2149.1649150534395,0.0172789291554746,25.896151386039033,50.6721581872883,73.14932492204089,90.47906795372478,0.015
1953-04-07,1953-04-18,4866.3108,1.0420385773410086,5070.883582931186,0.017,1953,4,7,1953.04,1952,7,189,27,0.4381243415652544,111.64464676841726,0.02201680337214169,0.05,1,Wet,84,14,20,27,219,364.0,0.0717823618008585,4706.883582931186,1100.0,,4,275.0,275.0,275.0,275.0,3606.883582931185,16.0,4.0,5.0,53.0,3528.883582931185,100.0,18.0,25.0,80.0,3747.883582931185,1243.0,977.619160717714,990.0122983314774,0.9219672131147539,0.48,988.6103311183625,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.45623562064857,10.45623562064857,10.45623562064857,10.45623562064857,,1.1,1.1,1.1,1.1,0.8267780175348642,0.8267780175348642,0.8267780175348642,0.8267780175348642,0.98,0.98,0.98,0.98,22.855570120266577,22.855570120266577,22.855570120266577,22.855570120266577,91.42228048106631,2194.1347315455914,0.018028865972943585,26.372022164380432,51.62233294854845,74.56958805698855,92.35590733199328,0.015
1953-04-08,1953-04-19,4831.4375,1.0420385773410086,5034.544259011999,0.017,1953,4,8,1953.04,1952,7,190,28,0.4349846239786368,36.33932391918643,0.007217996714228471,0.05,1,Wet,84,14,20,27,219,364.0,0.07230048665247665,4670.544259011999,1100.0,,4,275.0,275.0,275.0,275.0,3570.5442590119987,16.0,4.0,5.0,53.0,3492.5442590119987,100.0,18.0,25.0,80.0,3711.5442590119987,1243.0,977.5631981588783,990.0093436900676,0.9219672131147539,0.48,988.6073764769528,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.509243538074386,10.509243538074386,10.509243538074386,10.509243538074386,,1.1,1.1,1.1,1.1,0.8281059602873655,0.8281059602873655,0.8281059602873655,0.8281059602873655,0.98,0.98,0.98,0.98,23.008332441225427,23.008332441225427,23.008332441225427,23.008332441225427,92.03332976490171,2208.799914357641,0.018280369588599608,26.52700908732259,51.931835957629225,75.03231561087264,92.96764330018944,0.015
1953-04-09,1953-04-20,4814.0403,1.0420385773410086,5016.415705474282,0.017,1953,4,9,1953.04,1952,7,191,28,0.4334183169529779,18.128553537717377,0.003613845941422711,0.05,1,Wet,84,14,20,27,219,364.0,0.07256176947272859,4652.415705474282,1100.0,,4,275.0,275.0,275.0,275.0,3552.4157054742823,16.0,4.0,5.0,53.0,3474.415705474281,100.0,18.0,25.0,80.0,3693.415705474282,1243.0,977.5352801864303,990.007869711765,0.9219672131147539,0.48,988.6059024986504,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.535687532219825,10.535687532219825,10.535687532219825,10.535687532219825,,1.1,1.1,1.1,1.1,0.8287652779055618,0.8287652779055618,0.8287652779055618,0.8287652779055618,0.98,0.98,0.98,0.98,23.084592162256225,23.084592162256225,23.084592162256225,23.084592162256225,92.3383686490249,2216.1208475765975,0.018407240163182344,26.604327221706463,52.08623734062368,75.26315593285057,93.272819265352,0.015
1953-04-10,1953-04-21,4762.0068,1.0404491690647353,4954.626018140619,0.018000000000000002,1953,4,10,1953.04,1952,7,192,28,0.4280796879673494,61.7896873336631,0.01247111025280807,0.05,1,Wet,84,14,20,27,219,364.0,0.07346669529996183,4590.626018140619,1100.0,,4,275.0,275.0,275.0,275.0,3490.6260181406187,16.0,4.0,5.0,53.0,3412.6260181406187,100.0,18.0,25.0,80.0,3631.6260181406183,1243.0,977.4269656131974,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.636132393687904,10.636132393687904,10.636132393687904,10.636132393687904,,1.1,1.1,1.1,1.1,0.8312505117992808,0.8312505117992808,0.8312505117992808,0.8312505117992808,0.98,0.98,0.98,0.98,23.37455960639109,23.37455960639109,23.37455960639109,23.37455960639109,93.49823842556437,2243.9577222135445,0.018870897234873955,26.89824194345829,52.67328201417264,76.14110441856599,94.43418174503151,0.02
1953-04-11,1953-04-22,4692.9981,1.0428043009527972,4893.878603043305,0.019,1953,4,11,1953.04,1952,7,193,28,0.4228311113029416,60.747415097313926,0.012412938698466606,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.060279386541495214,4598.878603043305,1100.0,,4,275.0,275.0,275.0,275.0,3498.8786030433052,30.0,4.0,7.0,55.0,3402.8786030433052,100.0,18.0,25.0,80.0,3570.8786030433052,1243.0,977.3157978435692,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.747300163315986,10.747300163315986,10.747300163315986,10.747300163315986,,1.1,1.1,1.1,1.1,0.8339657680267354,0.8339657680267354,0.8339657680267354,0.8339657680267354,0.98,0.98,0.98,0.98,23.696018479422587,23.696018479422587,23.696018479422587,23.696018479422587,94.78407391769035,2274.817774024569,0.019367884168346144,27.223730704008247,53.32349844995424,77.11380603263366,95.7215786851122,0.02
1953-04-12,1953-04-23,4675.812,1.0385738205932606,4856.175933215814,0.02,1953,4,12,1953.04,1952,7,194,28,0.4195736006298464,37.702669827490354,0.007763859947825906,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06074738725634424,4561.175933215814,1100.0,,4,275.0,275.0,275.0,275.0,3461.175933215814,30.0,4.0,7.0,55.0,3365.175933215814,100.0,18.0,25.0,80.0,3533.175933215814,1243.0,977.2468019577848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.816296049100359,10.816296049100359,10.816296049100359,10.816296049100359,,1.1,1.1,1.1,1.1,0.8356323364414943,0.8356323364414943,0.8356323364414943,0.8356323364414943,0.98,0.98,0.98,0.98,23.895800296738052,23.895800296738052,23.895800296738052,23.895800296738052,95.58320118695221,2293.9968284868532,0.019682812670185925,27.42586441007144,53.727371889562995,77.7181888382705,96.522000517765,0.02
1953-04-13,1953-04-24,4692.9981,1.0428043009527972,4893.878603043305,0.019,1953,4,13,1953.04,1952,7,195,28,0.4228311113029416,37.702669827490354,0.007704046807381898,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.060279386541495214,4598.878603043305,1100.0,,4,275.0,275.0,275.0,275.0,3498.8786030433052,30.0,4.0,7.0,55.0,3402.8786030433052,100.0,18.0,25.0,80.0,3570.8786030433052,1243.0,977.3157978435692,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.747300163315986,10.747300163315986,10.747300163315986,10.747300163315986,,1.1,1.1,1.1,1.1,0.8339657680267354,0.8339657680267354,0.8339657680267354,0.8339657680267354,0.98,0.98,0.98,0.98,23.696018479422587,23.696018479422587,23.696018479422587,23.696018479422587,94.78407391769035,2274.817774024569,0.019367884168346144,27.223730704008247,53.32349844995424,77.11380603263366,95.7215786851122,0.02
1953-04-14,1953-04-25,4658.6523,1.0385738205932606,4838.354318026581,0.02,1953,4,14,1953.04,1952,7,196,28,0.4180338130774965,55.524285016724214,0.011475861701540472,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06097114444489912,4543.354318026581,1100.0,,4,275.0,275.0,275.0,275.0,3443.3543180265806,30.0,4.0,7.0,55.0,3347.3543180265806,100.0,18.0,25.0,80.0,3515.3543180265806,1243.0,977.2141884019886,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.848909604896633,10.848909604896633,10.848909604896633,10.848909604896633,,1.1,1.1,1.1,1.1,0.8364151332538322,0.8364151332538322,0.8364151332538322,0.8364151332538322,0.98,0.98,0.98,0.98,23.99030389558929,23.99030389558929,23.99030389558929,23.99030389558929,95.96121558235716,2303.069173976572,0.0198334411402712,27.521410670925498,53.91827818502677,78.00387358787401,96.90035064405228,0.02
1953-04-15,1953-04-26,4624.4124,1.0370654274528786,4795.818222324392,0.021,1953,4,15,1953.04,1952,7,197,29,0.4143586944088273,42.53609570218849,0.008869413670473213,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0615119227469431,4500.818222324392,1100.0,,4,275.0,275.0,275.0,275.0,3400.818222324392,30.0,4.0,7.0,55.0,3304.818222324392,100.0,18.0,25.0,80.0,3472.818222324392,1243.0,977.1363473468537,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.9267506600316,10.9267506600316,10.9267506600316,10.9267506600316,,1.1,1.1,1.1,1.1,0.8382705923120339,0.8382705923120339,0.8382705923120339,0.8382705923120339,0.98,0.98,0.98,0.98,24.216035276645798,24.216035276645798,24.216035276645798,24.216035276645798,96.86414110658319,2324.739386557996,0.020197625643041152,27.74951489327015,54.374088891741906,78.68609893250041,97.80416447241006,0.02
1953-04-16,1953-04-27,4573.2514,1.0309943202243763,4714.9962183581765,0.022,1953,4,16,1953.04,1952,7,198,29,0.4073756732661464,80.82200396621556,0.017141478004060594,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0625663280176973,4419.9962183581765,1100.0,,4,275.0,275.0,275.0,275.0,3319.996218358176,30.0,4.0,7.0,55.0,3223.996218358177,100.0,18.0,25.0,80.0,3391.996218358177,1243.0,976.9884430795953,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.074654927289842,11.074654927289842,11.074654927289842,11.074654927289842,,1.1,1.1,1.1,1.1,0.8417460307540584,0.8417460307540584,0.8417460307540584,0.8417460307540584,0.98,0.98,0.98,0.98,24.645580791033677,24.645580791033677,24.645580791033677,24.645580791033677,98.5823231641347,2365.9757559392333,0.020908250738419967,28.18310159681677,55.240667014627206,79.98354427062016,99.52405279265128,0.02
1953-04-17,1953-04-28,4539.2767,1.0275751886304054,4664.448111248104,0.023,1953,4,17,1953.04,1952,7,199,29,0.4030083168118361,50.54810711007214,0.01083688914625884,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06324435237871355,4369.448111248104,1100.0,,4,275.0,275.0,275.0,275.0,3269.4481112481044,30.0,4.0,7.0,55.0,3173.4481112481044,100.0,18.0,25.0,80.0,3341.4481112481044,1243.0,976.895940043584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.167157963301252,11.167157963301252,11.167157963301252,11.167157963301252,,1.1,1.1,1.1,1.1,0.8438862994605368,0.8438862994605368,0.8438862994605368,0.8438862994605368,0.98,0.98,0.98,0.98,24.914626013190414,24.914626013190414,24.914626013190414,24.914626013190414,99.65850405276166,2391.8040972662798,0.021365551009655287,28.45435179069936,55.78289343774913,80.79562090219385,100.60116804225486,0.025
1953-04-18,1953-04-29,4488.5142,1.0226568640230511,4590.209855894936,0.024,1953,4,18,1953.04,1952,7,200,29,0.3965941315493224,74.23825535316881,0.016173172400348757,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0642672141930829,4295.209855894936,1100.0,,4,275.0,275.0,275.0,275.0,3195.209855894936,30.0,4.0,7.0,55.0,3099.209855894936,100.0,18.0,25.0,80.0,3267.209855894936,1243.0,976.7600840362877,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.303013970597545,11.303013970597545,11.303013970597545,11.303013970597545,,1.1,1.1,1.1,1.1,0.8469831021094765,0.8469831021094765,0.8469831021094765,0.8469831021094765,0.98,0.98,0.98,0.98,25.310270534716768,25.310270534716768,25.310270534716768,25.310270534716768,101.24108213886709,2429.7859713328103,0.02205587224053584,28.85279068853562,56.5795067619806,81.98903885833688,102.1849649971015,0.025
1953-04-19,1953-04-30,4437.9913,1.018122621759095,4518.419337700055,0.026000000000000002,1953,4,19,1953.04,1952,7,201,29,0.3903914307772847,71.79051819488086,0.015888414250507202,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06528831831490868,4223.419337700055,1100.0,,4,275.0,275.0,275.0,275.0,3123.4193377000547,30.0,4.0,7.0,55.0,3027.4193377000547,100.0,18.0,25.0,80.0,3195.4193377000547,1243.0,976.6287073879912,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.43439061889417,11.43439061889417,11.43439061889417,11.43439061889417,,1.1,1.1,1.1,1.1,0.8499251367293381,0.8499251367293381,0.8499251367293381,0.8499251367293381,0.98,0.98,0.98,0.98,25.6933939038346,25.6933939038346,25.6933939038346,25.6933939038346,102.7735756153384,2466.565814768121,0.02274547091232389,29.23811398941671,57.350070149553716,83.14387300116161,103.7186581596838,0.025
1953-04-20,1953-05-01,4371.001,1.020097357085337,4458.846567917367,0.028,1953,4,20,1953.04,1952,7,202,29,0.3852443434680605,59.57276978268783,0.013360578543188808,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06616060801970773,4163.846567917367,1100.0,,4,275.0,275.0,275.0,275.0,3063.846567917367,30.0,4.0,7.0,55.0,2967.8465679173673,100.0,18.0,25.0,80.0,3135.8465679173673,1243.0,976.5196892192888,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.543408787596562,11.543408787596562,11.543408787596562,11.543408787596562,,1.1,1.1,1.1,1.1,0.8523271668428635,0.8523271668428635,0.8523271668428635,0.8523271668428635,0.98,0.98,0.98,0.98,26.01166689381725,26.01166689381725,26.01166689381725,26.01166689381725,104.046667575269,2497.1200218064555,0.02333488403120069,29.55783433720933,57.98955938057063,84.10256889435995,104.99261658573364,0.03
1953-04-21,1953-05-02,4277.0944,1.0192072871113824,4359.2457801432865,0.03,1953,4,21,1953.04,1952,7,203,29,0.3766388354043799,99.60078777408036,0.02284816979757597,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.06767225682565288,4064.2457801432865,1100.0,,4,275.0,275.0,275.0,275.0,2964.2457801432865,30.0,4.0,7.0,55.0,2868.245780143286,100.0,18.0,25.0,80.0,3036.245780143286,1243.0,976.337419777662,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.725678229223108,11.725678229223108,11.725678229223108,11.725678229223108,,1.1,1.1,1.1,1.1,0.8562635250481905,0.8562635250481905,0.8562635250481905,0.8562635250481905,0.98,0.98,0.98,0.98,26.5444171425463,26.5444171425463,26.5444171425463,26.5444171425463,106.1776685701852,2548.2640456844447,0.02435688968349364,30.092244680264592,59.058697685757224,85.70598213105716,107.12480972714735,0.03
1953-04-22,1953-05-03,4216.6162,1.0200045336333208,4300.967640591704,0.032,1953,4,22,1953.04,1952,7,204,30,0.3716036041471232,58.27813955158217,0.013550006515176795,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.06858921634653717,4005.967640591704,1100.0,,4,275.0,275.0,275.0,275.0,2905.967640591705,30.0,4.0,7.0,55.0,2809.967640591705,100.0,18.0,25.0,80.0,2977.967640591705,1243.0,976.2307707822827,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.83232722460248,11.83232722460248,11.83232722460248,11.83232722460248,,1.1,1.1,1.1,1.1,0.8585205368649366,0.8585205368649366,0.8585205368649366,0.8585205368649366,0.98,0.98,0.98,0.98,26.856451965061197,26.856451965061197,26.856451965061197,26.856451965061197,107.42580786024477,2578.2193886458745,0.02497712534416225,30.40479941963571,59.684141438409284,86.64435547586181,108.3735874004852,0.03
1953-04-23,1953-05-04,4136.8208,1.0221245681828541,4228.34617384985,0.034,1953,4,23,1953.04,1952,7,205,30,0.36532910942062696,72.62146674185442,0.01717491041556174,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.06976722999276254,3933.34617384985,1100.0,,4,275.0,275.0,275.0,275.0,2833.34617384985,30.0,4.0,7.0,55.00000000000003,2737.34617384985,100.0,18.0,25.0,80.0,2905.34617384985,1243.0,976.0978734981453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.965224508740064,11.965224508740064,11.965224508740064,11.965224508740064,,1.1,1.1,1.1,1.1,0.8612852884269828,0.8612852884269828,0.8612852884269828,0.8612852884269828,0.98,0.98,0.98,0.98,27.24555492879479,27.24555492879479,27.24555492879479,27.24555492879479,108.98221971517916,2615.5732731642997,0.025774195213527744,30.794082371812955,60.46327244825491,87.81369103430401,109.9306713105862,0.035
1953-04-24,1953-05-05,4077.6034,1.024186574855348,4176.226659864522,0.035,1953,4,24,1953.04,1952,7,206,30,0.36082598341229466,52.119513985328005,0.012480049152078058,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.07063792845227655,3881.226659864522,1100.0,,4,275.0,275.0,275.0,275.0,2781.226659864522,30.0,4.0,7.0,55.0,2685.226659864522,100.0,18.0,25.0,80.0,2853.226659864522,1243.0,976.002494787552,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.06060321933326,12.06060321933326,12.06060321933326,12.06060321933326,,1.1,1.1,1.1,1.1,0.8632368568710416,0.8632368568710416,0.8632368568710416,0.8632368568710416,0.98,0.98,0.98,0.98,27.524965389299695,27.524965389299695,27.524965389299695,27.524965389299695,110.09986155719878,2642.39667737277,0.026363478451806643,31.073337748837208,61.02227071489397,88.65285678252691,111.04862267123234,0.035
1953-04-25,1953-05-06,3980.0999,1.0251981076477743,4080.390885729096,0.037000000000000005,1953,4,25,1953.04,1952,7,207,30,0.35254577252699393,95.83577413542572,0.023486910156231642,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.0722969951314575,3785.390885729096,1100.0,,4,275.0,275.0,275.0,275.0,2685.390885729096,30.0,4.0,7.0,55.0,2589.390885729096,100.0,18.0,25.0,80.0,2757.390885729096,1243.0,975.8271153208842,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.235982686001035,12.235982686001035,12.235982686001035,12.235982686001035,,1.1,1.1,1.1,1.1,0.8667541133208829,0.8667541133208829,0.8667541133208829,0.8667541133208829,0.98,0.98,0.98,0.98,28.03900138203041,28.03900138203041,28.03900138203041,28.03900138203041,112.15600552812164,2691.744132674919,0.02748658368010281,31.586370623990305,62.04947033599561,90.19549284242001,113.10525800060736,0.035
1953-04-26,1953-05-07,3922.3099,1.0264767678475362,4026.1599886483928,0.038,1953,4,26,1953.04,1952,7,208,30,0.3478602230192212,54.23089708070347,0.013469632909175357,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.07327080911631466,3731.1599886483928,1100.0,,4,275.0,275.0,275.0,275.0,2631.1599886483928,30.0,4.000000000000013,7.0,55.0,2535.1599886483928,100.0,18.0,25.0,80.0,2703.1599886483928,1243.0,975.7278727792263,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.335225227658794,12.335225227658794,12.335225227658794,12.335225227658794,,1.1,1.1,1.1,1.1,0.8687035532371171,0.8687035532371171,0.8687035532371171,0.8687035532371171,0.98,0.98,0.98,0.98,28.329992427926946,28.329992427926946,28.329992427926946,28.329992427926946,113.31996971170778,2719.6792730809866,0.028145918202756276,31.87641240426425,62.63031562704948,91.06810745351014,114.26938697419612,0.04
1953-04-27,1953-05-08,3884.0786,1.0321117169058236,4008.803032443168,0.039,1953,4,27,1953.04,1952,7,209,30,0.3463605820030897,17.35695620522483,0.004329710406012795,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.07358805050100255,3713.803032443168,1100.0,,4,275.0,275.0,275.0,275.0,2613.803032443168,30.0,4.0,7.0,55.0,2517.803032443169,100.0,18.0,25.0,80.0,2685.803032443169,1243.0,975.6961095493707,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.366988457514324,12.366988457514324,12.366988457514324,12.366988457514324,,1.1,1.1,1.1,1.1,0.8693212425871205,0.8693212425871205,0.8693212425871205,0.8693212425871205,0.98,0.98,0.98,0.98,28.42313805208823,28.42313805208823,28.42313805208823,28.42313805208823,113.69255220835292,2728.6212530004696,0.028360722961003868,31.97001597355159,62.81779170849572,91.34981521435458,114.64535081951492,0.04
1953-04-28,1953-05-09,3846.083,1.0321117169058236,3969.587328492301,0.04,1953,4,28,1953.04,1952,7,210,30,0.3429723451817348,39.21570395086701,0.009879037971879466,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.07431502964617852,3674.587328492301,1100.0,,4,275.0,275.0,275.0,275.0,2574.587328492301,30.0,3.9999999999999862,7.0,55.0,2478.587328492301,100.0,18.0,25.0,80.0,2646.587328492301,1243.0,975.6155541008528,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.44754390603255,12.44754390603255,12.44754390603255,12.44754390603255,,1.1,1.1,1.1,1.1,0.870874206751927,0.870874206751927,0.870874206751927,0.870874206751927,0.98,0.98,0.98,0.98,28.65938533195537,28.65938533195537,28.65938533195537,28.65938533195537,114.63754132782148,2751.3009918677153,0.02887895688929515,32.204379183852346,63.2872240684607,92.05528287730394,115.58706511578885,0.04
1953-04-29,1953-05-10,3827.1734,1.0332122156425971,3954.282308262411,0.041,1953,4,29,1953.04,1952,7,211,31,0.3416499914338724,15.305020229890035,0.0038704925538347213,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.07460266541506208,3659.282308262411,1100.0,,4,275.0,275.0,275.0,275.0,2559.282308262411,30.0,3.9999999999999862,7.0,55.0,2463.282308262411,100.0,18.0,25.0,80.0,2631.282308262411,1243.0,975.5831220341753,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.479975972710193,12.479975972710193,12.479975972710193,12.479975972710193,,1.1,1.1,1.1,1.1,0.8714939420389903,0.8714939420389903,0.8714939420389903,0.8714939420389903,0.98,0.98,0.98,0.98,28.754505194523354,28.754505194523354,28.754505194523354,28.754505194523354,115.01802077809342,2760.432498674241,0.029086952273934773,32.29900225899175,63.47677904526802,92.34020871988905,115.96755693049087,0.04
1953-04-30,1953-05-11,3789.5302,1.0313915167404917,3908.489300711898,0.042,1953,4,30,1953.04,1952,7,212,31,0.33769347558150803,45.79300755051281,0.01171629343904613,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.07547673213439993,3613.489300711898,1100.0,,4,275.0,275.0,275.0,275.0,2513.489300711898,30.0,4.000000000000013,7.0,55.0,2417.489300711898,100.0,18.0,25.0,80.0,2585.489300711898,1243.0,975.4860844705561,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.577013536329176,12.577013536329176,12.577013536329176,12.577013536329176,,1.1,1.1,1.1,1.1,0.8733293605630875,0.8733293605630875,0.8733293605630875,0.8733293605630875,0.98,0.98,0.98,0.98,29.039114306559785,29.039114306559785,29.039114306559785,29.039114306559785,116.15645722623914,2787.75497342974,0.029719016297443168,32.582012607341326,64.04375799812402,93.19254017673195,117.1059838154156,0.04
1953-05-01,1953-05-12,3752.1211,1.0340186120416976,3879.7630520343682,0.043,1953,5,1,1953.05,1952,8,213,31,0.33521152769576945,28.726248677529842,0.007404124502517523,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08273701143467575,3558.7630520343682,1100.0,,4,275.0,275.0,275.0,275.0,2458.763052034368,35.0,4.0,8.0,57.0,2354.763052034368,100.0,18.0,25.0,80.0,2556.763052034368,1243.0,975.4252121816918,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.637885825193464,12.637885825193464,12.637885825193464,12.637885825193464,,1.1,1.1,1.1,1.1,0.8744663119274919,0.8744663119274919,0.8744663119274919,0.8744663119274919,0.98,0.98,0.98,0.98,29.217650360954426,29.217650360954426,29.217650360954426,29.217650360954426,116.87060144381769,2804.8944346516246,0.030123128623160675,32.75939654480383,64.39917454135932,93.7269553685822,117.82008472303588,0.045
1953-05-02,1953-05-13,3641.2927,1.0337673307256927,3764.249434869951,0.047,1953,5,2,1953.05,1952,8,214,31,0.3252311511727637,115.51361716441716,0.03068702517276408,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08527596418729091,3443.249434869951,1100.0,,4,275.0,275.0,275.0,275.0,2343.249434869951,35.0,4.0,8.0,57.0,2239.249434869951,100.0,18.0,25.0,80.0,2441.249434869951,1243.0,975.180433326272,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.882664680613244,12.882664680613244,12.882664680613244,12.882664680613244,,1.1,1.1,1.1,1.1,0.8789259805449685,0.8789259805449685,0.8789259805449685,0.8789259805449685,0.98,0.98,0.98,0.98,29.935449370666717,29.935449370666717,29.935449370666717,29.935449370666717,119.74179748266687,2873.8031395840053,0.03181027175655372,33.471485231604746,65.82630210219205,95.87371023691044,120.69081843795546,0.045
1953-05-03,1953-05-14,3550.5294,1.0351811875753192,3675.4412408130847,0.051,1953,5,3,1953.05,1952,8,215,31,0.3175581232062505,88.80819405686634,0.02416259388688257,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08733645267826076,3354.4412408130847,1100.0,,4,275.0,275.0,275.0,275.0,2254.441240813085,35.0,4.0,8.0,57.0,2150.4412408130843,100.0,18.0,25.0,80.0,2352.4412408130843,1243.0,974.992244534104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.070853472781394,13.070853472781394,13.070853472781394,13.070853472781394,,1.1,1.1,1.1,1.1,0.8822324054517667,0.8822324054517667,0.8822324054517667,0.8822324054517667,0.98,0.98,0.98,0.98,30.48700267983248,30.48700267983248,30.48700267983248,30.48700267983248,121.94801071932991,2926.7522572639173,0.03317914849656321,34.01746813098577,66.92090978385657,97.52123997939987,122.89635310057587,0.05
1953-05-04,1953-05-15,3550.5294,1.0351811875753192,3675.4412408130847,0.051,1953,5,4,1953.05,1952,8,216,31,0.3175581232062505,0.0,0.0,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08733645267826076,3354.4412408130847,1100.0,,4,275.0,275.0,275.0,275.0,2254.441240813085,35.0,4.0,8.0,57.0,2150.4412408130843,100.0,18.0,25.0,80.0,2352.4412408130843,1243.0,974.992244534104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.070853472781394,13.070853472781394,13.070853472781394,13.070853472781394,,1.1,1.1,1.1,1.1,0.8822324054517667,0.8822324054517667,0.8822324054517667,0.8822324054517667,0.98,0.98,0.98,0.98,30.48700267983248,30.48700267983248,30.48700267983248,30.48700267983248,121.94801071932991,2926.7522572639173,0.03317914849656321,34.01746813098577,66.92090978385657,97.52123997939987,122.89635310057587,0.05
1953-05-05,1953-05-16,3550.5294,1.0351811875753192,3675.4412408130847,0.051,1953,5,5,1953.05,1952,8,217,31,0.3175581232062505,0.0,0.0,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08733645267826076,3354.4412408130847,1100.0,,4,275.0,275.0,275.0,275.0,2254.441240813085,35.0,4.0,8.0,57.0,2150.4412408130843,100.0,18.0,25.0,80.0,2352.4412408130843,1243.0,974.992244534104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.070853472781394,13.070853472781394,13.070853472781394,13.070853472781394,,1.1,1.1,1.1,1.1,0.8822324054517667,0.8822324054517667,0.8822324054517667,0.8822324054517667,0.98,0.98,0.98,0.98,30.48700267983248,30.48700267983248,30.48700267983248,30.48700267983248,121.94801071932991,2926.7522572639173,0.03317914849656321,34.01746813098577,66.92090978385657,97.52123997939987,122.89635310057587,0.05
1953-05-06,1953-05-17,3550.5294,1.0351811875753192,3675.4412408130847,0.051,1953,5,6,1953.05,1952,8,218,32,0.3175581232062505,0.0,0.0,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08733645267826076,3354.4412408130847,1100.0,,4,275.0,275.0,275.0,275.0,2254.441240813085,35.0,4.0,8.0,57.0,2150.4412408130843,100.0,18.0,25.0,80.0,2352.4412408130843,1243.0,974.992244534104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.070853472781394,13.070853472781394,13.070853472781394,13.070853472781394,,1.1,1.1,1.1,1.1,0.8822324054517667,0.8822324054517667,0.8822324054517667,0.8822324054517667,0.98,0.98,0.98,0.98,30.48700267983248,30.48700267983248,30.48700267983248,30.48700267983248,121.94801071932991,2926.7522572639173,0.03317914849656321,34.01746813098577,66.92090978385657,97.52123997939987,122.89635310057587,0.05
1953-05-07,1953-05-18,3514.6276,1.0346796387969917,3636.513615673937,0.052000000000000005,1953,5,7,1953.05,1952,8,219,32,0.3141947763942281,38.927625139147956,0.01070465540713607,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08827135930866319,3315.513615673937,1100.0,,4,275.0,275.0,275.0,275.0,2215.5136156739372,35.00000000000006,4.0,8.0,57.0,2111.5136156739363,100.0,18.0,25.0,80.0,2313.5136156739363,1243.0,974.9097550427376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.153342964147624,13.153342964147624,13.153342964147624,13.153342964147624,,1.1,1.1,1.1,1.1,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.98,0.98,0.98,0.98,30.72863956376918,30.72863956376918,30.72863956376918,30.72863956376918,122.91455825507671,2949.9493981218407,0.03380010945794234,34.256351623265864,67.39993457872508,98.24249520002104,123.8625305791886,0.05
1953-05-08,1953-05-19,3496.7627,1.0342049121698609,3616.3691610323467,0.053,1953,5,8,1953.05,1952,8,220,32,0.3124542955131948,20.144454641590073,0.0055703535077816935,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08876306198462486,3295.3691610323467,1100.0,,4,275.0,275.0,275.0,275.0,2195.3691610323467,35.0,4.0,8.0,57.0,2091.3691610323467,100.0,18.0,25.0,80.0,2293.369161032347,1243.0,974.8670679840924,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.196030022792984,13.196030022792984,13.196030022792984,13.196030022792984,,1.1,1.1,1.1,1.1,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.98,0.98,0.98,0.98,30.85364582183129,30.85364582183129,30.85364582183129,30.85364582183129,123.41458328732516,2961.9499988958037,0.03412665515931305,34.3798525459796,67.64761252727008,98.61548316834411,124.36233871629857,0.055
1953-05-09,1953-05-20,3443.512,1.0302101359764275,3547.540965756461,0.056,1953,5,9,1953.05,1952,8,221,32,0.3065075394413582,68.82819527588572,0.019401663276130517,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.09048521302460884,3226.540965756461,1100.0,,4,275.0,275.0,275.0,275.0,2126.540965756461,35.0,4.0,7.999999999999987,57.0,2022.5409657564608,100.0,18.0,25.0,80.0,2224.540965756461,1243.0,974.7212177607696,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.34188024611565,13.34188024611565,13.34188024611565,13.34188024611565,,1.1,1.1,1.1,1.1,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.98,0.98,0.98,0.98,31.280537877283468,31.280537877283468,31.280537877283468,31.280537877283468,125.12215150913387,3002.931636219213,0.03527010758068961,34.80119720441538,68.49273907698729,99.88852462152904,126.0690459935663,0.055
1953-05-10,1953-05-21,3408.2971,1.0339194488023995,3523.904658986816,0.057,1953,5,10,1953.05,1952,8,222,32,0.3044653625364609,23.63630676964521,0.006707419484056378,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.09109213530546913,3202.904658986816,1100.0,,4,275.0,275.0,275.0,275.0,2102.9046589868162,35.0,4.0,8.0,57.0,1998.9046589868155,100.0,18.0,25.0,80.0,2200.9046589868153,1243.0,974.6711313011864,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.391966705698975,13.391966705698975,13.391966705698975,13.391966705698975,,1.1,1.1,1.1,1.1,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.98,0.98,0.98,0.98,31.427048898155928,31.427048898155928,31.427048898155928,31.427048898155928,125.70819559262371,3016.996694222969,0.0356729843050768,34.94567269935617,68.78256977798499,100.32521786087706,126.65477537414543,0.055
1953-05-11,1953-05-22,3355.9016,1.0328438981567856,3466.1224903745947,0.06,1953,5,11,1953.05,1952,8,223,32,0.2994729831683649,57.78216861222154,0.016670550095295927,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.0926106913103664,3145.1224903745947,1100.0,,4,275.0,275.0,275.0,275.0,2045.1224903745947,35.0,4.0,8.0,57.0,1941.1224903745947,100.0,18.0,25.0,80.0,2143.1224903745947,1243.0,974.5486881343652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.514409872520062,13.514409872520062,13.514409872520062,13.514409872520062,,1.1,1.1,1.1,1.1,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.98,0.98,0.98,0.98,31.78499875353867,31.78499875353867,31.78499875353867,31.78499875353867,127.13999501415468,3051.3598803397117,0.03668075648429097,35.298322491962125,69.49012024091921,101.39156042541755,128.0856899701553,0.06
1953-05-12,1953-05-23,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1953,5,12,1953.05,1952,8,224,32,0.2954794055901358,46.22196271098575,0.013515586882453402,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09386237915501572,3098.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,1998.9005276636085,35.0,4.0,8.0,57.0,1894.9005276636085,100.0,18.0,25.0,80.0,2096.900527663608,1243.0,974.4507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1953-05-13,1953-05-24,3286.8346,1.0375592184505815,3410.2855387523305,0.064,1953,5,13,1953.05,1952,8,225,33,0.2946486705482013,9.614988911278033,0.002819408756838503,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09412701556874307,3089.2855387523305,1100.0,,4,275.0,275.0,275.0,275.0,1989.2855387523307,35.0,4.0,8.0,57.0,1885.2855387523307,100.0,18.0,25.0,80.0,2087.2855387523305,1243.0,974.4303669749753,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.632731031910069,13.632731031910069,13.632731031910069,13.632731031910069,,1.1,1.1,1.1,1.1,0.8914722702203133,0.8914722702203133,0.8914722702203133,0.8914722702203133,0.98,0.98,0.98,0.98,32.130573841708625,32.130573841708625,32.130573841708625,32.130573841708625,128.5222953668345,3084.5350888040284,0.037686666968612566,35.638365690958345,70.17251187519481,102.42032890140614,129.46702556155435,0.065
1953-05-14,1953-05-25,3269.7091,1.037414098075141,3392.042316944581,0.066,1953,5,14,1953.05,1952,8,226,33,0.29307245618401184,18.24322180774925,0.005378241219638448,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09463325336375644,3071.042316944581,1100.0,,4,275.0,275.0,275.0,275.0,1971.0423169445808,35.0,4.0,8.0,57.0,1867.042316944581,100.0,18.0,25.0,80.0,2069.042316944581,1243.0,974.3917087192397,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.671389287645596,13.671389287645596,13.671389287645596,13.671389287645596,,1.1,1.1,1.1,1.1,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.98,0.98,0.98,0.98,32.243405352288256,32.243405352288256,32.243405352288256,32.243405352288256,128.97362140915305,3095.366913819673,0.0380224093210392,35.749299316489136,70.39516053323544,102.75606690454616,129.91800665586894,0.065
1953-05-15,1953-05-26,3218.6702,1.032917137253983,3324.6196087487046,0.069,1953,5,15,1953.05,1952,8,227,33,0.2872471341958881,67.42270819587657,0.02027982630507693,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09655239930465777,3003.6196087487046,1100.0,,4,275.0,275.0,275.0,275.0,1903.6196087487049,35.0,4.0,8.0,57.0,1799.6196087487044,100.0,18.0,25.0,80.0,2001.6196087487049,1243.0,974.2488367899673,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.814261216917842,13.814261216917842,13.814261216917842,13.814261216917842,,1.1,1.1,1.1,1.1,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.98,0.98,0.98,0.98,32.66004937662694,32.66004937662694,32.66004937662694,32.66004937662694,130.64019750650775,3135.3647401561852,0.03929478042021088,36.15856744265581,71.21670119557226,103.9951991702406,131.58323187064894,0.07
1953-05-16,1953-05-27,3168.1362,1.030253979619573,3263.984928026832,0.07200000000000001,1953,5,16,1953.05,1952,8,228,33,0.28200829778151826,60.63468072187243,0.01857688747310722,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.0983460423617989,2942.984928026832,1100.0,,4,275.0,275.0,275.0,275.0,1842.984928026832,35.0,4.0,8.0,57.0,1738.984928026832,100.0,18.0,25.0,80.0,1940.984928026832,1243.0,974.1203490141521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.942748992733145,13.942748992733145,13.942748992733145,13.942748992733145,,1.1,1.1,1.1,1.1,0.896164943877881,0.896164943877881,0.896164943877881,0.896164943877881,0.98,0.98,0.98,0.98,33.0342261089271,33.0342261089271,33.0342261089271,33.0342261089271,132.1369044357084,3171.285706457001,0.04048330716881979,36.52561127492068,71.95364969394903,105.1071631095815,133.07859535352534,0.07
1953-05-17,1953-05-28,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1953,5,17,1953.05,1952,8,229,33,0.27859869191691744,39.4630308402875,0.012238413041858928,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09954964184925476,2903.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1803.5218971865447,35.0,4.0,8.0,57.0,1699.5218971865447,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,974.0367249726096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.76394855437486,72.4322674882582,105.82955511901413,134.05059619965692,0.075
1953-05-18,1953-05-29,3085.0293,1.0246776610247352,3161.160607316777,0.077,1953,5,18,1953.05,1952,8,230,33,0.2731242764721695,63.36128986976792,0.02004367943947953,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.1015449829587962,2840.160607316777,1100.0,,4,275.0,275.0,275.0,275.0,1740.1606073167768,35.0,4.0,8.0,57.00000000000002,1636.1606073167768,100.0,18.0,25.0,80.0,1838.1606073167768,1243.0,973.9024593821713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.160638624713966,14.160638624713966,14.160638624713966,14.160638624713966,,1.1,1.1,1.1,1.1,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.98,0.98,0.98,0.98,33.66748287699783,33.66748287699783,33.66748287699783,33.66748287699783,134.66993150799132,3232.0783561917915,0.04260142024934963,37.145680455550156,73.19898496206784,106.98714280096816,135.60904329869342,0.075
1953-05-19,1953-05-30,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1953,5,19,1953.05,1952,8,231,33,0.26683194443619523,72.82791708303556,0.023581629438220786,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.10393957911824099,2767.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1667.3326902337408,35.0,4.0,8.0,57.0,1563.3326902337408,100.0,18.0,25.0,80.0,1765.3326902337408,1243.0,973.7270099419437,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1953-05-20,1953-05-31,3003.3095,1.0242115453806917,3076.024264251512,0.083,1953,5,20,1953.05,1952,8,232,34,0.2657684964313306,12.308425982229435,0.004001407311793245,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.10435548371010944,2755.024264251512,1100.0,,4,275.0,275.0,275.0,275.0,1655.0242642515118,35.0,4.0,8.0,57.00000000000002,1551.0242642515118,100.0,18.0,25.0,80.0,1753.0242642515118,1243.0,973.6972999481932,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.365798058691965,14.365798058691965,14.365798058691965,14.365798058691965,,1.1,1.1,1.1,1.1,0.9021033595214192,0.9021033595214192,0.9021033595214192,0.9021033595214192,0.98,0.98,0.98,0.98,34.26208863876625,34.26208863876625,34.26208863876625,34.26208863876625,137.048354555065,3289.1605093215608,0.04455373000395137,37.726619207908655,74.36615222062437,108.75018541980428,137.9847036122643,0.085
1953-05-21,1953-06-01,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1953,5,21,1953.05,1952,8,233,34,0.2601072963169945,65.52314947148261,0.02176486470966487,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.1066267666947716,2689.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1589.5011147800292,35.0,4.0,8.0,57.00000000000002,1485.501114780029,100.0,18.0,25.0,80.0,1687.501114780029,1243.0,973.5391406218828,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.0478992308967,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1953-05-22,1953-06-02,2859.6787,1.0209546780233656,2919.602346408777,0.095,1953,5,22,1953.05,1952,8,234,34,0.25225364272971834,90.89876837125212,0.03113395510284512,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.10994647966180816,2598.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1498.6023464087768,35.0,4.0,8.0,57.0,1394.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1953-05-23,1953-06-03,2843.9928,1.0247897933236179,2914.494793725857,0.096,1953,5,23,1953.05,1952,8,235,34,0.25181235017791403,5.107552682919959,0.0017524658798208116,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.1101391571160219,2593.494793725857,1100.0,,4,275.0,275.0,275.0,275.0,1493.4947937258569,35.0,4.0,8.0,57.0,1389.4947937258569,100.0,18.0,25.0,80.0,1591.4947937258569,1243.0,973.3074012262348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.755696780650467,14.755696780650467,14.755696780650467,14.755696780650467,,1.1,1.1,1.1,1.1,0.9071009868830036,0.9071009868830036,0.9071009868830036,0.9071009868830036,0.98,0.98,0.98,0.98,35.38695049783798,35.38695049783798,35.38695049783798,35.38695049783798,141.54780199135192,3397.1472477924463,0.048566839884588986,38.82216613619062,76.56835893358804,112.0795679595643,142.47800694096597,0.095
1953-05-24,1953-06-04,2797.2606,1.0224543431941675,2860.071249515923,0.1,1953,5,24,1953.05,1952,8,236,34,0.2471101559581757,54.42354420993434,0.01902873721035646,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.11223496619335284,2539.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1439.0712495159228,35.0,4.0,8.0,57.0,1335.0712495159228,100.0,18.0,25.0,80.0,1537.0712495159228,1243.0,973.1760340505556,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.887063956329555,14.887063956329555,14.887063956329555,14.887063956329555,,1.1,1.1,1.1,1.1,0.90868210367285,0.90868210367285,0.90868210367285,0.90868210367285,0.98,0.98,0.98,0.98,35.764223961055244,35.764223961055244,35.764223961055244,35.764223961055244,143.05689584422097,3433.365500261303,0.050018647566361804,39.188576478486866,77.30523664325878,113.19446959061094,143.98476693340442,0.1
1953-05-25,1953-06-05,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1953,5,25,1953.05,1952,8,237,34,0.24043650119059146,77.24137462481805,0.027756412751548658,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.11535020624017164,2461.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1361.8298748911047,35.0,4.0,8.0,57.0,1257.8298748911045,100.0,18.0,25.0,80.0,1459.8298748911045,1243.0,972.9895893531856,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.07350865369979,15.07350865369979,15.07350865369979,15.07350865369979,,1.1,1.1,1.1,1.1,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.98,0.98,0.98,0.98,36.29801804147543,36.29801804147543,36.29801804147543,36.29801804147543,145.19207216590172,3484.6097319816413,0.052174253796805764,39.70609959599147,78.34631154700924,114.77037842426672,146.11640266584237,0.105
1953-05-26,1953-06-06,2675.0157,1.0203003171795997,2729.319367170408,0.11,1953,5,26,1953.05,1952,8,238,34,0.2358131933235232,53.51050772069676,0.019605806621367725,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.11761174007745134,2408.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1308.319367170408,35.0,4.0,8.0,57.0,1204.3193671704078,100.0,18.0,25.0,80.0,1406.3193671704078,1243.0,972.8604260586873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06282512364014,79.06412530133122,115.85747980751259,147.58813133121245,0.11
