Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1953-05-27,1953-06-07,2600.3529,1.0178780170276676,2646.8420534241445,0.116,1953,5,27,1953.05,1952,8,239,35,0.2286871534158461,82.47731374626346,0.03116064807855267,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.121276598119911,2325.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1225.8420534241445,35.000000000000036,4.0,8.0,57.0,1121.8420534241445,100.0,18.0,25.0,80.0,1323.8420534241445,1243.0,972.6613428875756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401755119309726,15.401755119309726,15.401755119309726,15.401755119309726,,1.1,1.1,1.1,1.1,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.98,0.98,0.98,0.98,37.23263681288936,37.23263681288936,37.23263681288936,37.23263681288936,148.93054725155744,3574.3331340373793,0.056267258962011055,40.60963941441543,80.16477675601854,117.52522112969237,149.84799362904616,0.115
1953-05-28,1953-06-08,2556.1926,1.0169526735643364,2599.526898715372,0.12,1953,5,28,1953.05,1952,8,240,35,0.2245991240490082,47.3151547087723,0.018201448398996904,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.12348400786259645,2278.526898715372,1100.0,,4,275.0,275.0,275.0,275.0,1178.5268987153722,35.0,4.0,8.0,57.0,1074.526898715372,100.0,18.0,25.0,80.0,1276.526898715372,1243.0,972.5471338934508,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.51596411343435,15.51596411343435,15.51596411343435,15.51596411343435,,1.1,1.1,1.1,1.1,0.9155342588549671,0.9155342588549671,0.9155342588549671,0.9155342588549671,0.98,0.98,0.98,0.98,37.55615678173086,37.55615678173086,37.55615678173086,37.55615678173086,150.22462712692345,3605.391051046163,0.057789218184724725,40.921618153272576,80.79292652884105,118.4774812640998,151.1394836338921,0.12
1953-05-29,1953-06-09,2483.648,1.0126150162696577,2514.979259928103,0.126,1953,5,29,1953.05,1952,8,241,35,0.21729420805778807,84.54763878726908,0.033617628635906165,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.12763524738139453,2193.979259928103,1100.0,,4,275.0,275.0,275.0,275.0,1093.9792599281031,35.0,4.0,8.0,57.0,989.9792599281031,100.0,18.0,25.0,80.0,1191.9792599281031,1243.0,972.3430533860334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.720044620851882,15.720044620851882,15.720044620851882,15.720044620851882,,1.1,1.1,1.1,1.1,0.91750281675577,0.91750281675577,0.91750281675577,0.91750281675577,0.98,0.98,0.98,0.98,38.1319449664838,38.1319449664838,38.1319449664838,38.1319449664838,152.5277798659352,3660.6667167824453,0.06064772870941909,41.47584782119053,81.9091738216544,120.17054403827326,153.43775833440878,0.125
1953-05-30,1953-06-10,2440.7511,1.0095129172694002,2463.969763289497,0.13,1953,5,30,1953.05,1952,8,242,35,0.21288698754821253,51.00949663860592,0.02070216014765791,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.13027757271317011,2142.969763289497,1100.0,,4,275.0,275.0,275.0,275.0,1042.9697632894972,35.0,4.0,8.0,57.0,938.9697632894972,100.0,18.0,25.0,80.0,1140.9697632894972,1243.0,972.2199270148367,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.843170992048572,15.843170992048572,15.843170992048572,15.843170992048572,,1.1,1.1,1.1,1.1,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.98,0.98,0.98,0.98,38.47782713182401,38.47782713182401,38.47782713182401,38.47782713182401,153.91130852729603,3693.871404655105,0.062464771613844124,41.80814305918576,82.57864698603647,121.18650199225985,154.8181887918474,0.13
1953-05-31,1953-06-11,2370.2993,1.010923972508805,2396.19238439084,0.13699999999999998,1953,5,31,1953.05,1952,8,243,35,0.20703102201136853,67.77737889865739,0.028285449590846508,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.1339625324289663,2075.19238439084,1100.0,,4,275.0,275.0,275.0,275.0,975.1923843908397,35.0,4.0,8.0,57.0,871.1923843908397,100.0,18.0,25.0,80.0,1073.1923843908396,1243.0,972.0563264450814,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.006771561803887,16.006771561803887,16.006771561803887,16.006771561803887,,1.1,1.1,1.1,1.1,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.98,0.98,0.98,0.98,38.9355656877524,38.9355656877524,38.9355656877524,38.9355656877524,155.7422627510096,3737.814306024231,0.06499572562100535,42.247152846027866,83.46336857254444,122.5297428659333,156.64484569308343,0.135
1953-06-01,1953-06-12,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1953,6,1,1953.06,1952,9,244,35,0.2027895029818898,49.09165543378185,0.02091587072856302,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1094967918629546,2090.100728957058,1100.0,,4,275.0,275.0,275.0,275.0,990.100728957058,37.999999999999964,6.0,11.0,61.64051230861062,873.4602166484474,100.0,18.0,25.0,77.64051230861062,1026.4602166484474,1243.0,971.9378293457584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.125268661126782,16.125268661126782,16.125268661126782,16.125268661126782,,1.1,1.1,1.1,1.1,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.98,0.98,0.98,0.98,39.265742555944534,39.265742555944534,39.265742555944534,39.265742555944534,157.0629702237781,3769.5112853706746,0.06691786521389287,42.56328293258325,84.10063576404377,123.4977381711945,157.96231183243998,0.14
1953-06-02,1953-06-13,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1953,6,2,1953.06,1952,9,245,35,0.1963218365427493,74.8572504530157,0.03294420301397403,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.11310407640346665,2015.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,915.2434785040424,38.0,6.0,11.0,56.98013873955128,803.2633397644911,100.0,18.0,25.0,72.98013873955128,956.2633397644913,1243.0,971.7571394308717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305958576013452,16.305958576013452,16.305958576013452,16.305958576013452,,1.1,1.1,1.1,1.1,0.92246023192076,0.92246023192076,0.92246023192076,0.92246023192076,0.98,0.98,0.98,0.98,39.766902456121244,39.766902456121244,39.766902456121244,39.766902456121244,159.06760982448498,3817.622635787639,0.07000465017472905,43.0422451197396,85.06644202540521,124.9655218623249,159.96180067755355,0.15
1953-06-03,1953-06-14,2219.8507,1.0013386428720137,2222.822287316489,0.154,1953,6,3,1953.06,1952,9,246,36,0.19205184562414465,49.42119118755318,0.022233532329396025,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.11561877954276957,1965.8222873164889,1100.0,,4,275.0,275.0,275.0,275.0,865.8222873164891,37.999999999999964,6.0,11.0,53.90333306250516,756.9189542539841,100.0,18.0,25.0,69.90333306250517,909.9189542539841,1243.0,971.6378469004193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635538138154,85.70002968847872,125.92891468775059,161.27538497846982,0.155
1953-06-04,1953-06-15,2193.1616,1.003385573007351,2200.5867087137194,0.156,1953,6,4,1953.06,1952,9,247,36,0.19013069163286536,22.23557860276969,0.010104386486895928,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.11678703637641295,1943.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,843.5867087137193,38.0,6.0,11.0,52.519016884900815,736.0676918288186,100.0,18.0,25.0,68.51901688490082,889.0676918288186,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1953-06-05,1953-06-16,2193.1616,1.003385573007351,2200.5867087137194,0.156,1953,6,5,1953.06,1952,9,248,36,0.19013069163286536,0.0,0.0,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.11678703637641295,1943.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,843.5867087137193,38.0,6.0,11.0,52.519016884900815,736.0676918288186,100.0,18.0,25.0,68.51901688490082,889.0676918288186,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1953-06-06,1953-06-17,2153.5086,1.0028613452044095,2159.6705315052645,0.161,1953,6,6,1953.06,1952,9,249,36,0.18659553392205488,40.91617720845488,0.01894556443289375,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.11899963269900897,1902.6705315052645,1100.0,,4,275.0,275.0,275.0,275.0,802.6705315052644,38.0,6.0,11.0,49.971706241572896,697.6988252636916,100.0,18.0,25.0,65.97170624157289,850.6988252636916,1243.0,971.4854116277713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.577686379113928,16.577686379113928,16.577686379113928,16.577686379113928,,1.1,1.1,1.1,1.1,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.98,0.98,0.98,0.98,40.515034637035825,40.515034637035825,40.515034637035825,40.515034637035825,162.0601385481433,3889.4433251554387,0.07503928779136015,43.75522521457357,86.50481684803155,127.15320591208763,162.946110018103,0.16
1953-06-07,1953-06-18,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1953,6,7,1953.06,1952,9,250,36,0.1851861595128408,16.31220381034791,0.007610581767674347,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.119905289133988,1886.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,786.3583276949167,38.0,6.0,11.0,48.95616047906096,682.4021672158557,100.0,18.0,25.0,64.95616047906097,835.4021672158557,1243.0,971.446037342712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1953-06-08,1953-06-19,2049.9848,1.0094913415348463,2069.441905878044,0.172,1953,6,8,1953.06,1952,9,251,36,0.178799780667863,73.91642181687256,0.03571804630365333,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.12418807180332872,1812.441905878044,1100.0,,4,275.0,275.0,275.0,275.0,712.4419058780439,38.0,6.0,11.0,44.35435989902221,613.0875459790219,100.0,18.0,25.0,60.35435989902221,766.0875459790219,1243.0,971.2676183934987,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.79547961338649,16.79547961338649,16.79547961338649,16.79547961338649,,1.1,1.1,1.1,1.1,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.98,0.98,0.98,0.98,41.10959307641265,41.10959307641265,41.10959307641265,41.10959307641265,164.4383723056506,3946.5209353356154,0.0794602505335278,44.320071289965746,87.64494665919969,128.8887904528958,165.31733833615655,0.17
1953-06-09,1953-06-20,2011.9887,1.0086895688986297,2029.4720144319144,0.17600000000000002,1953,6,9,1953.06,1952,9,252,36,0.1753463820469174,39.969891446129616,0.019694724126224486,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.12663392161726306,1772.4720144319144,1100.0,,4,275.0,275.0,275.0,275.0,672.4720144319143,38.0,6.0,11.0,41.86596198797911,575.6060524439353,100.0,18.0,25.0,57.865961987979105,728.6060524439353,1243.0,971.1711393451803,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.891958661704805,16.891958661704805,16.891958661704805,16.891958661704805,,1.1,1.1,1.1,1.1,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.98,0.98,0.98,0.98,41.37145843709569,41.37145843709569,41.37145843709569,41.37145843709569,165.48583374838276,3971.660009961186,0.08154132334498104,44.56834100300994,88.14624809579918,129.6523438229923,166.36158959634918,0.175
1953-06-10,1953-06-21,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1953,6,10,1953.06,1952,9,253,37,0.17306435430755507,26.4123580944713,0.013186006722718285,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.12830371735903245,1746.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,646.0596563374431,38.0,5.9999999999999964,11.0,40.22161284591085,550.8380434915323,100.0,18.0,25.0,56.22161284591086,703.8380434915323,1243.0,971.1073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1953-06-11,1953-06-22,1949.6538,1.0055924901309194,1960.5572196352093,0.182,1953,6,11,1953.06,1952,9,254,37,0.1693921437764821,42.50243670223381,0.02167875350771044,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.13108518202178188,1703.5572196352093,1100.0,,4,275.0,275.0,275.0,275.0,603.5572196352093,38.0,6.0,11.0,37.57554674771731,510.981672887492,100.0,18.0,25.0,53.57554674771731,663.981672887492,1243.0,970.9725694788216,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.090528528063786,17.090528528063786,17.090528528063786,17.090528528063786,,1.1,1.1,1.1,1.1,0.9274856137827608,0.9274856137827608,0.9274856137827608,0.9274856137827608,0.98,0.98,0.98,0.98,41.90737443955062,41.90737443955062,41.90737443955062,41.90737443955062,167.6294977582025,4023.1079461968593,0.08550094640410058,45.07542672735996,89.1704884994688,131.21326740092286,168.49840673556392,0.18
1953-06-12,1953-06-23,1900.6727,0.9911313961679026,1883.8163868092165,0.189,1953,6,12,1953.06,1952,9,255,37,0.1627617358203163,76.74083282599281,0.04073689631502539,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.13642518549023944,1626.8163868092165,1100.0,,4,275.0,275.0,275.0,275.0,526.8163868092165,38.000000000000014,6.000000000000004,10.999999999999995,32.797907349990126,439.0184794592264,100.0,18.0,25.0,48.797907349990126,592.0184794592262,1243.0,970.7246375573836,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.338460449501625,17.338460449501625,17.338460449501625,17.338460449501625,,1.1,1.1,1.1,1.1,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.98,0.98,0.98,0.98,42.57051827630311,42.57051827630311,42.57051827630311,42.57051827630311,170.28207310521245,4086.769754525098,0.09039207552156077,45.700979199395064,90.43467111547515,133.14150456407995,171.14200678083338,0.19
1953-06-13,1953-06-24,1852.4742,0.9887821130458808,1831.6933538389774,0.194,1953,6,13,1953.06,1952,9,256,37,0.15825830577168762,52.123032970239144,0.028456200302848962,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.14030732789490302,1574.6933538389774,1100.0,,4,275.0,275.0,275.0,275.0,474.6933538389774,38.000000000000014,5.9999999999999964,10.999999999999995,29.55289362421649,390.1404602147609,100.0,18.0,25.0,45.5528936242165,543.1404602147609,1243.0,970.5562400662492,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.50685794063618,17.50685794063618,17.50685794063618,17.50685794063618,,1.1,1.1,1.1,1.1,0.92940236121552,0.92940236121552,0.92940236121552,0.92940236121552,0.98,0.98,0.98,0.98,43.01696400661165,43.01696400661165,43.01696400661165,43.01696400661165,172.0678560264466,4129.628544634719,0.09393922605321248,46.12088290840683,91.28368126422664,134.43754913155558,172.92142356737577,0.195
1953-06-14,1953-06-25,1828.6668,0.9811635990665072,1794.2212989814325,0.197,1953,6,14,1953.06,1952,9,257,37,0.15502072023199576,37.47205485754489,0.02088485677815637,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.14323762634291387,1537.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,437.2212989814325,38.000000000000014,6.0,11.0,27.220003049427707,355.0012959320047,100.0,18.0,25.0,43.2200030494277,508.0012959320047,1243.0,970.4351765044015,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1953-06-15,1953-06-26,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1953,6,15,1953.06,1952,9,258,37,0.15448173180911498,6.238291931490723,0.0034890107494832995,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.14373738396095478,1530.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,430.98300704994176,38.0,6.000000000000004,11.0,26.831626898050853,349.15138015189086,100.0,18.0,25.0,42.83162689805085,502.15138015189086,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1953-06-16,1953-06-27,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1953,6,16,1953.06,1952,9,259,37,0.15036695208705347,47.62476530163735,0.027364920715286255,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.14767074607686898,1483.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,383.35824174830435,38.0,6.0,11.000000000000005,23.86666096487498,304.49158078342936,100.0,18.0,25.0,39.86666096487498,457.4915807834294,1243.0,970.2611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991155,0.205
1953-06-17,1953-06-28,1723.9214,0.9680584151548468,1668.856618335525,0.21,1953,6,17,1953.06,1952,9,260,38,0.14418921182418934,71.50162341277974,0.04284467738402455,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.15399765155159062,1411.856618335525,1100.0,,4,275.0,275.0,275.0,275.0,311.85661833552484,38.000000000000014,6.0,11.0,19.415198028670808,237.4414203068541,100.0,18.0,25.0,35.41519802867081,390.44142030685407,1243.0,970.0301521515455,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.032945855339747,18.032945855339747,18.032945855339747,18.032945855339747,,1.1,1.1,1.1,1.1,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.9310807364942734,0.98,0.98,0.98,0.98,44.3896577992073,44.3896577992073,44.3896577992073,44.3896577992073,177.5586311968292,4261.407148723901,0.10639537827636844,47.40539560883246,93.88312576918085,138.4113708583223,178.39090316824021,0.21
1953-06-18,1953-06-29,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1953,6,18,1953.06,1952,9,261,38,0.14032999959446205,44.66680821443608,0.027500977986745282,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.15823273757692138,1367.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,267.1898101210886,38.0,6.0,11.0,16.63438506590435,195.55542505518426,100.0,18.0,25.0,32.634385065904354,348.55542505518434,1243.0,969.8858440019296,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1953-06-19,1953-06-30,1667.4025,0.9553976545022131,1593.0324376111264,0.218,1953,6,19,1953.06,1952,9,262,38,0.13763800260960132,31.15737250996221,0.01955852986690282,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.1613275373007414,1336.0324376111266,1100.0,,4,275.0,275.0,275.0,275.0,236.0324376111264,37.99999999999999,5.999999999999997,10.999999999999998,14.694626466062346,166.33781114506402,100.0,18.0,25.0,30.694626466062346,319.33781114506405,1243.0,969.7851817215128,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.277916285372342,18.277916285372342,18.277916285372342,18.277916285372342,,1.1,1.1,1.1,1.1,0.931578934520918,0.931578934520918,0.931578934520918,0.931578934520918,0.98,0.98,0.98,0.98,45.016748181097796,45.016748181097796,45.016748181097796,45.016748181097796,180.06699272439118,4321.607825385388,0.1130341030559399,47.988704697638006,95.06477131433644,140.2208101804914,180.8886209921132,0.22
1953-06-20,1953-07-01,1645.1264,0.9540705474587552,1569.566645086851,0.221,1953,6,20,1953.06,1952,9,263,38,0.1356105581355039,23.46579252427545,0.01495049133321573,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.16373946324896518,1312.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,212.56664508685088,38.0,5.999999999999997,10.999999999999998,13.233721094901226,144.33292399194968,100.0,18.0,25.0,29.233721094901234,297.3329239919497,1243.0,969.7093691610498,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35372884583542,18.35372884583542,18.35372884583542,18.35372884583542,,1.1,1.1,1.1,1.1,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.98,0.98,0.98,0.98,45.20917850484201,45.20917850484201,45.20917850484201,45.20917850484201,180.83671401936803,4340.0811364648325,0.1152144221371126,48.167235520010365,95.42659466747135,140.775271178868,181.65495464322956,0.22
1953-06-21,1953-07-02,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1953,6,21,1953.06,1952,9,264,38,0.12963506220841567,69.16083248944733,0.0460947511058496,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.17128699305363165,1243.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,143.4058125974036,34.595954790035115,6.0,7.811989791298251,8.927988332912287,86.06987968315796,96.59595479003514,18.0,21.811989791298245,24.927988332912282,239.06987968315795,1236.4079445813334,969.4859264714687,990.0,0.9046765759510385,0.48,988.6153234240487,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.59446217258035,18.59446217258035,18.59446217258035,18.59446217258035,,1.1,1.1,1.1,1.1,0.9319560775195074,0.9319560775195074,0.9319560775195074,0.9319560775195074,0.98,0.98,0.98,0.98,45.81491055665273,45.81491055665273,45.81491055665273,45.81491055665273,183.2596422266109,4398.2314134386625,0.12214005083688917,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1953-06-22,1953-07-03,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1953,6,22,1953.06,1952,9,265,38,0.1285236610023133,12.86343988544445,0.008647444349429144,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.17276818779384398,1230.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,130.54237271195916,31.49271248304073,6.0,7.1112576574608095,8.12715160852664,77.81125096293097,93.49271248304072,18.0,21.111257657460808,24.12715160852664,230.81125096293098,1232.6039701405016,969.4443676656848,990.0,0.8946989380734468,0.48,988.6253010619264,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.645998616241695,18.645998616241695,18.645998616241695,18.645998616241695,,1.1,1.1,1.1,1.1,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.98,0.98,0.98,0.98,45.943515438823816,45.943515438823816,45.943515438823816,45.943515438823816,183.77406175529526,4410.577482127086,0.12354206853298183,48.78368837935596,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1953-06-23,1953-07-04,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1953,6,23,1953.06,1952,9,266,38,0.12390553501225805,53.450532292305745,0.03727134538096577,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.17920749059195185,1177.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,77.09184041965365,18.598031540928112,3.59961900792157,4.199555509241832,4.799492010562094,45.895142351000025,80.59803154092812,15.599619007921572,18.199555509241836,20.799492010562094,198.89514235100003,1214.3972060580913,969.2716813305867,990.0,0.8618104004962146,0.48,988.6581895995038,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.851573488917168,18.851573488917168,18.851573488917168,18.851573488917168,,1.1,1.1,1.1,1.1,0.9320411676117532,0.9320411676117532,0.9320411676117532,0.9320411676117532,0.98,0.98,0.98,0.98,46.452648203590606,46.452648203590606,46.452648203590606,46.452648203590606,185.81059281436242,4459.4542275446975,0.12956673176523287,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1953-06-24,1953-07-05,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1953,6,24,1953.06,1952,9,267,39,0.11963170332398144,49.46564454023907,0.035724908778590636,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.1856096618457895,1127.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,27.626195879414354,6.664685387251713,1.2899391072100088,1.504928958411677,1.7199188096133449,16.44672361692761,68.66468538725171,13.289939107210007,15.504928958411677,17.719918809613347,169.44672361692758,1197.4595534528735,969.1118692482257,990.0,0.8373643039526009,0.48,988.6826356960472,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.035831667821483,19.035831667821483,19.035831667821483,19.035831667821483,,1.1,1.1,1.1,1.1,0.9319801583034608,0.9319801583034608,0.9319801583034608,0.9319801583034608,0.98,0.98,0.98,0.98,46.90361312668131,46.90361312668131,46.90361312668131,46.90361312668131,187.61445250672529,4502.746860161406,0.1354982688216195,49.53990928085603,98.21130830217285,145.04946056859228,187.57875904065799,0.245
1953-06-25,1953-07-06,1463.3217,0.9412299069783912,1377.322147570461,0.25,1953,6,25,1953.06,1952,9,268,39,0.11900063355008784,7.30404830895327,0.005303079110313668,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.18659396456619629,1120.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,20.322147570461084,4.90261925824353,0.9488940499826188,1.1070430583130553,1.2651920666434917,12.098399137278388,66.90261925824353,12.948894049982616,15.107043058313055,17.265192066643493,165.0983991372784,1194.9585563665394,969.0882715536893,990.0,0.8337546174362421,0.48,988.6862453825636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.0630390488745,19.0630390488745,19.0630390488745,19.0630390488745,,1.1,1.1,1.1,1.1,0.9319625195930384,0.9319625195930384,0.9319625195930384,0.9319625195930384,0.98,0.98,0.98,0.98,46.969762177998646,46.969762177998646,46.969762177998646,46.969762177998646,187.87904871199459,4509.097169087871,0.13640893602372214,49.592828813663175,98.31876904734087,145.2146586548761,187.8083302420025,0.25
1953-06-26,1953-07-07,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1953,6,26,1953.06,1952,9,269,39,0.11360834243191005,62.410776830761506,0.047463865793215015,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.19545043545819016,1057.9113707396996,1057.9113707396996,,4,264.4778426849249,264.4778426849249,264.4778426849249,264.4778426849249,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1145.9113707396996,968.8897214508963,990.0,0.7629648649851334,0.4252847819616095,988.8117503530533,0.494851732262495,0.494851732262495,0.494851732262495,0.494851732262495,19.42717716989447,19.42717716989447,19.42717716989447,19.42717716989447,,1.0579113707396997,1.0579113707396997,1.0579113707396997,1.0579113707396997,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.432485443114224,46.432485443114224,46.432485443114224,46.432485443114224,185.7299417724569,4457.518602538968,0.14124901944377824,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1953-06-27,1953-07-08,1392.323,0.9189558294159528,1279.4833372799076,0.262,1953,6,27,1953.06,1952,9,270,39,0.11054736034098404,35.42803345979201,0.02768932773685786,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.2008623266219036,1022.4833372799077,1022.4833372799077,,4,255.62083431997692,255.62083431997692,255.62083431997692,255.62083431997692,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1110.4833372799076,968.7783762028796,990.0,0.7118316208163614,0.3792283384638798,988.9089400407196,0.462316816559819,0.462316816559819,0.462316816559819,0.462316816559819,19.668247021280166,19.668247021280166,19.668247021280166,19.668247021280166,,1.0224833372799076,1.0224833372799076,1.0224833372799076,1.0224833372799076,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.43440435292342,45.43440435292342,45.43440435292342,45.43440435292342,181.7376174116937,4361.702817880649,0.14203984695733138,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1953-06-28,1953-07-09,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1953,6,28,1953.06,1952,9,271,39,0.10783943651851803,31.341710908171077,0.02511070077782705,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.20590612040324435,991.1416263717365,991.1416263717365,,4,247.78540659293412,247.78540659293412,247.78540659293412,247.78540659293412,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1079.1416263717365,968.6798736828824,990.0,0.6665961617736402,0.3429133010973892,988.9904905371291,0.43445268934814696,0.43445268934814696,0.43445268934814696,0.43445268934814696,19.876164164898256,19.876164164898256,19.876164164898256,19.876164164898256,,0.9911416263717364,0.9911416263717364,0.9911416263717364,0.9911416263717364,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.50729873781623,44.50729873781623,44.50729873781623,44.50729873781623,178.0291949512649,4272.700678830358,0.14263541187131445,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1953-06-29,1953-07-10,1323.5347,0.9256382196791032,1225.114303391516,0.274,1953,6,29,1953.06,1952,9,272,39,0.105849875813027,23.027322980220557,0.018796060838138468,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.2097763443692888,968.1143033915159,968.1143033915159,,4,242.02857584787895,242.02857584787895,242.02857584787895,242.02857584787895,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1056.114303391516,968.6075020963733,990.0,0.6333608502557961,0.32449144271321273,989.042147707031,0.4145297134175804,0.4145297134175804,0.4145297134175804,0.4145297134175804,20.02011589724006,20.02011589724006,20.02011589724006,20.02011589724006,,0.968114303391516,0.968114303391516,0.968114303391516,0.968114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.78810686308254,43.78810686308254,43.78810686308254,43.78810686308254,175.15242745233016,4203.658258855924,0.14296823322317853,50.64853868693565,100.46433589861343,148.5174800837901,192.4087497795529,0.275
1953-06-30,1953-07-11,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1953,6,30,1953.06,1952,9,273,39,0.1036600819370616,25.34483652737709,0.02112475540290368,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.21420781833340533,942.7694668641388,942.7694668641388,,4,235.6923667160347,235.6923667160347,235.6923667160347,235.6923667160347,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1030.7694668641388,968.5278468958587,990.0,0.5979560851743104,0.30421557349131106,989.0978283413344,0.3931395520151035,0.3931395520151035,0.3931395520151035,0.3931395520151035,20.1768418934605,20.1768418934605,20.1768418934605,20.1768418934605,,0.9427694668641388,0.9427694668641388,0.9427694668641388,0.9427694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.975569935643996,42.975569935643996,42.975569935643996,42.975569935643996,171.90227974257598,4125.654713821825,0.14327942533150173,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1953-07-01,1953-07-12,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1953,7,1,1953.07,1952,10,274,40,0.10028580173930184,39.054168955552775,0.03364663929726938,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.19556906022434256,933.715297908586,933.715297908586,,4,233.42882447714646,233.42882447714646,233.42882447714646,233.42882447714646,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,1013.715297908586,968.4051052219985,990.0,0.5823287590397402,0.2969722383268689,989.1206990026334,0.38563479863227423,0.38563479863227423,0.38563479863227423,0.38563479863227423,20.32995898200273,20.32995898200273,20.32995898200273,20.32995898200273,,0.933715297908586,0.933715297908586,0.933715297908586,0.933715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.88584010657456,42.88584010657456,42.88584010657456,42.88584010657456,171.54336042629825,4117.040650231158,0.14779107394844418,51.079787730844046,101.34184104901294,149.87091543670834,194.30013403301518,0.29
1953-07-02,1953-07-13,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1953,7,2,1953.07,1952,10,275,40,0.09867184627968742,18.680040041833536,0.016356798017538126,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.1987679438409119,915.0352578667523,915.0352578667523,,4,228.7588144666881,228.7588144666881,228.7588144666881,228.7588144666881,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,995.0352578667523,968.346396524724,990.0,0.5652115908739167,0.28202820629340203,989.1527602028328,0.37037872948738493,0.37037872948738493,0.37037872948738493,0.37037872948738493,20.43598494862132,20.43598494862132,20.43598494862132,20.43598494862132,,0.9150352578667524,0.9150352578667524,0.9150352578667524,0.9150352578667524,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.24704603872828,42.24704603872828,42.24704603872828,42.24704603872828,168.9881841549131,4055.7164197179145,0.14797107444000634,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1953-07-03,1953-07-14,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1953,7,3,1953.07,1952,10,276,40,0.09659170814823677,24.07567281771594,0.02153536956048364,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.20304848496830336,890.9595850490366,890.9595850490366,,4,222.73989626225915,222.73989626225915,222.73989626225915,222.73989626225915,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,970.9595850490366,968.27073012444,990.0,0.5431502173756112,0.2627676680392293,989.1940821145853,0.3511676610269901,0.3511676610269901,0.3511676610269901,0.3511676610269901,20.572184329118315,20.572184329118315,20.572184329118315,20.572184329118315,,0.8909595850490366,0.8909595850490366,0.8909595850490366,0.8909595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.409630636833455,41.409630636833455,41.409630636833455,41.409630636833455,165.63852254733382,3975.324541136012,0.14816145839482067,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1953-07-04,1953-07-15,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1953,7,4,1953.07,1952,10,277,40,0.09381386435903548,32.15096978242218,0.029610162721473418,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2090607836485635,858.8086152666144,858.8086152666144,,4,214.7021538166536,214.7021538166536,214.7021538166536,214.7021538166536,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,938.8086152666144,968.1696842194092,990.0,0.5136891693678141,0.2370468922132916,989.2492639384191,0.3263060942155988,0.3263060942155988,0.3263060942155988,0.3263060942155988,20.753273624794048,20.753273624794048,20.753273624794048,20.753273624794048,,0.8588086152666145,0.8588086152666145,0.8588086152666145,0.8588086152666145,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.266691736477,40.266691736477,40.266691736477,40.266691736477,161.066766945908,3865.602406701792,0.14833808157467873,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384597,0.31
1953-07-05,1953-07-16,1147.7361,0.9423826326999282,1081.606567562748,0.312,1953,7,5,1953.07,1952,10,278,40,0.09345080743742144,4.2020477038663575,0.003885005721937408,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2098729859892709,854.6065675627481,854.6065675627481,,4,213.65164189068702,213.65164189068702,213.65164189068702,213.65164189068702,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,934.606567562748,968.1564777837688,990.0,0.5098386874080958,0.2336852540501985,989.2564760585416,0.323123774608243,0.323123774608243,0.323123774608243,0.323123774608243,20.7768745001648,20.7768745001648,20.7768745001648,20.7768745001648,,0.8546065675627481,0.8546065675627481,0.8546065675627481,0.8546065675627481,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.11523935444053,40.11523935444053,40.11523935444053,40.11523935444053,160.4609574177621,3851.0629780262902,0.14835427430820694,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1953-07-06,1953-07-17,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1953,7,6,1953.07,1952,10,279,40,0.08902815549501106,51.188101185305186,0.049677002941594176,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.22029884693162105,803.4184663774429,803.4184663774429,,3,267.80615545914765,267.80615545914765,267.80615545914765,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,883.4184663774429,967.9956008943292,990.0,0.4629332560430751,0.1927347731019543,989.3443319708548,0.5073625060712208,0.5073625060712208,0.5073625060712208,,20.841368570454613,20.841368570454613,20.841368570454613,,,1.0712246218365906,1.0712246218365906,1.0712246218365906,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.43937837301525,50.43937837301525,50.43937837301525,,151.31813511904576,3631.6352428570976,0.14685114839898245,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1953-07-07,1953-07-18,1095.466,0.9241621056469248,1012.388165224614,0.326,1953,7,7,1953.07,1952,10,280,40,0.08747033747540664,18.030301152828887,0.017809671993576283,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.22422229713603628,785.388165224614,785.388165224614,,3,261.79605507487133,261.79605507487133,261.79605507487133,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,865.388165224614,967.9389342335629,990.0,0.44641146614207655,0.18269408261230705,989.3708944512456,0.4848843248443773,0.4848843248443773,0.4848843248443773,,20.947075892838182,20.947075892838182,20.947075892838182,,,1.0471842202994854,1.0471842202994854,1.0471842202994854,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.557505846621076,49.557505846621076,49.557505846621076,,148.67251753986324,3568.1404209567177,0.1468532749065453,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1953-07-08,1953-07-19,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1953,7,8,1953.07,1952,10,281,41,0.08657814739721079,10.326274053192833,0.010305026210627876,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2265329137850303,775.0618911714212,775.0618911714212,,3,258.35396372380706,258.35396372380706,258.35396372380706,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,855.0618911714212,967.906480229396,990.0,0.4369491433044895,0.1775309455857106,989.3855199111099,0.4722390686465435,0.4722390686465435,0.4722390686465435,,21.006800613067426,21.006800613067426,21.006800613067426,,,1.033415854895228,1.033415854895228,1.033415854895228,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.04536590808037,49.04536590808037,49.04536590808037,,147.1360977242411,3531.2663453817863,0.14683334334991766,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1953-07-09,1953-07-20,1044.7218,0.9257953135328424,967.1985463855954,0.342,1953,7,9,1953.07,1952,10,282,41,0.08356595440771544,34.8633447858258,0.03604569601154752,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.23469845033193565,740.1985463855954,740.1985463855954,,3,246.7328487951985,246.7328487951985,246.7328487951985,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,820.1985463855954,967.7687941855424,990.0,0.4050026520664818,0.16009927319279768,989.4348980747408,0.4307752859098328,0.4307752859098328,0.4307752859098328,,21.235328603288494,21.235328603288494,21.235328603288494,,,0.986931395180794,0.986931395180794,0.986931395180794,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.348791153327895,47.348791153327895,47.348791153327895,,142.0463734599837,3409.112963039608,0.14686371685607735,52.381883171660526,103.99565019660332,153.9747502819009,200.0603062866176,0.34
1953-07-10,1953-07-21,1003.5869,0.9324029395654212,935.7473756693485,0.354,1953,7,10,1953.07,1952,10,283,41,0.08084857325783171,31.45117071624691,0.03361074958265268,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.24258684117347895,708.7473756693485,708.7473756693485,,3,236.24912522311612,236.24912522311612,236.24912522311612,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,788.7473756693485,967.6429895026773,990.0,0.37618285419900455,0.14437368783467425,989.4794434579663,0.3949965026916536,0.3949965026916536,0.3949965026916536,,21.44145745259736,21.44145745259736,21.44145745259736,,,0.9449965008924646,0.9449965008924646,0.9449965008924646,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.77701271141458,45.77701271141458,45.77701271141458,,137.33103813424378,3295.944915221851,0.146760805004673,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1953-07-11,1953-07-22,971.4252,0.934067963185034,907.3771579506143,0.364,1953,7,11,1953.07,1952,10,284,41,0.07839738644693307,28.370217718734125,0.0312661801877519,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2501716050607865,680.3771579506142,680.3771579506142,,3,226.79238598353808,226.79238598353808,226.79238598353808,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,760.3771579506143,967.5295086318024,990.0,0.3574650191018054,0.13411314738518432,989.508421833513,0.3640463786195386,0.3640463786195386,0.3640463786195386,,21.614866823091074,21.614866823091074,21.614866823091074,,,0.9071695439341524,0.9071695439341524,0.9071695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.300024944407475,44.300024944407475,44.300024944407475,,132.90007483322245,3189.6017959973387,0.14646618957588506,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1953-07-12,1953-07-23,955.5912,0.9401594064210812,898.4080553732088,0.371,1953,7,12,1953.07,1952,10,285,41,0.07762245598424522,8.969102577405577,0.009983328314748595,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.25266915032913595,671.4080553732088,671.4080553732088,,3,223.80268512440293,223.80268512440293,223.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,751.4080553732088,967.4936322214928,990.0,0.3522655393467877,0.13142241661196266,989.5163120440413,0.3545228736904955,0.3545228736904955,0.3545228736904955,,21.668156948857924,21.668156948857924,21.668156948857924,,,0.8952107404976117,0.8952107404976117,0.8952107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.82381707184824,43.82381707184824,43.82381707184824,,131.47145121554473,3155.3148291730736,0.14633823731793014,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1953-07-13,1953-07-24,932.1467,0.9418638351561232,877.955265790124,0.378,1953,7,13,1953.07,1952,10,286,41,0.07585533496426672,20.452789583084726,0.02329593588652612,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2585553146557066,650.955265790124,650.955265790124,,3,216.98508859670798,216.98508859670798,216.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,730.955265790124,967.4118210631603,990.0,0.34040884973340524,0.12528657973703722,989.5343045705297,0.3332752193588777,0.3332752193588777,0.3332752193588777,,21.789208288010236,21.789208288010236,21.789208288010236,,,0.8679403543868319,0.8679403543868319,0.8679403543868319,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.72620076706265,42.72620076706265,42.72620076706265,,128.17860230118794,3076.286455228511,0.14599673502252122,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1953-07-14,1953-07-25,909.0679,0.9272453699863792,842.9290012782408,0.39,1953,7,14,1953.07,1952,10,287,41,0.07282906571044001,35.02626451188325,0.041553042378146283,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2692990746026901,615.9290012782408,615.9290012782408,,3,205.30966709274688,205.30966709274688,205.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,695.9290012782408,967.2717160051128,990.0,0.32010376885695113,0.11477870038347225,989.5651175307596,0.2984034301896612,0.2984034301896612,0.2984034301896612,,21.994998095457024,21.994998095457024,21.994998095457024,,,0.8212386683709877,0.8212386683709877,0.8212386683709877,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.96290197114344,39.96290197114344,39.96290197114344,,119.88870591343031,2877.3289419223274,0.14222871170837376,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1953-07-15,1953-07-26,878.8611,0.9265360667890472,814.2965068478958,0.4,1953,7,15,1953.07,1952,10,288,42,0.0703552181916582,28.632494430345105,0.03516224641707008,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.27876823502375875,587.2965068478958,587.2965068478958,,3,195.76550228263196,195.76550228263196,195.76550228263196,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,667.2965068478958,967.1571860273916,990.0,0.303505221361099,0.10491860273915833,989.5915761758996,0.271318925906289,0.271318925906289,0.271318925906289,,22.163071222601925,22.163071222601925,22.163071222601925,,,0.7830620091305277,0.7830620091305277,0.7830620091305277,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.3963370475197,38.3963370475197,38.3963370475197,,115.18901114255912,2764.5362674214184,0.14145831423058716,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1953-07-16,1953-07-27,856.6266,0.9204268935690436,788.4621603866118,0.408,1953,7,16,1953.07,1952,10,289,42,0.06812313065740326,25.834346461283868,0.03276548674018338,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2879022119320141,561.4621603866118,561.4621603866118,,3,187.154053462204,187.154053462204,187.154053462204,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,641.4621603866118,967.0538486415463,990.0,0.2885287886299199,0.09458486415464472,989.6168863472154,0.24797884011594976,0.24797884011594976,0.24797884011594976,,22.31505886555304,22.31505886555304,22.31505886555304,,,0.7486162138488157,0.7486162138488157,0.7486162138488157,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.95906405629884,36.95906405629884,36.95906405629884,,110.8771921688965,2661.052612053516,0.14062462060897046,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
