Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1953-07-17,1953-07-28,842.0024,0.9223656549968716,776.6340951849378,0.415,1953,7,17,1953.07,1952,10,290,42,0.06710118582397863,11.828065201674008,0.01522990720470162,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.29228693590376703,549.6340951849378,549.6340951849378,,2,274.8170475924689,274.8170475924689,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,629.6340951849378,967.0065363807396,990.0,0.2816719392376451,0.08985363807397513,989.6284744226884,0.5342245632044463,0.5342245632044463,,,22.087713478744288,22.087713478744288,,,,1.0992681903698756,1.0992681903698756,,,0.94,0.94,,,0.98,0.98,,,54.855144862059184,54.855144862059184,,,109.71028972411837,2633.046953378841,0.14126380802016342,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078302,0.415
1953-07-18,1953-07-29,813.2284,0.9237222386349396,751.1971581695099,0.425,1953,7,18,1953.07,1952,10,291,42,0.06490343446584565,25.43693701542793,0.03386186534226479,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.30218431676864355,524.1971581695099,524.1971581695099,,2,262.09857908475493,262.09857908475493,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,604.1971581695099,966.9047886326781,990.0,0.2669258887939188,0.07967886326780395,989.6533952479384,0.4860036637813242,0.4860036637813242,,,22.262602951478986,22.262602951478986,,,,1.0483943163390197,1.0483943163390197,,,0.94,0.94,,,0.98,0.98,,,52.73070089710312,52.73070089710312,,,105.46140179420624,2531.073643060949,0.14039110857553133,54.01072917572097,107.32663717016784,159.15356368982413,207.39460956997678,0.425
1953-07-19,1953-07-30,799.0771,0.9168437076495652,732.6288110618622,0.434,1953,7,19,1953.07,1952,10,292,42,0.0632991292757449,18.568347107647696,0.02534482240841032,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.3098431246117516,505.62881106186217,505.62881106186217,,2,252.81440553093108,252.81440553093108,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,585.6288110618623,966.8305152442474,990.0,0.2561616296010795,0.07225152442474488,989.6715868459744,0.4522375966477042,0.4522375966477042,,,22.38883400507916,22.38883400507916,,,,1.0112576221237244,1.0112576221237244,,,0.94,0.94,,,0.98,0.98,,,51.15124748067219,51.15124748067219,,,102.30249496134438,2455.259879072265,0.13963755371982786,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1953-07-20,1953-07-31,785.0819,0.9254874053024592,726.5834105809247,0.438,1953,7,20,1953.07,1952,10,293,42,0.0627768066741919,6.045400480937474,0.008320311739713405,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.31242111599892824,499.5834105809247,499.5834105809247,,2,249.79170529046237,249.79170529046237,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,579.5834105809248,966.8063336423236,990.0,0.25265704961213026,0.06991668211618493,989.6774262682717,0.4415053335038244,0.4415053335038244,,,22.42958729244417,22.42958729244417,,,,0.9991668211618494,0.9991668211618494,,,0.94,0.94,,,0.98,0.98,,,50.6316676721456,50.6316676721456,,,101.2633353442912,2430.320048262989,0.139369181665362,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1953-07-21,1953-08-01,778.1427,0.91994408895877,715.8477772314177,0.442,1953,7,21,1953.07,1952,10,294,42,0.06184924795279448,10.735633349507113,0.014997089731880974,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.3171065235096985,488.8477772314177,488.8477772314177,,2,244.42388861570885,244.42388861570885,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,568.8477772314178,966.7633911089256,990.0,0.24643349404719864,0.06776955544628355,989.6857969505064,0.4227627777892772,0.4227627777892772,,,22.499643063791666,22.499643063791666,,,,0.9776955544628354,0.9776955544628354,,,0.94,0.94,,,0.98,0.98,,,49.698377925704115,49.698377925704115,,,99.39675585140823,2385.5221404337976,0.13885180482899714,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1953-07-22,1953-08-02,750.7725,0.9169012381868608,688.3842348466451,0.453,1953,7,22,1953.07,1952,10,295,43,0.05947639789075013,27.463542384772488,0.03989565855018555,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.3297576970956779,461.38423484664514,461.38423484664514,,2,230.69211742332251,230.69211742332251,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,541.3842348466451,966.6535369393864,990.0,0.2305125999110986,0.062276846969329024,989.7072105531197,0.3766573348834605,0.3766573348834605,,,22.677016278849592,22.677016278849592,,,,0.9227684696932902,0.9227684696932902,,,0.94,0.94,,,0.98,0.98,,,47.276095769831244,47.276095769831244,,,94.55219153966247,2269.2525969519,0.13735380148664555,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1953-07-23,1953-08-03,744.0263,0.912658034993986,679.0415809418463,0.457,1953,7,23,1953.07,1952,10,296,43,0.0586691925933755,9.342653904799024,0.013758588821380495,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.3342946976607026,452.0415809418463,452.0415809418463,,2,226.02079047092315,226.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.0415809418463,966.6161663237673,990.0,0.22509656866193986,0.06040831618836926,989.7144951151497,0.3615764948260913,0.3615764948260913,,,22.736752296556322,22.736752296556322,,,,0.9040831618836924,0.9040831618836924,,,0.94,0.94,,,0.98,0.98,,,46.44080686277072,46.44080686277072,,,92.88161372554144,2229.1587294129945,0.13678339638157727,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1953-07-24,1953-08-04,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1953,7,24,1953.07,1952,10,297,43,0.056842969894414,21.136836793535853,0.032127503231335584,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.34503475164001524,430.90474414831016,430.90474414831016,,2,215.45237207415508,215.45237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,510.90474414831016,966.5316189765933,990.0,0.2128433299410494,0.05618094882966205,989.7309757212292,0.3285882167216795,0.3285882167216795,,,22.87076852791434,22.87076852791434,,,,0.8618094882966204,0.8618094882966204,,,0.94,0.94,,,0.98,0.98,,,44.530233771993856,44.530233771993856,,,89.06046754398773,2137.4512210557054,0.1353698515417773,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1953-07-25,1953-08-05,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1953,7,25,1953.07,1952,10,298,43,0.05543926412548311,16.246594547811355,0.02531970420375181,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.3537709294915554,414.65814960049886,414.65814960049886,,2,207.32907480024943,207.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,494.65814960049886,966.4666325984019,990.0,0.20623333381566386,0.052931629920099775,989.7408350362642,0.30429804891289597,0.30429804891289597,,,22.96990438894941,22.96990438894941,,,,0.8293162992009977,0.8293162992009977,,,0.93,0.93,,,0.97,0.97,,,42.1447117038369,42.1447117038369,,,84.28942340767382,2022.9461617841714,0.13136188398784154,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1953-07-26,1953-08-06,691.4282,0.8964100209249521,619.803167230102,0.479,1953,7,26,1953.07,1952,10,299,43,0.053550993648680816,21.854982370396897,0.035261166005438035,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.3662453049642553,392.803167230102,392.803167230102,,2,196.40158361505095,196.40158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,472.803167230102,966.3792126689204,990.0,0.19897522158933276,0.048560633446020386,989.7524641449646,0.27308422521770004,0.27308422521770004,,,23.100167250826587,23.100167250826587,,,,0.7856063344602039,0.7856063344602039,,,0.93,0.93,,,0.97,0.97,,,40.14983822717619,40.14983822717619,,,80.29967645435238,1927.192234904457,0.1295567378482613,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1953-07-27,1953-08-07,691.4282,0.8964100209249521,619.803167230102,0.479,1953,7,27,1953.07,1952,10,300,43,0.053550993648680816,0.0,0.0,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.3662453049642553,392.803167230102,392.803167230102,,2,196.40158361505095,196.40158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,472.803167230102,966.3792126689204,990.0,0.19897522158933276,0.048560633446020386,989.7524641449646,0.27308422521770004,0.27308422521770004,,,23.100167250826587,23.100167250826587,,,,0.7856063344602039,0.7856063344602039,,,0.93,0.93,,,0.97,0.97,,,40.14983822717619,40.14983822717619,,,80.29967645435238,1927.192234904457,0.1295567378482613,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1953-07-28,1953-08-08,685.0236,0.8943005987939278,612.617015667972,0.483,1953,7,28,1953.07,1952,10,301,43,0.05293011015371278,7.186151562129908,0.011730251328873762,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.37054145443950604,385.61701566797205,385.61701566797205,,2,192.80850783398603,192.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,465.61701566797205,966.350468062672,990.0,0.1965886767901014,0.04712340313359442,989.7562879200765,0.26318704465042564,0.26318704465042564,,,23.14263281275394,23.14263281275394,,,,0.7712340313359441,0.7712340313359441,,,0.93,0.93,,,0.97,0.97,,,39.48777364829235,39.48777364829235,,,78.9755472965847,1895.413135118032,0.12891504035432813,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1953-07-29,1953-08-09,672.3268,0.8921244228803702,599.7991584370061,0.491,1953,7,29,1953.07,1952,10,302,44,0.051822647288957316,12.817857230965956,0.02137024877521923,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.3784600175024098,372.79915843700616,372.79915843700616,,2,186.39957921850305,186.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,452.79915843700616,966.2990962129663,990.0,0.1923318238351681,0.04455983168740122,989.7631083444777,0.24598355262590554,0.24598355262590554,,,23.21802857888512,23.21802857888512,,,,0.7455983168740122,0.7455983168740122,,,0.93,0.93,,,0.97,0.97,,,38.29957539840599,38.29957539840599,,,76.59915079681198,1838.3796191234878,0.12770799978515945,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1953-07-30,1953-08-10,666.0345,0.8891922297499859,592.2327021454171,0.493,1953,7,30,1953.07,1952,10,303,44,0.05116890546536404,7.566456291589018,0.012776154143766193,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.3832952810232729,365.2327021454171,365.2327021454171,,2,182.61635107270854,182.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,445.2327021454171,966.2650471596544,990.0,0.18981897857227872,0.043046540429083416,989.7671344809987,0.2360989163622359,0.2360989163622359,,,23.2659884049821,23.2659884049821,,,,0.7304654042908342,0.7304654042908342,,,0.93,0.93,,,0.97,0.97,,,37.59974142235459,37.59974142235459,,,75.19948284470918,1804.7875882730207,0.12697624189324935,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1953-07-31,1953-08-11,647.3805,0.8937580352708416,578.6015237526551,0.502,1953,7,31,1953.07,1952,10,304,44,0.0499911716522294,13.631178392761967,0.02355883597463377,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.3923252716787515,351.6015237526551,351.6015237526551,,2,175.80076187632756,175.80076187632756,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,431.6015237526551,966.2037068568867,990.0,0.18529201895844635,0.040320304750531034,989.7743876762912,0.2187985782509736,0.2187985782509736,,,23.3518822411532,23.3518822411532,,,,0.7032030475053103,0.7032030475053103,,,0.93,0.93,,,0.97,0.97,,,36.33007839358599,36.33007839358599,,,72.66015678717197,1743.8437628921274,0.12557892401651066,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1953-08-01,1953-08-12,635.1294,0.8997395729536994,571.4510551263394,0.507,1953,8,1,1953.08,1952,11,305,44,0.04937337116291572,7.150468626315727,0.012512827760436744,0.16,2,Mod_Wet,54,9,8,6,107,184.0,0.3219873309347908,387.4510551263393,387.4510551263393,,2,193.72552756316966,193.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,458.4510551263393,966.1715297480683,990.0,0.19420883749583226,0.04749021102526788,989.7583009514788,0.2656957620515477,0.2656957620515477,,,23.321075441358875,23.321075441358875,,,,0.7749021102526787,0.7749021102526787,,,0.93,0.93,,,0.97,0.97,,,39.98150300530725,39.98150300530725,,,79.9630060106145,1919.1121442547485,0.1399297547765239,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1953-08-02,1953-08-13,635.1294,0.8997395729536994,571.4510551263394,0.507,1953,8,2,1953.08,1952,11,306,44,0.04937337116291572,0.0,0.0,0.16,2,Mod_Wet,54,9,8,6,107,184.0,0.3219873309347908,387.4510551263393,387.4510551263393,,2,193.72552756316966,193.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,458.4510551263393,966.1715297480683,990.0,0.19420883749583226,0.04749021102526788,989.7583009514788,0.2656957620515477,0.2656957620515477,,,23.321075441358875,23.321075441358875,,,,0.7749021102526787,0.7749021102526787,,,0.93,0.93,,,0.97,0.97,,,39.98150300530725,39.98150300530725,,,79.9630060106145,1919.1121442547485,0.1399297547765239,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1953-08-03,1953-08-14,623.0255,0.8986760817668561,559.8981151808364,0.516,1953,8,3,1953.08,1952,11,307,44,0.04837519715162426,11.552939945502999,0.02063400399512261,0.16,2,Mod_Wet,54,9,8,6,107,184.0,0.3286312188076781,375.8981151808364,375.8981151808364,,2,187.9490575904182,187.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,446.8981151808364,966.1195415183136,990.0,0.19037206777223348,0.04517962303616728,989.7644483091916,0.2500899607308296,0.2500899607308296,,,23.39481683014711,23.39481683014711,,,,0.7517962303616728,0.7517962303616728,,,0.93,0.93,,,0.97,0.97,,,38.911994498703926,38.911994498703926,,,77.82398899740788,1867.7757359377888,0.13899669759072542,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1953-08-04,1953-08-15,611.0679,0.9037819743727112,552.2721531377864,0.523,1953,8,4,1953.08,1952,11,308,44,0.047716314031104747,7.625962043049983,0.013808340688050914,0.16,2,Mod_Wet,54,9,8,6,107,184.0,0.3331690706377039,368.2721531377864,368.2721531377864,,2,184.1360765688932,184.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,439.2721531377864,966.0852246891199,990.0,0.1878394604516634,0.04365443062755728,989.7685061089207,0.2400454338176044,0.2400454338176044,,,23.443235985983172,23.443235985983172,,,,0.7365443062755728,0.7365443062755728,,,0.93,0.93,,,0.97,0.97,,,38.20147526290491,38.20147526290491,,,76.40295052580983,1833.670812619436,0.13834293489490507,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1953-08-05,1953-08-16,611.0679,0.9037819743727112,552.2721531377864,0.523,1953,8,5,1953.08,1952,11,309,45,0.047716314031104747,0.0,0.0,0.16,2,Mod_Wet,54,9,8,6,107,184.0,0.3331690706377039,368.2721531377864,368.2721531377864,,2,184.1360765688932,184.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,439.2721531377864,966.0852246891199,990.0,0.1878394604516634,0.04365443062755728,989.7685061089207,0.2400454338176044,0.2400454338176044,,,23.443235985983172,23.443235985983172,,,,0.7365443062755728,0.7365443062755728,,,0.93,0.93,,,0.97,0.97,,,38.20147526290491,38.20147526290491,,,76.40295052580983,1833.670812619436,0.13834293489490507,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1953-08-06,1953-08-17,605.1438,0.9013534933782996,545.4484781262191,0.527,1953,8,6,1953.08,1952,11,310,45,0.047126748510105336,6.8236750115672775,0.012510210011051213,0.16,2,Mod_Wet,54,9,8,6,107,184.0,0.3373370856805684,361.44847812621913,361.44847812621913,,2,180.7242390631096,180.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,432.44847812621913,966.054518151568,990.0,0.18557329531867056,0.04228969562524383,989.7721370090559,0.2312306806678235,0.2312306806678235,,,23.486388176820284,23.486388176820284,,,,0.7228969562524382,0.7228969562524382,,,0.93,0.93,,,0.97,0.97,,,37.56265916033743,37.56265916033743,,,75.12531832067484,1803.0076396961965,0.13773128229957318,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1953-08-07,1953-08-18,587.589,0.9034011913285348,530.8286026115426,0.537,1953,8,7,1953.08,1952,11,311,45,0.04586359126563728,14.619875514676552,0.02754161219412529,0.16,2,Mod_Wet,54,9,8,6,107,184.0,0.34662789287307894,346.8286026115426,346.8286026115426,,2,173.4143013057713,173.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,417.8286026115426,965.9887287117521,990.0,0.18071798610715434,0.039365720522308516,989.7799162933703,0.2128950720265957,0.2128950720265957,,,23.578292509592014,23.578292509592014,,,,0.6936572052230852,0.6936572052230852,,,0.93,0.93,,,0.97,0.97,,,36.184364689140395,36.184364689140395,,,72.36872937828079,1736.8495050787394,0.1363316313820411,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1953-08-08,1953-08-19,576.0661,0.900130952321488,518.5349271931256,0.546,1953,8,8,1953.08,1952,11,312,45,0.044801417709486036,12.293675418417024,0.023708480902074915,0.16,2,Mod_Wet,54,9,8,6,107,184.0,0.35484591365138685,334.53492719312555,334.53492719312555,,2,167.26746359656278,167.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,405.5349271931256,965.9334071723689,990.0,0.17663521567299373,0.03690698543862511,989.7864577988884,0.19805755247341225,0.19805755247341225,,,23.65499307404605,23.65499307404605,,,,0.6690698543862511,0.6690698543862511,,,0.92,0.92,,,0.97,0.97,,,34.6388021851062,34.6388021851062,,,69.2776043702124,1662.6625048850974,0.13360258053438767,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1953-08-09,1953-08-20,564.6867,0.8934466484158033,504.51743951998014,0.551,1953,8,9,1953.08,1952,11,313,45,0.043590306774526286,14.01748767314541,0.027783950712352498,0.16,2,Mod_Wet,54,9,8,6,107,184.0,0.3647049350267567,320.51743951998014,320.51743951998014,,2,160.2587197599901,160.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,391.51743951998014,965.8703284778398,990.0,0.17197996146420005,0.034103487903996026,989.7939165506317,0.1817867970608168,0.1817867970608168,,,23.74180127573116,23.74180127573116,,,,0.6410348790399603,0.6410348790399603,,,0.92,0.92,,,0.97,0.97,,,33.30917709342145,33.30917709342145,,,66.6183541868429,1598.840500484229,0.13204370943098914,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1953-08-10,1953-08-21,564.6867,0.8934466484158033,504.51743951998014,0.551,1953,8,10,1953.08,1952,11,314,45,0.043590306774526286,0.0,0.0,0.16,2,Mod_Wet,54,9,8,6,107,184.0,0.3647049350267567,320.51743951998014,320.51743951998014,,2,160.2587197599901,160.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,391.51743951998014,965.8703284778398,990.0,0.17197996146420005,0.034103487903996026,989.7939165506317,0.1817867970608168,0.1817867970608168,,,23.74180127573116,23.74180127573116,,,,0.6410348790399603,0.6410348790399603,,,0.92,0.92,,,0.97,0.97,,,33.30917709342145,33.30917709342145,,,66.6183541868429,1598.840500484229,0.13204370943098914,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1953-08-11,1953-08-22,553.45,0.8984344302682933,497.238535431987,0.561,1953,8,11,1953.08,1952,11,315,45,0.04296140946132368,7.278904087993169,0.014638656438140822,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719078,313.238535431987,313.238535431987,,2,156.6192677159935,156.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.238535431987,965.837573409444,990.0,0.1695626132430953,0.032647707086397394,989.7977896796704,0.17360988193901414,0.17360988193901414,,,23.78660638828749,23.78660638828749,,,,0.626477070863974,0.626477070863974,,,0.92,0.92,,,0.97,0.97,,,32.61416350658788,32.61416350658788,,,65.22832701317576,1565.479848316218,0.13118115826744442,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1953-08-12,1953-08-23,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1953,8,12,1953.08,1952,11,316,46,0.0423126341211078,7.508973845091134,0.015332898877411894,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3757175682917228,305.72956158689584,305.72956158689584,,2,152.86478079344792,152.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,376.72956158689584,965.803783027141,990.0,0.167068858091589,0.03114591231737917,989.801785229591,0.16536939129380493,0.16536939129380493,,,23.832632811156234,23.832632811156234,,,,0.6114591231737917,0.6114591231737917,,,0.92,0.92,,,0.97,0.97,,,31.89392941439733,31.89392941439733,,,63.78785882879467,1530.908611891072,0.1302511913352741,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1953-08-13,1953-08-24,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1953,8,13,1953.08,1952,11,317,46,0.0419933358562162,3.695581769578723,0.00760354609562023,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3785743541411633,302.0339798173171,302.0339798173171,,2,151.01698990865856,151.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.0339798173171,965.7871529091777,990.0,0.16584154311276214,0.030406795963463424,989.8037516609238,0.16138645950769134,0.16138645950769134,,,23.855212292238267,23.855212292238267,,,,0.6040679596346342,0.6040679596346342,,,0.92,0.92,,,0.97,0.97,,,31.53825529577243,31.53825529577243,,,63.07651059154486,1513.8362541970764,0.1297779851014801,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1953-08-14,1953-08-25,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1953,8,14,1953.08,1952,11,318,46,0.04167127545761165,3.727550909774948,0.007728594699054937,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3815002018877768,298.30642890754217,298.30642890754217,,2,149.15321445377108,149.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.30642890754217,965.7703789300841,990.0,0.1646036110763055,0.02966128578150843,989.8057351031423,0.15741763385462718,0.15741763385462718,,,23.877938539203658,23.877938539203658,,,,0.5966128578150843,0.5966128578150843,,,0.92,0.92,,,0.97,0.97,,,31.178700945355658,31.178700945355658,,,62.357401890711316,1496.5776453770716,0.12929000766578044,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1953-08-15,1953-08-26,525.9775,0.902386984931612,474.6352503668669,0.579,1953,8,15,1953.08,1952,11,319,46,0.041008485631697296,7.671178540675273,0.01616226046157733,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.7358586266507,990.0,0.16205598720670855,0.028127050073373374,989.80981696272,0.14940337990303226,0.14940337990303226,,,23.92455495616601,23.92455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.105392496642605,30.105392496642605,,,60.21078499328521,1445.058839838845,0.12685696004825933,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1953-08-16,1953-08-27,525.9775,0.902386984931612,474.6352503668669,0.579,1953,8,16,1953.08,1952,11,320,46,0.041008485631697296,0.0,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.7358586266507,990.0,0.16205598720670855,0.028127050073373374,989.80981696272,0.14940337990303226,0.14940337990303226,,,23.92455495616601,23.92455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.105392496642605,30.105392496642605,,,60.21078499328521,1445.058839838845,0.12685696004825933,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1953-08-17,1953-08-28,515.2343,0.9068984701816172,467.2651984550963,0.585,1953,8,17,1953.08,1952,11,321,46,0.04037171314652031,7.370051911770588,0.01577273877048398,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.702693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,23.96914692910077,23.96914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,29.39665644866569,29.39665644866569,,,58.79331289733139,1411.0395095359534,0.12582429226854,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1953-08-18,1953-08-29,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1953,8,18,1953.08,1952,11,322,46,0.03992860732734802,5.128539573753472,0.011097452398967258,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325847,278.13665888134284,278.13665888134284,,2,139.06832944067142,139.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.13665888134284,965.6796149649659,990.0,0.1579051634661286,0.02562733177626857,989.8164675047577,0.13678824279235155,0.13678824279235155,,,24.000064296999213,24.000064296999213,,,,0.5562733177626856,0.5562733177626856,,,0.91,0.91,,,0.97,0.97,,,28.901659282236828,28.901659282236828,,,57.803318564473656,1387.2796455473676,0.12507841014905313,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1953-08-19,1953-08-30,504.6303,0.9029227850160232,455.6421958794713,0.595,1953,8,19,1953.08,1952,11,323,47,0.039367485723986316,6.494463001871568,0.014253427493334076,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.4038256370107403,271.64219587947133,271.64219587947133,,1,271.64219587947133,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.64219587947133,965.6503898814577,990.0,0.15574833073487976,0.024328439175894254,989.8199232300892,0.5219747030074686,,,,23.647558645624127,,,,,1.086568783517885,,,,0.95,,,,0.98,,,,58.66812816616881,,,,58.66812816616881,1408.0350759880514,0.12875920776592867,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1953-08-20,1953-08-31,504.6303,0.9029227850160232,455.6421958794713,0.595,1953,8,20,1953.08,1952,11,324,47,0.039367485723986316,0.0,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.4038256370107403,271.64219587947133,271.64219587947133,,1,271.64219587947133,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.64219587947133,965.6503898814577,990.0,0.15574833073487976,0.024328439175894254,989.8199232300892,0.5219747030074686,,,,23.647558645624127,,,,,1.086568783517885,,,,0.95,,,,0.98,,,,58.66812816616881,,,,58.66812816616881,1408.0350759880514,0.12875920776592867,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1953-08-21,1953-09-01,499.3804,0.9040455652308316,451.46263598319877,0.599,1953,8,21,1953.08,1952,11,325,47,0.03900637174894837,4.179559896272509,0.009257820167487905,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.40756418213720697,267.4626359831988,267.4626359831988,,1,267.4626359831988,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.4626359831988,965.6315818619245,990.0,0.15436028501287044,0.023492527196639752,989.8221471877904,0.5060640550394953,,,,23.68450127082665,,,,,1.069850543932795,,,,0.95,,,,0.98,,,,57.85568674155514,,,,57.85568674155514,1388.5364817973236,0.1281516611348281,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1953-08-22,1953-09-02,488.9841,0.903846329229718,441.96648383669736,0.607,1953,8,22,1953.08,1952,11,326,47,0.038185904203490655,9.496152146501403,0.021486136378635768,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.5888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,23.767524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,55.99715090405204,,,,55.99715090405204,1343.931621697249,0.12669999412159608,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1953-08-23,1953-09-03,488.9841,0.903846329229718,441.96648383669736,0.607,1953,8,23,1953.08,1952,11,327,47,0.038185904203490655,0.0,0.0,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.5888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,23.767524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,55.99715090405204,,,,55.99715090405204,1343.931621697249,0.12669999412159608,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1953-08-24,1953-09-04,473.647,0.90577073560875,429.0155916088776,0.62,1953,8,24,1953.08,1952,11,328,47,0.037066947115007035,12.950892227819734,0.030187462836144964,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.01900311832177553,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1953-08-25,1953-09-05,463.5928,0.9085437496786656,421.1943408360317,0.629,1953,8,25,1953.08,1952,11,329,47,0.036391191048233136,7.821250772845929,0.018569220938062632,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4368529729881391,237.19434083603167,237.19434083603167,,1,237.19434083603167,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.1943408360317,965.4953745337622,990.0,0.14430808367248285,0.017438868167206342,989.8382530481604,0.3981590364059798,,,,23.944719477992106,,,,,0.9487773633441268,,,,0.94,,,,0.98,,,,51.325951972583724,,,,51.325951972583724,1231.8228473420095,0.1218581234275524,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1953-08-26,1953-09-06,453.6742,0.9106705857913724,413.14774947243217,0.639,1953,8,26,1953.08,1952,11,330,48,0.03569596555441814,8.046591363599532,0.01947630447914724,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4453612545026768,229.14774947243217,229.14774947243217,,1,229.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.14774947243217,965.459164872626,990.0,0.1416357839576343,0.015829549894486438,989.8425346661478,0.3716376203429857,,,,24.011732173178878,,,,,0.9165909978897286,,,,0.94,,,,0.98,,,,49.72353810557722,,,,49.72353810557722,1193.3649145338534,0.12035292015767132,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1953-08-27,1953-09-07,448.7655,0.9074387897559502,407.2272222042238,0.643,1953,8,27,1953.08,1952,11,331,48,0.03518443199844493,5.920527268208388,0.01453863333635209,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.451836198484109,223.22722220422375,223.22722220422375,,1,223.22722220422375,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.22722220422384,965.432522499919,990.0,0.13966955718959462,0.014645444440844757,989.8456849983696,0.35270417495202355,,,,24.06045832349865,,,,,0.8929088888168951,,,,0.94,,,,0.98,,,,48.5371182252872,,,,48.5371182252872,1164.8908374068926,0.1191892770885192,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1953-08-28,1953-09-08,443.8904,0.9062157470692864,402.26047045288436,0.648,1953,8,28,1953.08,1952,11,332,48,0.034755304647129205,4.966751751339416,0.01234710372050131,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4574150668914693,218.26047045288442,218.26047045288442,,1,218.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.26047045288436,965.410172117038,990.0,0.13802008243822728,0.013652094090576872,989.8483278234712,0.33720044146772826,,,,24.100955264965506,,,,,0.8730418818115374,,,,0.94,,,,0.98,,,,47.53705579833058,,,,47.53705579833058,1140.889339159934,0.11817481281422225,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1953-08-29,1953-09-09,439.0488,0.9057878471478402,397.6850673448427,0.657,1953,8,29,1953.08,1952,11,333,48,0.034359989818594415,4.575403108041655,0.011505091550430805,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4626776691126021,213.68506734484268,213.68506734484268,,1,213.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,284.6850673448427,965.3884253367239,990.0,0.13650057587098094,0.012737013468968541,989.85076241066,0.3232247918024093,,,,24.13911228213353,,,,,0.8547402693793709,,,,0.94,,,,0.98,,,,46.6142182840176,,,,46.6142182840176,1118.7412388164225,0.11721390143019185,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1953-08-30,1953-09-10,434.2405,0.9034714870538484,392.32391027400666,0.66,1953,8,30,1953.08,1952,11,334,48,0.033896785847674166,5.361157070836043,0.01366512957900452,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4690002194143376,208.3239102740066,208.3239102740066,,1,208.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,279.3239102740066,965.3616195513699,990.0,0.13472011780317564,0.01166478205480133,989.8536151001421,0.30722300841750305,,,,24.18477254035441,,,,,0.8332956410960266,,,,0.94,,,,0.97,,,,45.06607355062321,,,,45.06607355062321,1081.5857652149566,0.11486955643143995,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1953-08-31,1953-09-11,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1953,8,31,1953.08,1952,11,335,48,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.4707114397978658,206.8976592517356,206.8976592517356,,1,206.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,277.8976592517356,965.3544882962588,990.0,0.1342464551020524,0.01137953185034712,989.8543740130476,0.3030339445499516,,,,24.196851772239032,,,,,0.8275906370069425,,,,0.94,,,,0.97,,,,44.77989145900332,,,,44.77989145900332,1074.71739501608,0.11455656077532395,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1953-09-01,1953-09-12,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1953,9,1,1953.09,1952,12,336,48,0.03377355775934996,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.3530335798483993,252.8976592517356,252.8976592517356,,1,252.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,311.8976592517356,965.3544882962588,990.0,0.14553796801718155,0.020579531850347117,989.8338825001324,0.4525350088010925,,,,24.026859195072788,,,,,1.0115906370069423,,,,0.95,,,,0.98,,,,55.49584919125145,,,,55.49584919125145,1331.9003805900347,0.14197027758488692,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1953-09-02,1953-09-13,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1953,9,2,1953.09,1952,12,337,49,0.03305210630954742,8.350132520862699,0.02182769966445797,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.36073949080079865,244.5475267308729,244.5475267308729,,1,244.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,303.5475267308729,965.3127376336544,990.0,0.14276486127593566,0.018909505346174586,989.8383256333777,0.4231899276129419,,,,24.10239807211055,,,,,0.9781901069234916,,,,0.94,,,,0.98,,,,53.265556222229144,,,,53.265556222229144,1278.3733493334994,0.13923905528136418,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1953-09-03,1953-09-14,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1953,9,3,1953.09,1952,12,338,49,0.03305210630954742,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.36073949080079865,244.5475267308729,244.5475267308729,,1,244.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,303.5475267308729,965.3127376336544,990.0,0.14276486127593566,0.018909505346174586,989.8383256333777,0.4231899276129419,,,,24.10239807211055,,,,,0.9781901069234916,,,,0.94,,,,0.98,,,,53.265556222229144,,,,53.265556222229144,1278.3733493334994,0.13923905528136418,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1953-09-04,1953-09-15,410.6973,0.9155125588126376,375.9985360204415,0.687,1953,9,4,1953.09,1952,12,339,49,0.032486273512166146,6.548990710431383,0.01741759630169236,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.367022705621645,237.99853602044152,237.99853602044152,,1,237.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,296.9985360204415,965.2799926801023,990.0,0.14058991971158574,0.017599707204088304,989.8418103730844,0.4008596155098863,,,,24.16095807747223,,,,,0.951994144081766,,,,0.94,,,,0.98,,,,51.96505294207035,,,,51.96505294207035,1247.1612706096885,0.13820546614906293,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1953-09-05,1953-09-16,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1953,9,5,1953.09,1952,12,340,49,0.03222305603737795,3.046498550789352,0.00816860680386349,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.3700207697919584,234.95203746965214,234.95203746965214,,1,234.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,293.95203746965217,965.2647601873482,990.0,0.13957816742534573,0.016990407493930434,989.8434314250807,0.3906770809302831,,,,24.187994156802183,,,,,0.9398081498786088,,,,0.94,,,,0.98,,,,51.357279145333614,,,,51.357279145333614,1232.5746994880071,0.13770478234620895,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1953-09-06,1953-09-17,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1953,9,6,1953.09,1952,12,341,49,0.030819824768219112,16.241102652301322,0.04553015079455685,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.3868678712377042,218.71093481735085,218.71093481735085,,1,218.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,277.71093481735085,965.1835546740867,990.0,0.1341844432972752,0.013742186963470168,989.8520733697392,0.3385922859299642,,,,24.32992640972259,,,,,0.8748437392694034,,,,0.94,,,,0.98,,,,48.087724722900425,,,,48.087724722900425,1154.1053933496105,0.13480866446531312,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1953-09-07,1953-09-18,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1953,9,7,1953.09,1952,12,342,49,0.030244835217834637,6.654971647968466,0.019011164922644985,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.3942226801410768,212.0559631693824,212.0559631693824,,1,212.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.0559631693824,965.1502798158471,990.0,0.13197430511160302,0.012411192633876477,989.8556145022543,0.31831962098032546,,,,24.387015065427256,,,,,0.8482238526775295,,,,0.94,,,,0.97,,,,46.257028576763446,,,,46.257028576763446,1110.168685842323,0.13214181000647876,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1953-09-08,1953-09-19,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1953,9,8,1953.09,1952,12,343,49,0.030244835217834637,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.3942226801410768,212.0559631693824,212.0559631693824,,1,212.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.0559631693824,965.1502798158471,990.0,0.13197430511160302,0.012411192633876477,989.8556145022543,0.31831962098032546,,,,24.387015065427256,,,,,0.8482238526775295,,,,0.94,,,,0.97,,,,46.257028576763446,,,,46.257028576763446,1110.168685842323,0.13214181000647876,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1953-09-09,1953-09-20,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1953,9,9,1953.09,1952,12,344,50,0.02988283046109572,4.1898698696634264,0.012114138826648696,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.39899834841691934,207.8660932997189,207.8660932997189,,1,207.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.8660932997189,965.1293304664986,990.0,0.1305828354131908,0.01157321865994379,989.8578439459268,0.3058752346975377,,,,24.422638244730788,,,,,0.8314643731988758,,,,0.94,,,,0.97,,,,45.409301941547405,,,,45.409301941547405,1089.8232465971378,0.1312915686771205,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1953-09-10,1953-09-21,374.7305,0.9126410588772004,341.99444031358274,0.721,1953,9,10,1953.09,1952,12,345,50,0.02954831964309355,3.871652986136212,0.011320806801964976,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4035153316336504,203.99444031358277,203.99444031358277,,1,203.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.99444031358274,965.109972201568,990.0,0.1292970465986068,0.010798888062716549,989.8599040653387,0.2945950926269205,,,,24.45533677114391,,,,,0.8159777612543309,,,,0.94,,,,0.97,,,,44.62318595707266,,,,44.62318595707266,1070.9564629697438,0.13047927304361034,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1953-09-11,1953-09-22,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1953,9,11,1953.09,1952,12,346,50,0.029353030239845836,2.260294019070784,0.006653125815358456,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4061999699034352,201.734146294512,201.734146294512,,1,201.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.73414629451196,965.0986707314727,990.0,0.1285463954483619,0.010346829258902393,989.8611067752928,0.2881069758803682,,,,24.474329067939863,,,,,0.8069365851780478,,,,0.94,,,,0.97,,,,44.16302416392329,,,,44.16302416392329,1059.9125799341589,0.1299928919292052,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1953-09-12,1953-09-23,361.7746,0.9216841006983292,333.4418968564978,0.736,1953,9,12,1953.09,1952,12,347,50,0.02880937988840141,6.292249438014152,0.018870602336820697,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.526366594865557,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666251,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1953-09-13,1953-09-24,361.7746,0.9216841006983292,333.4418968564978,0.736,1953,9,13,1953.09,1952,12,348,50,0.02880937988840141,0.0,0.0,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.526366594865557,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666251,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1953-09-14,1953-09-25,361.7746,0.9216841006983292,333.4418968564978,0.736,1953,9,14,1953.09,1952,12,349,50,0.02880937988840141,0.0,0.0,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.526366594865557,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666251,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1953-09-15,1953-09-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1953,9,15,1953.09,1952,12,350,50,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4177960164707902,192.30472900559155,192.30472900559155,,1,192.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.30472900559155,965.051523645028,990.0,0.12541485465130345,0.009230472900559152,989.865354672448,0.26181386702902065,,,,24.55201716039116,,,,,0.7692189160223661,,,,0.93,,,,0.97,,,,41.78311684200782,,,,41.78311684200782,1002.7948042081878,0.1264986940023511,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1953-09-16,1953-09-27,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1953,9,16,1953.09,1952,12,351,51,0.027874710772108874,7.680761735812894,0.023807164113725715,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125617,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1953-09-17,1953-09-28,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1953,9,17,1953.09,1952,12,352,51,0.027874710772108874,0.0,0.0,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125617,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1953-09-18,1953-09-29,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1953,9,18,1953.09,1952,12,353,51,0.027874710772108874,0.0,0.0,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125617,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1953-09-19,1953-09-30,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1953,9,19,1953.09,1952,12,354,51,0.027874710772108874,0.0,0.0,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125617,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1953-09-20,1953-10-01,340.8154,0.9279951361812104,316.2750335356538,0.76,1953,9,20,1953.09,1952,12,355,51,0.027326162897480483,6.3489337341248415,0.020074090778364032,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.9813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,24.66503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,38.913115826210436,,,,38.913115826210436,933.9147798290506,0.12303568634931075,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1953-09-21,1953-10-02,336.7179,0.924507804637652,311.29832651120034,0.765,1953,9,21,1953.09,1952,12,356,51,0.02689617541056771,4.976707024453448,0.0159869379325892,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.29832651120037,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1953-09-22,1953-10-03,336.7179,0.924507804637652,311.29832651120034,0.765,1953,9,22,1953.09,1952,12,357,51,0.02689617541056771,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.29832651120037,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1953-09-23,1953-10-04,336.7179,0.924507804637652,311.29832651120034,0.765,1953,9,23,1953.09,1952,12,358,52,0.02689617541056771,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.29832651120037,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1953-09-24,1953-10-05,336.7179,0.924507804637652,311.29832651120034,0.765,1953,9,24,1953.09,1952,12,359,52,0.02689617541056771,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.29832651120037,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1953-09-25,1953-10-06,336.7179,0.924507804637652,311.29832651120034,0.765,1953,9,25,1953.09,1952,12,360,52,0.02689617541056771,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.29832651120037,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1953-09-26,1953-10-07,336.7179,0.924507804637652,311.29832651120034,0.765,1953,9,26,1953.09,1952,12,361,52,0.02689617541056771,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.29832651120037,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1953-09-27,1953-10-08,328.6161,0.9297054095741052,305.5161658431452,0.779,1953,9,27,1953.09,1952,12,362,52,0.02639659672884774,5.782160668055155,0.018925874681943247,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.4516945923930274,167.5161658431452,167.5161658431452,,1,167.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.5161658431452,964.9275808292157,990.0,0.11710778381016312,0.006751616584314519,989.8761405996056,0.19864758389956105,,,,24.74991218649025,,,,,0.6700646633725807,,,,0.92,,,,0.97,,,,36.296015821502465,,,,36.296015821502465,871.1043797160588,0.1188022758839451,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1953-09-28,1953-10-09,316.6956,0.9272088489413712,293.6429627407972,0.794,1953,9,28,1953.09,1952,12,363,52,0.025370751980804858,11.873203102348151,0.04043414829875834,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.8745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,24.83535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,33.8398511008617,,,,33.8398511008617,812.1564264206809,0.11524148505044415,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1953-09-29,1953-10-10,312.7836,0.9262282368820012,289.709002353605,0.797,1953,9,29,1953.09,1952,12,364,52,0.025030857803351472,3.9339603871920303,0.013579006365809877,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.4763400476991867,151.709002353605,151.709002353605,,1,151.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.709002353605,964.8588360094144,990.0,0.1117189780750926,0.0051709002353605,989.8831101216896,0.16287248458617667,,,,24.86140162768889,,,,,0.6068360094144201,,,,0.92,,,,0.97,,,,33.0191227607872,,,,33.0191227607872,792.4589462588929,0.11397340949897593,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1953-09-30,1953-10-11,308.9022,0.9257032622046036,285.9517742421789,0.804,1953,9,30,1953.09,1952,12,365,53,0.02470623329452426,3.7572281114261163,0.01313937681059477,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.482598859075883,147.95177424217889,147.95177424217889,,1,147.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.95177424217889,964.8438070969687,990.0,0.11043810485528824,0.004795177424217889,989.8847667177206,0.15488507355451972,,,,24.88607454719737,,,,,0.5918070969687156,,,,0.92,,,,0.97,,,,32.233327764230445,,,,32.233327764230445,773.5998663415304,0.11272295074809124,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
