Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1954-10-01,1954-10-12,268.1972,0.9570044142512908,256.6659042898363,0.866,1954,10,1,1954.1,1954,1,1,1,0.022175934130641856,2.26275219896968,0.008815943844315598,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4285727015606408,146.6659042898363,146.6659042898363,,1,146.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.6659042898363,964.7266636171594,990.0,0.10727246737153508,0.0046665904289836324,989.8880609421994,0.15219699314720286,,,,25.00920033189287,,,,,0.5866636171593452,,,,0.91,,,,0.97,,,,31.762238584373804,,,,31.762238584373804,762.2937260249713,0.12374934907017004,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1954-10-02,1954-10-13,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1954,10,2,1954.1,1954,1,2,1,0.0216767988824146,5.777028335963621,0.02302624344742076,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4384411209216949,140.88887595387268,140.88887595387268,,1,140.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.88887595387268,964.7035555038157,990.0,0.10530302589336568,0.004088887595387268,989.8906080865112,0.1404066874589042,,,,25.04664589523684,,,,,0.5635555038154907,,,,0.91,,,,0.97,,,,30.556838161939375,,,,30.556838161939375,733.3641158865448,0.12179431250494108,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1954-10-03,1954-10-14,261.1822,0.9457118828819148,247.00311013724087,0.879,1954,10,3,1954.1,1954,1,3,1,0.02134106871585761,3.8857658166318174,0.015731647324087508,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.44533852200841256,137.00311013724087,137.00311013724087,,1,137.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,188.00311013724087,964.6820186608237,990.0,0.10397833300133212,0.0037003110137240865,989.8923213559848,0.1327398315863392,,,,25.077562863575093,,,,,0.5480124405489635,,,,0.91,,,,0.97,,,,29.750747909348906,,,,29.750747909348906,714.0179498243738,0.1204468554781301,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1954-10-04,1954-10-15,261.1822,0.9457118828819148,247.00311013724087,0.879,1954,10,4,1954.1,1954,1,4,1,0.02134106871585761,0.0,0.0,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.44533852200841256,137.00311013724087,137.00311013724087,,1,137.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,188.00311013724087,964.6820186608237,990.0,0.10397833300133212,0.0037003110137240865,989.8923213559848,0.1327398315863392,,,,25.077562863575093,,,,,0.5480124405489635,,,,0.91,,,,0.97,,,,29.750747909348906,,,,29.750747909348906,714.0179498243738,0.1204468554781301,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1954-10-05,1954-10-16,257.7185,0.9485644394976528,244.4626045006759,0.884,1954,10,5,1954.1,1954,1,5,1,0.0211215690288584,2.5405056365649727,0.010392205555340669,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4499665714708356,134.4626045006759,134.4626045006759,,1,134.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,185.4626045006759,964.666775627004,990.0,0.10311225153432133,0.0034462604500675896,989.8934414880156,0.12784186548010348,,,,25.098823995531397,,,,,0.5378504180027036,,,,0.91,,,,0.97,,,,29.223822825649,,,,29.223822825649,701.3717478155763,0.1195431214738948,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1954-10-06,1954-10-17,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1954,10,6,1954.1,1954,1,6,1,0.020845510139389904,3.1951260355149884,0.013243086286809126,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4559255176030035,131.2674784651609,131.2674784651609,,1,131.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,182.2674784651609,964.647604870791,990.0,0.10202300402221394,0.003126747846516091,989.8948502481312,0.1218104734068969,,,,25.125434903933378,,,,,0.5250699138606436,,,,0.91,,,,0.97,,,,28.55964893893581,,,,28.55964893893581,685.4315745344594,0.11837338840949435,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1954-10-07,1954-10-18,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1954,10,7,1954.1,1954,1,7,1,0.020845510139389904,0.0,0.0,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4559255176030035,131.2674784651609,131.2674784651609,,1,131.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,182.2674784651609,964.647604870791,990.0,0.10202300402221394,0.003126747846516091,989.8948502481312,0.1218104734068969,,,,25.125434903933378,,,,,0.5250699138606436,,,,0.91,,,,0.97,,,,28.55964893893581,,,,28.55964893893581,685.4315745344594,0.11837338840949435,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1954-10-08,1954-10-19,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1954,10,8,1954.1,1954,1,8,2,0.020845510139389904,0.0,0.0,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.4559255176030035,131.2674784651609,131.2674784651609,,1,131.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,182.2674784651609,964.647604870791,990.0,0.10202300402221394,0.003126747846516091,989.8948502481312,0.1218104734068969,,,,25.125434903933378,,,,,0.5250699138606436,,,,0.91,,,,0.97,,,,28.55964893893581,,,,28.55964893893581,685.4315745344594,0.11837338840949435,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1954-10-09,1954-10-20,247.5017,0.9653614473232645,238.92859932696842,0.897,1954,10,9,1954.1,1954,1,9,2,0.020643430981850074,2.338879138192482,0.009789029629691916,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.460388586003752,128.92859932696842,128.92859932696842,,1,128.92859932696842,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,179.92859932696842,964.6335715959616,990.0,0.1012256588614665,0.002892859932696843,989.8958814812056,0.11748626836640433,,,,25.144823616877602,,,,,0.5157143973078737,,,,0.91,,,,0.97,,,,28.07242899553309,,,,28.07242899553309,673.7382958927942,0.11749296264494735,57.42140847885143,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1954-10-10,1954-10-21,244.1538,0.9655249064182304,235.7365748966553,0.905,1954,10,10,1954.1,1954,1,10,2,0.020367640071071016,3.192024430313125,0.01354064142024834,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.46662254276080395,125.7365748966553,125.7365748966553,,1,125.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,176.7365748966553,964.6144194493801,990.0,0.10013746871476883,0.00257365748966553,989.8972888737957,0.11170867374972984,,,,25.171160750665866,,,,,0.5029462995866212,,,,0.91,,,,0.97,,,,27.40608516837033,,,,27.40608516837033,657.7460440408879,0.116257246803492,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1954-10-11,1954-10-22,240.8345,0.973826371370858,234.5309872359149,0.907,1954,10,11,1954.1,1954,1,11,2,0.020263477297183047,1.205587660740406,0.0051404195025525744,0.45,3,Normal,37,5,3,2,50,97.0,0.4135914027532218,137.5309872359149,137.5309872359149,,1,137.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.5309872359149,964.6071859234157,990.0,0.10211283655769826,0.00375309872359149,989.8941340647187,0.1337689223754709,,,,25.153179218927768,,,,,0.5501239489436596,,,,0.91,,,,0.97,,,,29.95543148653548,,,,29.95543148653548,718.9303556768515,0.1277248343154045,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1954-10-12,1954-10-23,237.5439,0.9795616307386402,232.68889005601648,0.909,1954,10,12,1954.1,1954,1,12,2,0.020104320100839825,1.842097179898417,0.007916566963961875,0.45,3,Normal,37,5,3,2,50,97.0,0.4168656267888366,135.68889005601648,135.68889005601648,,1,135.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.68889005601648,964.596133340336,990.0,0.10148484888273288,0.0035688890056016476,989.8949462621117,0.13019476838277572,,,,25.16861815339283,,,,,0.5427555602240659,,,,0.91,,,,0.97,,,,29.572347152768607,,,,29.572347152768607,709.7363316664466,0.12708963949954594,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1954-10-13,1954-10-24,234.2817,0.980476792036706,229.70776964890598,0.9129999999999999,1954,10,13,1954.1,1954,1,13,2,0.019846751297665482,2.981120407110496,0.012977882340100869,0.45,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119804,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1954-10-14,1954-10-25,231.0479,0.9868601095689756,228.0119559096817,0.9179999999999999,1954,10,14,1954.1,1954,1,14,2,0.0197002329905965,1.6958137392242918,0.007437389554677668,0.45,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933774,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1954-10-15,1954-10-26,231.0479,0.9868601095689756,228.0119559096817,0.9179999999999999,1954,10,15,1954.1,1954,1,15,3,0.0197002329905965,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933774,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1954-10-16,1954-10-27,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1954,10,16,1954.1,1954,1,16,3,0.01929279214614896,4.715750514439122,0.0211188116971897,0.45,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1954-10-17,1954-10-28,224.6649,0.975313246540002,219.11865300258486,0.925,1954,10,17,1954.1,1954,1,17,3,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.45,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576467,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1954-10-18,1954-10-29,221.5156,0.9794590217451584,216.96545287729182,0.93,1954,10,18,1954.1,1954,1,18,3,0.018745815128598013,2.153200125293097,0.009924161182060964,0.45,3,Normal,37,5,3,2,50,97.0,0.4470757842487479,119.9654528772918,119.9654528772918,,1,119.9654528772918,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.96545287729182,964.5017927172637,990.0,0.09612458620816766,0.0019965452877291827,989.901878868504,0.10162601436710568,,,,25.298460136873327,,,,,0.4798618115091673,,,,0.9,,,,0.97,,,,25.991631213968358,,,,25.991631213968358,623.7991491352408,0.11979617431844475,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1954-10-19,1954-10-30,218.3943,0.9791058374345843,213.83113399243985,0.9359999999999999,1954,10,19,1954.1,1954,1,19,3,0.0184750099769468,3.1343188848519787,0.014657916395667598,0.45,3,Normal,37,5,3,2,50,97.0,0.4536289837167936,116.83113399243985,116.83113399243985,,1,116.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.83113399243985,964.4829868039546,990.0,0.09505606840651358,0.0016831133992439846,989.9032608181944,0.09634602840978694,,,,25.323927985829787,,,,,0.4673245359697594,,,,0.9,,,,0.97,,,,25.33803390902034,,,,25.33803390902034,608.112813816488,0.1184955316652634,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1954-10-20,1954-10-31,218.3943,0.9791058374345843,213.83113399243985,0.9359999999999999,1954,10,20,1954.1,1954,1,20,3,0.0184750099769468,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4536289837167936,116.83113399243985,116.83113399243985,,1,116.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.83113399243985,964.4829868039546,990.0,0.09505606840651358,0.0016831133992439846,989.9032608181944,0.09634602840978694,,,,25.323927985829787,,,,,0.4673245359697594,,,,0.9,,,,0.97,,,,25.33803390902034,,,,25.33803390902034,608.112813816488,0.1184955316652634,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1954-10-21,1954-11-01,218.3943,0.9791058374345843,213.83113399243985,0.9359999999999999,1954,10,21,1954.1,1954,1,21,3,0.0184750099769468,0.0,0.0,0.55,3,Normal,37,5,3,2,50,97.0,0.4536289837167936,116.83113399243985,116.83113399243985,,1,116.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.83113399243985,964.4829868039546,990.0,0.09505606840651358,0.0016831133992439846,989.9032608181944,0.09634602840978694,,,,25.323927985829787,,,,,0.4673245359697594,,,,0.9,,,,0.97,,,,25.33803390902034,,,,25.33803390902034,608.112813816488,0.1184955316652634,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1954-10-22,1954-11-02,224.6649,0.975313246540002,219.11865300258486,0.925,1954,10,22,1954.1,1954,1,22,4,0.018931851619423342,5.2875190101450755,0.024130848458997687,0.55,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576467,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1954-10-23,1954-11-03,224.6649,0.975313246540002,219.11865300258486,0.925,1954,10,23,1954.1,1954,1,23,4,0.018931851619423342,0.0,0.0,0.55,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576467,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1954-10-24,1954-11-04,224.6649,0.975313246540002,219.11865300258486,0.925,1954,10,24,1954.1,1954,1,24,4,0.018931851619423342,0.0,0.0,0.55,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576467,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1954-10-25,1954-11-05,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1954,10,25,1954.1,1954,1,25,4,0.01929279214614896,4.1775523926576446,0.018708568671210613,0.55,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1954-10-26,1954-11-06,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1954,10,26,1954.1,1954,1,26,4,0.01929279214614896,0.0,0.0,0.55,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1954-10-27,1954-11-07,231.0479,0.9868601095689756,228.0119559096817,0.9179999999999999,1954,10,27,1954.1,1954,1,27,4,0.0197002329905965,4.715750514439122,0.02068203176287426,0.55,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933774,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1954-10-28,1954-11-08,231.0479,0.9868601095689756,228.0119559096817,0.9179999999999999,1954,10,28,1954.1,1954,1,28,4,0.0197002329905965,0.0,0.0,0.55,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933774,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1954-10-29,1954-11-09,234.2817,0.980476792036706,229.70776964890598,0.9129999999999999,1954,10,29,1954.1,1954,1,29,5,0.019846751297665482,1.6958137392242918,0.007382483151598387,0.55,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119804,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1954-10-30,1954-11-10,234.2817,0.980476792036706,229.70776964890598,0.9129999999999999,1954,10,30,1954.1,1954,1,30,5,0.019846751297665482,0.0,0.0,0.55,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119804,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1954-10-31,1954-11-11,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1954,10,31,1954.1,1954,1,31,5,0.01929279214614896,6.411564253663412,0.02871327008139125,0.55,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1954-11-01,1954-11-12,224.6649,0.975313246540002,219.11865300258486,0.925,1954,11,1,1954.11,1954,2,32,5,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.5,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1954-11-02,1954-11-13,224.6649,0.975313246540002,219.11865300258486,0.925,1954,11,2,1954.11,1954,2,33,5,0.018931851619423342,0.0,0.0,0.5,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1954-11-03,1954-11-14,218.3943,0.9791058374345843,213.83113399243985,0.9359999999999999,1954,11,3,1954.11,1954,2,34,5,0.0184750099769468,5.2875190101450755,0.02472754510263234,0.5,3,Normal,36,5,3,2,47,93.0,0.4349226338728021,120.83113399243985,120.83113399243985,,1,120.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,164.83113399243985,964.4829868039546,990.0,0.09607879567924084,0.002083113399243985,989.9018380909216,0.10310862489480237,,,,25.315742662072054,,,,,0.4833245359697594,,,,0.9,,,,0.97,,,,26.19707327069531,,,,26.19707327069531,628.7297584966874,0.1225129043725762,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1954-11-04,1954-11-15,218.3943,0.9791058374345843,213.83113399243985,0.9359999999999999,1954,11,4,1954.11,1954,2,35,5,0.0184750099769468,0.0,0.0,0.5,3,Normal,36,5,3,2,47,93.0,0.4349226338728021,120.83113399243985,120.83113399243985,,1,120.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,164.83113399243985,964.4829868039546,990.0,0.09607879567924084,0.002083113399243985,989.9018380909216,0.10310862489480237,,,,25.315742662072054,,,,,0.4833245359697594,,,,0.9,,,,0.97,,,,26.19707327069531,,,,26.19707327069531,628.7297584966874,0.1225129043725762,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1954-11-05,1954-11-16,224.6649,0.975313246540002,219.11865300258486,0.925,1954,11,5,1954.11,1954,2,36,6,0.018931851619423342,5.2875190101450755,0.024130848458997687,0.5,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1954-11-06,1954-11-17,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1954,11,6,1954.11,1954,2,37,6,0.01929279214614896,4.1775523926576446,0.018708568671210613,0.5,3,Normal,36,5,3,2,47,93.0,0.4164871491451749,130.29620539524257,130.29620539524257,,1,130.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.29620539524257,964.5397772323714,990.0,0.09930552456655996,0.003029620539524257,989.8976648548938,0.12000542353770074,,,,25.23788219898471,,,,,0.5211848215809702,,,,0.91,,,,0.97,,,,28.47520181912549,,,,28.47520181912549,683.4048436590118,0.12752210351592552,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1954-11-07,1954-11-18,237.5439,0.9795616307386402,232.68889005601648,0.909,1954,11,7,1954.11,1954,2,38,6,0.020104320100839825,9.39268466077391,0.040365849261272235,0.5,3,Normal,36,5,3,2,47,93.0,0.3996752916635238,139.68889005601648,139.68889005601648,,1,139.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.68889005601648,964.596133340336,990.0,0.10250757615546016,0.0039688890056016465,989.893523534839,0.13801641644832155,,,,25.159373778054572,,,,,0.5587555602240659,,,,0.91,,,,0.97,,,,30.432934251074037,,,,30.432934251074037,730.3904220257768,0.13078808465564365,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1954-11-08,1954-11-19,247.5017,0.9653614473232645,238.92859932696842,0.897,1954,11,8,1954.11,1954,2,39,6,0.020643430981850074,6.239709270951947,0.026115372075709724,0.5,3,Normal,36,5,3,2,47,93.0,0.38923762271226303,145.9285993269684,145.9285993269684,,1,145.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.92859932696842,964.6335715959616,990.0,0.1046347497705574,0.004592859932696843,989.8907723902968,0.1506661464537652,,,,25.106534647881183,,,,,0.5837143973078737,,,,0.91,,,,0.97,,,,31.72556176622993,,,,31.72556176622993,761.4134823895183,0.13278260474299355,57.42140847885143,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1954-11-09,1954-11-20,250.8784,0.9534127303453648,239.19066032867656,0.893,1954,11,9,1954.11,1954,2,40,6,0.020666073052397645,0.2620610017081333,0.001095615528415826,0.5,3,Normal,36,5,3,2,47,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.19066032867656,964.6351439619721,990.0,0.10472408874841246,0.004619066032867656,989.8906568452188,0.15120938245360446,,,,25.104303500793037,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,31.77971063237005,,,,31.77971063237005,762.7130551768813,0.13286350975703204,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1954-11-10,1954-11-21,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1954,11,10,1954.11,1954,2,41,6,0.020845510139389904,2.0768181364843485,0.008607948944035744,0.5,3,Normal,36,5,3,2,47,93.0,0.38546430124617576,148.2674784651609,148.2674784651609,,1,148.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,192.2674784651609,964.647604870791,990.0,0.10543209493130484,0.004826747846516091,989.889741157222,0.1555485951669615,,,,25.086587691264143,,,,,0.5930699138606437,,,,0.92,,,,0.97,,,,32.56237419698581,,,,32.56237419698581,781.4969807276593,0.13496379372857678,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1954-11-11,1954-11-22,261.1822,0.9457118828819148,247.00311013724087,0.879,1954,11,11,1954.11,1954,2,42,6,0.02134106871585761,5.735631672079961,0.02322088846935209,0.53,3,Normal,36,5,3,2,47,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.00311013724087,964.6820186608237,990.0,0.10738742391042302,0.005400311013724087,989.8872122650757,0.16784693391389582,,,,25.03734667033848,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.75564130236094,,,,33.75564130236094,810.1353912566626,0.13666079460945044,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1954-11-12,1954-11-23,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1954,11,12,1954.11,1954,2,43,7,0.0216767988824146,3.8857658166318174,0.015487995638938719,0.53,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.7035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.005502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56333843674622,,,,34.56333843674622,829.5201224819092,0.13776353497275376,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1954-11-13,1954-11-24,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1954,11,13,1954.11,1954,2,44,7,0.02237143592063284,8.0397805349333,0.031050176693288783,0.53,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.95134332573661,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1954-11-14,1954-11-25,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1954,11,14,1954.11,1954,2,45,7,0.02237143592063284,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.95134332573661,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1954-11-15,1954-11-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1954,11,15,1954.11,1954,2,46,7,0.02237143592063284,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.95134332573661,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1954-11-16,1954-11-27,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1954,11,16,1954.11,1954,2,47,7,0.02237143592063284,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.95134332573661,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1954-11-17,1954-11-28,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1954,11,17,1954.11,1954,2,48,7,0.02237143592063284,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.95134332573661,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1954-11-18,1954-11-29,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1954,11,18,1954.11,1954,2,49,7,0.02237143592063284,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.95134332573661,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1954-11-19,1954-11-30,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1954,11,19,1954.11,1954,2,50,8,0.02237143592063284,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.95134332573661,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1954-11-20,1954-12-01,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1954,11,20,1954.11,1954,2,51,8,0.02237143592063284,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.95134332573661,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1954-11-21,1954-12-02,275.3297,0.9482284887768966,261.0754653463963,0.856,1954,11,21,1954.11,1954,2,52,8,0.02255692020592864,2.146808857590316,0.008222943717602564,0.53,3,Normal,36,5,3,2,47,93.0,0.3562188422286526,168.0754653463963,168.0754653463963,,1,168.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.0754653463963,964.7443018613857,990.0,0.112184817731726,0.006807546534639632,989.8810076357337,0.1999776614594926,,,,24.936728112888517,,,,,0.6723018613855852,,,,0.92,,,,0.97,,,,36.692082515360994,,,,36.692082515360994,880.609980368664,0.14054205540408687,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1954-11-22,1954-12-03,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1954,11,22,1954.11,1954,2,53,8,0.02301697983155701,5.324764185513459,0.01998783632757964,0.53,3,Normal,36,5,3,2,47,93.0,0.3490987983133864,173.40022953190976,173.40022953190976,,1,173.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.40022953190976,964.7656009181276,990.0,0.11400007824951468,0.0073400229531909765,989.8786598987973,0.21286049911344765,,,,24.900198481556174,,,,,0.693600918127639,,,,0.93,,,,0.97,,,,38.209923406661076,,,,38.209923406661076,917.0381617598656,0.14343051983776253,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1954-11-23,1954-12-04,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1954,11,23,1954.11,1954,2,54,8,0.02301697983155701,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3490987983133864,173.40022953190976,173.40022953190976,,1,173.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.40022953190976,964.7656009181276,990.0,0.11400007824951468,0.0073400229531909765,989.8786598987973,0.21286049911344765,,,,24.900198481556174,,,,,0.693600918127639,,,,0.93,,,,0.97,,,,38.209923406661076,,,,38.209923406661076,917.0381617598656,0.14343051983776253,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1954-11-24,1954-12-05,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1954,11,24,1954.11,1954,2,55,8,0.023094576847116584,0.8981136060136237,0.003359966977237138,0.53,3,Normal,36,5,3,2,47,93.0,0.34792583787926024,174.29834313792338,174.29834313792338,,1,174.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,218.29834313792338,964.7691933725516,990.0,0.11430625334247388,0.007429834313792337,989.8782639123438,0.21507264631103964,,,,24.893997893480968,,,,,0.6971933725516936,,,,0.93,,,,0.97,,,,38.39826464012512,,,,38.39826464012512,921.5583513630028,0.1436532085809151,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1954-11-25,1954-12-06,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1954,11,25,1954.11,1954,2,56,8,0.023497017903388786,4.657882595743104,0.01712732474933184,0.53,3,Normal,36,5,3,2,47,93.0,0.3419667990652188,178.95622573366646,178.95622573366646,,1,178.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.95622573366646,964.7878249029344,990.0,0.11589416786374993,0.007895622573366649,989.8762102095627,0.2267271673012812,,,,24.86165813932692,,,,,0.7158249029346659,,,,0.93,,,,0.97,,,,39.37318906868358,,,,39.37318906868358,944.9565376484061,0.14477767134201489,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1954-11-26,1954-12-07,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1954,11,26,1954.11,1954,2,57,9,0.024409522981951613,10.561401372254975,0.03738315899239554,0.53,3,Normal,36,5,3,2,47,93.0,0.3291829998456431,189.51762710592143,189.51762710592143,,1,189.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,233.51762710592143,964.8300705084237,990.0,0.1194946456042914,0.008951762710592146,989.8715535916851,0.2542812978860686,,,,24.78720178537541,,,,,0.7580705084236858,,,,0.93,,,,0.97,,,,41.57198888784176,,,,41.57198888784176,997.727733308202,0.14714830120053213,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1954-11-27,1954-12-08,316.6956,0.9272088489413712,293.6429627407972,0.794,1954,11,27,1954.11,1954,2,58,9,0.025370751980804858,11.125335634875569,0.03788728846431122,0.53,3,Normal,36,5,3,2,47,93.0,0.3167111485729438,200.64296274079715,200.64296274079715,,1,200.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,244.64296274079715,964.8745718509633,990.0,0.12320245995081824,0.01012859254815943,989.866668947501,0.2850004338023926,,,,24.70709666273541,,,,,0.8025718509631886,,,,0.94,,,,0.97,,,,44.34189422924987,,,,44.34189422924987,1064.2054615019968,0.15100615323920122,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1954-11-28,1954-12-09,328.6161,0.9297054095741052,305.5161658431452,0.779,1954,11,28,1954.11,1954,2,59,9,0.02639659672884774,11.873203102348151,0.038862765476194036,0.53,3,Normal,36,5,3,2,47,93.0,0.30440287748225753,212.5161658431452,212.5161658431452,,1,212.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,256.5161658431452,964.9275808292157,990.0,0.12714559013240986,0.012503233168629035,989.8603511766987,0.3197014974792601,,,,24.613068850003994,,,,,0.8500646633725808,,,,0.94,,,,0.98,,,,47.269463711625725,,,,47.269463711625725,1134.4671290790175,0.154720008288839,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1954-11-29,1954-12-10,336.7179,0.924507804637652,311.29832651120034,0.765,1954,11,29,1954.11,1954,2,60,9,0.02689617541056771,5.782160668055155,0.01857433906843414,0.53,3,Normal,36,5,3,2,47,93.0,0.2987487952224951,218.2983265112004,218.2983265112004,,1,218.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,262.29832651120034,964.956491632556,990.0,0.12906586489301855,0.013659665302240071,989.8572744698047,0.3373172994384256,,,,24.563465537810274,,,,,0.8731933060448014,,,,0.94,,,,0.98,,,,48.457720687948076,,,,48.457720687948076,1162.9852965107539,0.15566328682529748,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1954-11-30,1954-12-11,336.7179,0.924507804637652,311.29832651120034,0.765,1954,11,30,1954.11,1954,2,61,9,0.02689617541056771,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.2987487952224951,218.2983265112004,218.2983265112004,,1,218.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,262.29832651120034,964.956491632556,990.0,0.12906586489301855,0.013659665302240071,989.8572744698047,0.3373172994384256,,,,24.563465537810274,,,,,0.8731933060448014,,,,0.94,,,,0.98,,,,48.457720687948076,,,,48.457720687948076,1162.9852965107539,0.15566328682529748,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1954-12-01,1954-12-12,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1954,12,1,1954.12,1954,3,62,9,0.027874710772108874,11.325640758578286,0.03510477183211801,0.5,3,Normal,38,5,4,3,54,104.0,0.32235670796594923,218.62396726977863,218.62396726977863,,1,218.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.013724793453955726,989.8561048853123,0.33832335174616146,,,,24.504661697217394,,,,,0.8744958690791145,,,,0.94,,,,0.98,,,,48.413827542270525,,,,48.413827542270525,1161.9318610144926,0.15006271217843778,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1954-12-02,1954-12-13,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1954,12,2,1954.12,1954,3,63,9,0.027874710772108874,0.0,0.0,0.5,3,Normal,38,5,4,3,54,104.0,0.32235670796594923,218.62396726977863,218.62396726977863,,1,218.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.013724793453955726,989.8561048853123,0.33832335174616146,,,,24.504661697217394,,,,,0.8744958690791145,,,,0.94,,,,0.98,,,,48.413827542270525,,,,48.413827542270525,1161.9318610144926,0.15006271217843778,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1954-12-03,1954-12-14,353.2963,0.9223127992632232,325.84969942233937,0.746,1954,12,3,1954.12,1954,3,64,10,0.02815341403009012,3.2257321525607385,0.009899447991755891,0.5,3,Normal,38,5,4,3,54,104.0,0.3191655545006467,221.84969942233937,221.84969942233937,,1,221.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,268.84969942233937,965.0292484971117,990.0,0.13124159759413484,0.014369939884467876,989.8543884625217,0.3483695240282932,,,,24.476770441381497,,,,,0.8873987976893575,,,,0.94,,,,0.98,,,,49.072241516768386,,,,49.072241516768386,1177.7337964024416,0.15059778052201,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1954-12-04,1954-12-15,361.7746,0.9216841006983292,333.4418968564978,0.736,1954,12,4,1954.12,1954,3,65,10,0.02880937988840141,7.592197434158436,0.022769176596382737,0.5,3,Normal,38,5,4,3,54,104.0,0.31189841762673903,229.4418968564978,229.4418968564978,,1,229.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,276.4418968564978,965.0672094842823,990.0,0.13376299157595867,0.015888379371299558,989.8503486290527,0.3725911165364422,,,,24.410548028233862,,,,,0.9177675874259912,,,,0.94,,,,0.98,,,,50.61429485406065,,,,50.61429485406065,1214.7430764974554,0.15179344686802615,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1954-12-05,1954-12-16,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1954,12,5,1954.12,1954,3,66,10,0.029353030239845836,6.292249438014152,0.018521098060480117,0.5,3,Normal,38,5,4,3,54,104.0,0.30612171644896563,235.734146294512,235.734146294512,,1,235.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,282.73414629451196,965.0986707314728,990.0,0.13585266851109254,0.01714682925890239,989.8470005022301,0.3932787479555164,,,,24.355051022801923,,,,,0.9429365851780478,,,,0.94,,,,0.98,,,,51.88412242544522,,,,51.88412242544522,1245.2189382106853,0.15271977512813042,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1954-12-06,1954-12-17,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1954,12,6,1954.12,1954,3,67,10,0.030244835217834637,10.321816874870422,0.029486190669107324,0.5,3,Normal,38,5,4,3,54,104.0,0.29709535314979696,246.0559631693824,246.0559631693824,,1,246.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.0559631693824,965.1502798158473,990.0,0.13928057817433362,0.019211192633876474,989.8415082291916,0.42841861555886185,,,,24.26280979778604,,,,,0.9842238526775297,,,,0.94,,,,0.98,,,,53.950804479912605,,,,53.950804479912605,1294.8193075179024,0.15412051259303164,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1954-12-07,1954-12-18,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1954,12,7,1954.12,1954,3,68,10,0.03137550007297417,13.086398786337154,0.03603655248553148,0.5,3,Normal,38,5,4,3,54,104.0,0.28638906086280685,259.1423619557196,259.1423619557196,,1,259.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,306.14236195571965,965.2157118097786,990.0,0.14362661467164115,0.02182847239114391,989.8345449129373,0.4751207305722582,,,,24.14371237258638,,,,,1.0365694478228782,,,,0.95,,,,0.98,,,,57.142751688486975,,,,57.142751688486975,1371.4260405236873,0.1573563364536765,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1954-12-08,1954-12-19,410.6973,0.9155125588126376,375.9985360204415,0.687,1954,12,8,1954.12,1954,3,69,10,0.032486273512166146,12.856174064721985,0.03419208542881945,0.5,3,Normal,38,5,4,3,54,104.0,0.2765968216279064,271.9985360204415,271.9985360204415,,1,271.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.9985360204415,965.2799926801024,990.0,0.14789619277431634,0.0243997072040883,989.8277041000217,0.5233425566646042,,,,24.02436886325483,,,,,1.087994144081766,,,,0.95,,,,0.98,,,,59.6811581320606,,,,59.6811581320606,1432.3477951694547,0.15872710240769652,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1954-12-09,1954-12-20,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1954,12,9,1954.12,1954,3,70,10,0.03377355775934996,14.899123231294086,0.038115150803957984,0.5,3,Normal,38,5,4,3,54,104.0,0.2660542920596633,286.8976592517356,286.8976592517356,,2,143.4488296258678,143.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.8976592517356,965.3544882962588,990.0,0.15284424107991218,0.027379531850347118,989.8197762270695,0.1455734693291112,0.1455734693291112,,,24.319714461481976,24.319714461481976,,,,0.5737953185034712,0.5737953185034712,,,0.91,0.91,,,0.97,0.97,,,30.209088034607145,30.209088034607145,,,60.41817606921429,1450.036225661143,0.15456264482337398,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1954-12-10,1954-12-21,458.6166,0.9126459050733976,418.5545619886844,0.634,1954,12,10,1954.12,1954,3,71,11,0.03616311415582233,27.65690273694878,0.06607717427697392,0.5,3,Normal,38,5,4,3,54,104.0,0.2484741762361,314.5545619886844,314.5545619886844,,2,157.2772809943422,157.2772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.5545619886844,965.4834955289493,990.0,0.16202919032834534,0.03291091239773688,989.805059897274,0.17507449695608646,0.17507449695608646,,,24.14648987136877,24.14648987136877,,,,0.6291091239773687,0.6291091239773687,,,0.92,0.92,,,0.97,0.97,,,33.246701837952266,33.246701837952266,,,66.49340367590453,1595.8416882217084,0.1588643625337004,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1954-12-11,1954-12-22,448.7655,0.9074387897559502,407.2272222042238,0.643,1954,12,11,1954.12,1954,3,72,11,0.03518443199844493,11.327339784460607,0.02781577253885047,0.46,3,Normal,38,5,4,3,54,104.0,0.2553856774040616,303.22722220422384,303.22722220422384,,2,151.61361110211192,151.61361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,350.2272222042238,965.432522499919,990.0,0.1582673431674544,0.03064544444084476,989.8110872123916,0.16266724222451845,0.16266724222451845,,,24.215897470248144,24.215897470248144,,,,0.6064544444084475,0.6064544444084475,,,0.92,0.92,,,0.97,0.97,,,32.141588005235555,32.141588005235555,,,64.28317601047111,1542.7962242513067,0.15785579279921813,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
