Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1954-12-12,1954-12-23,478.7252,0.9032161634332492,432.39233848281486,0.616,1954,12,12,1954.12,1954,3,73,11,0.037358698044915206,25.16511627859109,0.05819972751342184,0.46,3,Normal,38,5,4,3,54,104.0,0.24052230056831456,328.39233848281486,328.39233848281486,,2,164.19616924140743,164.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,375.39233848281486,965.5457655231728,990.0,0.16662476185776134,0.035678467696562965,989.7976967704456,0.1908426683220552,0.1908426683220552,,,24.06108857895093,24.06108857895093,,,,0.6567846769656297,0.6567846769656297,,,0.92,0.92,,,0.97,0.97,,,34.58651959108275,34.58651959108275,,,69.1730391821655,1660.1529403719721,0.1599774857826597,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1954-12-13,1954-12-24,499.3804,0.9040455652308316,451.46263598319877,0.599,1954,12,13,1954.12,1954,3,74,11,0.03900637174894837,19.07029750038389,0.04224114241226733,0.46,3,Normal,38,5,4,3,54,104.0,0.2303623638166822,347.46263598319877,347.46263598319877,,2,173.73131799159938,173.73131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,394.46263598319877,965.6315818619245,990.0,0.1729580709907302,0.03949252719663975,989.7875494018126,0.21367468651320254,0.21367468651320254,,,23.942292853375047,23.942292853375047,,,,0.6949252719663975,0.6949252719663975,,,0.93,0.93,,,0.97,0.97,,,36.81014627353447,36.81014627353447,,,73.62029254706894,1766.8870211296546,0.16307062130786995,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1954-12-14,1954-12-25,504.6303,0.9029227850160232,455.6421958794713,0.595,1954,12,14,1954.12,1954,3,75,11,0.039367485723986316,4.179559896272509,0.009172899117047769,0.46,3,Normal,38,5,4,3,54,104.0,0.22824927309302714,351.6421958794713,351.6421958794713,,2,175.82109793973564,175.82109793973564,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.6421958794713,965.6503898814577,990.0,0.17434611671273953,0.04032843917589425,989.7853254441112,0.218849228174892,0.218849228174892,,,23.916086334478816,23.916086334478816,,,,0.7032843917589425,0.7032843917589425,,,0.93,0.93,,,0.97,0.97,,,37.21215236001319,37.21215236001319,,,74.42430472002638,1786.1833132806325,0.1633393601230766,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1954-12-15,1954-12-26,504.6303,0.9029227850160232,455.6421958794713,0.595,1954,12,15,1954.12,1954,3,76,11,0.039367485723986316,0.0,0.0,0.46,3,Normal,38,5,4,3,54,104.0,0.22824927309302714,351.6421958794713,351.6421958794713,,2,175.82109793973564,175.82109793973564,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.6421958794713,965.6503898814577,990.0,0.17434611671273953,0.04032843917589425,989.7853254441112,0.218849228174892,0.218849228174892,,,23.916086334478816,23.916086334478816,,,,0.7032843917589425,0.7032843917589425,,,0.93,0.93,,,0.97,0.97,,,37.21215236001319,37.21215236001319,,,74.42430472002638,1786.1833132806325,0.1633393601230766,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1954-12-16,1954-12-27,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1954,12,16,1954.12,1954,3,77,11,0.03992860732734802,6.494463001871568,0.01405312233310422,0.46,3,Normal,38,5,4,3,54,104.0,0.2250416581358087,358.13665888134284,358.13665888134284,,2,179.06832944067142,179.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.13665888134284,965.6796149649659,990.0,0.1765029494439884,0.04162733177626857,989.7818697187796,0.2270114166062326,0.2270114166062326,,,23.87524333720755,23.87524333720755,,,,0.7162733177626857,0.7162733177626857,,,0.93,0.93,,,0.97,0.97,,,37.83469861886617,37.83469861886617,,,75.66939723773237,1816.0655337055773,0.16373814062035075,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1954-12-17,1954-12-28,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1954,12,17,1954.12,1954,3,78,12,0.03992860732734802,0.0,0.0,0.46,3,Normal,38,5,4,3,54,104.0,0.2250416581358087,358.13665888134284,358.13665888134284,,2,179.06832944067142,179.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.13665888134284,965.6796149649659,990.0,0.1765029494439884,0.04162733177626857,989.7818697187796,0.2270114166062326,0.2270114166062326,,,23.87524333720755,23.87524333720755,,,,0.7162733177626857,0.7162733177626857,,,0.93,0.93,,,0.97,0.97,,,37.83469861886617,37.83469861886617,,,75.66939723773237,1816.0655337055773,0.16373814062035075,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1954-12-18,1954-12-29,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1954,12,18,1954.12,1954,3,79,12,0.03992860732734802,0.0,0.0,0.46,3,Normal,38,5,4,3,54,104.0,0.2250416581358087,358.13665888134284,358.13665888134284,,2,179.06832944067142,179.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.13665888134284,965.6796149649659,990.0,0.1765029494439884,0.04162733177626857,989.7818697187796,0.2270114166062326,0.2270114166062326,,,23.87524333720755,23.87524333720755,,,,0.7162733177626857,0.7162733177626857,,,0.93,0.93,,,0.97,0.97,,,37.83469861886617,37.83469861886617,,,75.66939723773237,1816.0655337055773,0.16373814062035075,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1954-12-19,1954-12-30,525.9775,0.9023869849316121,474.6352503668669,0.579,1954,12,19,1954.12,1954,3,80,12,0.041008485631697296,12.498591485524061,0.02633304516650067,0.46,3,Normal,38,5,4,3,54,104.0,0.21911562598777426,370.6352503668669,370.6352503668669,,2,185.31762518343345,185.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.6352503668669,965.7358586266507,990.0,0.18065377318456832,0.04412705007337338,989.775219176742,0.2431361582060485,0.2431361582060485,,,23.796224391885207,23.796224391885207,,,,0.7412705007337338,0.7412705007337338,,,0.93,0.93,,,0.97,0.97,,,39.02549963077364,39.02549963077364,,,78.05099926154728,1873.2239822771344,0.16444416886697344,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1954-12-20,1954-12-31,587.589,0.9034011913285348,530.8286026115426,0.537,1954,12,20,1954.12,1954,3,81,12,0.04586359126563728,56.19335224467569,0.10585969175025343,0.46,3,Normal,38,5,4,3,54,104.0,0.19592011336304466,426.8286026115426,426.8286026115426,,2,213.4143013057713,213.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,473.8286026115426,965.9887287117521,990.0,0.19931577208501414,0.055365720522308516,989.7453185073928,0.3224069436399168,0.3224069436399168,,,23.434182852000788,23.434182852000788,,,,0.8536572052230852,0.8536572052230852,,,0.94,0.94,,,0.98,0.98,,,45.195611828090804,45.195611828090804,,,90.39122365618161,2169.3893677483584,0.17028325755522522,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1954-12-21,1955-01-01,629.0591,0.8983016201826908,565.0848087206653,0.514,1954,12,21,1954.12,1954,3,82,12,0.04882332747346548,34.25620610912267,0.060621353787014165,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.20881821308760432,447.0848087206653,447.0848087206653,,2,223.54240436033265,223.54240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,501.0848087206653,966.142881639243,990.0,0.20836764865261945,0.05941696174413305,989.7322153896033,0.3536997038823941,0.3536997038823941,,,23.235634046477927,23.235634046477927,,,,0.8941696174413305,0.8941696174413305,,,0.94,0.94,,,0.98,0.98,,,46.93938360965095,46.93938360965095,,,93.8787672193019,2253.090413263246,0.16613217303052366,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1954-12-22,1955-01-02,635.1294,0.8997395729536994,571.4510551263394,0.507,1954,12,22,1954.12,1954,3,83,12,0.04937337116291572,6.366246405674134,0.011140492870849018,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.20649187527339846,453.4510551263393,453.4510551263393,,2,226.72552756316966,226.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,507.4510551263393,966.1715297480683,990.0,0.21084119137758808,0.06069021102526787,989.7284685975972,0.3638320334821154,0.3638320334821154,,,23.19310681604659,23.19310681604659,,,,0.9069021102526788,0.9069021102526788,,,0.94,0.94,,,0.98,0.98,,,47.52064053814318,47.52064053814318,,,95.04128107628635,2280.990745830873,0.16631569794769938,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1954-12-23,1955-01-03,635.1294,0.8997395729536994,571.4510551263394,0.507,1954,12,23,1954.12,1954,3,84,12,0.04937337116291572,0.0,0.0,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.20649187527339846,453.4510551263393,453.4510551263393,,2,226.72552756316966,226.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,507.4510551263393,966.1715297480683,990.0,0.21084119137758808,0.06069021102526787,989.7284685975972,0.3638320334821154,0.3638320334821154,,,23.19310681604659,23.19310681604659,,,,0.9069021102526788,0.9069021102526788,,,0.94,0.94,,,0.98,0.98,,,47.52064053814318,47.52064053814318,,,95.04128107628635,2280.990745830873,0.16631569794769938,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1954-12-24,1955-01-04,623.0255,0.8986760817668561,559.8981151808364,0.516,1954,12,24,1954.12,1954,3,85,13,0.048375197151624263,11.552939945502999,0.02063400399512261,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.21075262945275008,441.8981151808364,441.8981151808364,,2,220.9490575904182,220.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,495.8981151808364,966.1195415183136,990.0,0.2066451305028608,0.058379623036167276,989.734975246461,0.34554987809362203,0.34554987809362203,,,23.26988385005369,23.26988385005369,,,,0.8837962303616728,0.8837962303616728,,,0.94,0.94,,,0.98,0.98,,,46.463220180876895,46.463220180876895,,,92.92644036175379,2230.234568682091,0.16597026823664218,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1954-12-25,1955-01-05,641.2365,0.8976161950015159,575.5842672260894,0.504,1954,12,25,1954.12,1954,3,86,13,0.04973048068833412,15.686152045253039,0.027252572626505645,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.205009078112362,457.5842672260894,457.5842672260894,,2,228.7921336130447,228.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,511.5842672260894,966.1901292025174,990.0,0.2132372563629504,0.06151685344521789,989.7252458901918,0.3704864925247556,0.3704864925247556,,,23.164630195149666,23.164630195149666,,,,0.9151685344521788,0.9151685344521788,,,0.94,0.94,,,0.98,0.98,,,47.89491385473249,47.89491385473249,,,95.789827709465,2298.95586502716,0.16642190060389325,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1954-12-26,1955-01-06,678.6565,0.8882731187136144,602.832325790266,0.48700000000000004,1954,12,26,1954.12,1954,3,87,13,0.05208471294827899,27.24805856417663,0.045200062104261834,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.19574265504974567,484.83232579026605,484.83232579026605,,2,242.41616289513303,242.41616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,538.832325790266,966.3113293031613,990.0,0.2290332323421832,0.06696646515805321,989.7040003024997,0.4158564479362993,0.4158564479362993,,,22.97681455140233,22.97681455140233,,,,0.969664651580532,0.969664651580532,,,0.94,0.94,,,0.98,0.98,,,50.33549320840882,50.33549320840882,,,100.67098641681764,2416.1036740036234,0.16699666243817607,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1954-12-27,1955-01-07,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1954,12,27,1954.12,1954,3,88,13,0.05947639789075013,85.55190905637903,0.1242792974122045,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.17141589540656385,570.3842348466451,570.3842348466451,,3,190.12807828221503,190.12807828221503,190.12807828221503,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,624.3842348466451,966.6535369393864,990.0,0.2786285419400841,0.09815369393865804,989.6232177641213,0.25592180780460444,0.25592180780460444,0.25592180780460444,,22.713759016930126,22.713759016930126,22.713759016930126,,,0.7605123131288601,0.7605123131288601,0.7605123131288601,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.21720857840256,38.21720857840256,38.21720857840256,,114.65162573520766,2751.639017644984,0.16655178885778696,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1954-12-28,1955-01-08,710.868,0.9026403630498192,641.6581496004989,0.471,1954,12,28,1954.12,1954,3,89,13,0.05543926412548311,46.72608524614623,0.07282083968736038,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.1838985448458305,523.6581496004989,523.6581496004989,,2,261.82907480024943,261.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,577.6581496004989,966.4666325984019,990.0,0.2515409562901443,0.07946325984019956,989.6689957838696,0.4850064353685509,0.4850064353685509,,,22.71735675009924,22.71735675009924,,,,1.0473162992009977,1.0473162992009977,,,0.95,0.95,,,0.98,0.98,,,54.324327363637636,54.324327363637636,,,108.64865472727527,2607.5677134546067,0.1693248263034152,54.77110502395704,108.88716466481985,161.59349020287488,210.882073378258,0.47
1954-12-29,1955-01-09,717.4235,0.9036594665981734,648.3065373349947,0.469,1954,12,29,1954.12,1954,3,90,13,0.05601368482574354,6.648387734495827,0.01025500646935549,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.1820126640787315,530.3065373349947,530.3065373349947,,2,265.15326866749734,265.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,584.3065373349947,966.4932261493401,990.0,0.2553950941072433,0.08212261493399788,989.6624822909587,0.4973780080736458,0.4973780080736458,,,22.67187813354516,22.67187813354516,,,,1.060613074669989,1.060613074669989,,,0.95,0.95,,,0.98,0.98,,,54.903897117945355,54.903897117945355,,,109.80779423589071,2635.387061661377,0.16937634886003092,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1954-12-30,1955-01-10,737.3183,0.9111138679089168,671.7809281930273,0.46,1954,12,30,1954.12,1954,3,91,13,0.058041872195877565,23.47439085803262,0.03494352083077828,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.17565250076003092,553.7809281930273,553.7809281930273,,3,184.5936427310091,184.5936427310091,184.5936427310091,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,607.7809281930273,966.587123712772,990.0,0.26900343663363896,0.09151237127721093,989.6394841920892,0.2412400213028504,0.2412400213028504,0.2412400213028504,,22.811120458014287,22.811120458014287,22.811120458014287,,,0.7383745709240365,0.7383745709240365,0.7383745709240365,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.263792103728,37.263792103728,37.263792103728,,111.79137631118401,2682.993031468416,0.1664104645124165,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1954-12-31,1955-01-11,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1954,12,31,1954.12,1954,3,92,14,0.05947639789075013,16.60330665361778,0.024119243023217368,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.17141589540656385,570.3842348466451,570.3842348466451,,3,190.12807828221503,190.12807828221503,190.12807828221503,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,624.3842348466451,966.6535369393864,990.0,0.2786285419400841,0.09815369393865804,989.6232177641213,0.25592180780460444,0.25592180780460444,0.25592180780460444,,22.713759016930126,22.713759016930126,22.713759016930126,,,0.7605123131288601,0.7605123131288601,0.7605123131288601,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.21720857840256,38.21720857840256,38.21720857840256,,114.65162573520766,2751.639017644984,0.16655178885778696,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1955-01-01,1955-01-12,757.5572,0.9152736175579952,693.3721189511058,0.451,1955,1,1,1955.01,1954,4,93,14,0.059907351077375534,4.987884104460592,0.007193661193077653,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.2004695548045274,554.3721189511058,554.3721189511058,,3,184.7907063170353,184.7907063170353,184.7907063170353,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,613.3721189511057,966.6734884758044,990.0,0.2722447066383222,0.09174884758044233,989.6360064457813,0.24175540921348165,0.24175540921348165,0.24175540921348165,,22.72076256076345,22.72076256076345,22.72076256076345,,,0.7391628252681411,0.7391628252681411,0.7391628252681411,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.1558087550175,37.1558087550175,37.1558087550175,,111.46742626505251,2675.2182303612603,0.1607613332270616,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1955-01-02,1955-01-13,778.1427,0.91994408895877,715.8477772314177,0.442,1955,1,2,1955.01,1954,4,94,14,0.06184924795279448,22.475658280311904,0.031397259298950125,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.19417536021078446,576.8477772314178,576.8477772314178,,3,192.28259241047257,192.28259241047257,192.28259241047257,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,635.8477772314178,966.7633911089256,990.0,0.2852740737573436,0.10073911089256707,989.61398681535,0.2617536098225824,0.2617536098225824,0.2617536098225824,,22.588842096601844,22.588842096601844,22.588842096601844,,,0.7691303696418903,0.7691303696418903,0.7691303696418903,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.43772086027991,38.43772086027991,38.43772086027991,,115.31316258083972,2767.515901940153,0.16108615022431166,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1955-01-03,1955-01-14,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1955,1,3,1955.01,1954,4,95,14,0.0627768066741919,10.735633349507113,0.01477550022911156,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.19130632213150234,587.5834105809248,587.5834105809248,,3,195.86113686030828,195.86113686030828,195.86113686030828,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.5834105809248,966.8063336423236,990.0,0.2914976293222752,0.10503336423236988,989.6034690064453,0.2715839751306414,0.2715839751306414,0.2715839751306414,,22.52555138899105,22.52555138899105,22.52555138899105,,,0.7834445474412329,0.7834445474412329,0.7834445474412329,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.04337857539849,39.04337857539849,39.04337857539849,,117.13013572619543,2811.123257428691,0.16120673004706573,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1955-01-04,1955-01-15,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1955,1,4,1955.01,1954,4,96,14,0.0627768066741919,0.0,0.0,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.19130632213150234,587.5834105809248,587.5834105809248,,3,195.86113686030828,195.86113686030828,195.86113686030828,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.5834105809248,966.8063336423236,990.0,0.2914976293222752,0.10503336423236988,989.6034690064453,0.2715839751306414,0.2715839751306414,0.2715839751306414,,22.52555138899105,22.52555138899105,22.52555138899105,,,0.7834445474412329,0.7834445474412329,0.7834445474412329,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.04337857539849,39.04337857539849,39.04337857539849,,117.13013572619543,2811.123257428691,0.16120673004706573,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1955-01-05,1955-01-16,806.1332,0.9169522878458136,739.1856820484668,0.43,1955,1,5,1955.01,1954,4,97,14,0.06386564292898753,12.602271467542096,0.017048857646455053,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1955-01-06,1955-01-17,806.1332,0.9169522878458136,739.1856820484668,0.43,1955,1,6,1955.01,1954,4,98,14,0.06386564292898753,0.0,0.0,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1955-01-07,1955-01-18,813.2284,0.9237222386349396,751.1971581695099,0.425,1955,1,7,1955.01,1954,4,99,15,0.06490343446584565,12.011476121043074,0.01598977843621268,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.18503797370414726,612.1971581695099,612.1971581695099,,3,204.06571938983663,204.06571938983663,204.06571938983663,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,671.1971581695099,966.9047886326781,990.0,0.3057664685040637,0.11365914745085295,989.580574384045,0.2948008640808604,0.2948008640808604,0.2948008640808604,,22.38098488728616,22.38098488728616,22.38098488728616,,,0.8162628775593466,0.8162628775593466,0.8162628775593466,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.41782495832154,40.41782495832154,40.41782495832154,,121.2534748749646,2910.083396999151,0.16141364960755536,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1955-01-08,1955-01-19,849.2947,0.9261387421267372,786.5647251529042,0.41,1955,1,8,1955.01,1954,4,100,15,0.06795919225321093,35.367566983394454,0.04496459840163716,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.17671781552748772,647.5647251529043,647.5647251529043,,3,215.8549083843014,215.8549083843014,215.8549083843014,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,706.5647251529042,967.0462589006115,990.0,0.32626940588574155,0.12426941754587127,989.5494611765685,0.3298159674052725,0.3298159674052725,0.3298159674052725,,22.17338630855144,22.17338630855144,22.17338630855144,,,0.8634196335372056,0.8634196335372056,0.8634196335372056,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.25306508525675,43.25306508525675,43.25306508525675,,129.75919525577024,3114.2206861384857,0.1649695074115429,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1955-01-09,1955-01-20,893.8841,0.9191395355838059,821.6042165397482,0.396,1955,1,9,1955.01,1954,4,101,15,0.07098660430903425,35.03949138684402,0.042647652825366006,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.16918121548281434,682.6042165397482,682.6042165397482,,3,227.5347388465828,227.5347388465828,227.5347388465828,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,741.6042165397482,967.1864168661592,990.0,0.34658215451579605,0.13478126496192447,989.5186365805223,0.3664305461082428,0.3664305461082428,0.3664305461082428,,21.965789168255053,21.965789168255053,21.965789168255053,,,0.9101389553863308,0.9101389553863308,0.9101389553863308,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.16660623795169,45.16660623795169,45.16660623795169,,135.49981871385506,3251.9956491325206,0.16492103617058268,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1955-01-10,1955-01-21,916.7204,0.9323009893305656,854.6593358595118,0.384,1955,1,10,1955.01,1954,4,102,15,0.07384256661826183,33.055119319763435,0.038676368387786514,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.1626379004685075,715.6593358595118,715.6593358595118,,3,238.5531119531706,238.5531119531706,238.5531119531706,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,774.6593358595118,967.318637343438,990.0,0.3657445425272532,0.1478296679297559,989.486425789543,0.402727234574322,0.402727234574322,0.402727234574322,,21.765061211530643,21.765061211530643,21.765061211530643,,,0.9542124478126824,0.9542124478126824,0.9542124478126824,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.92107092941346,46.92107092941346,46.92107092941346,,140.76321278824037,3378.3171069177693,0.16470095964806605,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1955-01-11,1955-01-22,955.5912,0.9401594064210812,898.4080553732088,0.371,1955,1,11,1955.01,1954,4,103,15,0.07762245598424522,43.748719513696976,0.04869582285248241,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.1547181140781934,759.4080553732088,759.4080553732088,,3,253.13601845773624,253.13601845773624,253.13601845773624,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,818.4080553732088,967.4936322214928,990.0,0.4033619630909881,0.1697040276866044,989.4269340092225,0.4533870515321296,0.4533870515321296,0.4533870515321296,,21.479914736197404,21.479914736197404,21.479914736197404,,,1.0125440738309448,1.0125440738309448,1.0125440738309448,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.137090176117276,49.137090176117276,49.137090176117276,,147.41127052835188,3537.870492680445,0.16408053071954656,52.91860870402122,105.09170353252985,155.67500405486814,202.4593022272197,0.37
1955-01-12,1955-01-23,979.4038,0.935828386886524,916.553878264532,0.36,1955,1,12,1955.01,1954,4,104,15,0.07919025508205557,18.14582289132329,0.01979787912270021,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.15165502355758118,777.553878264532,777.553878264532,,3,259.18462608817737,259.18462608817737,259.18462608817737,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,836.553878264532,967.5662155130581,990.0,0.41998960956510906,0.17877693913226606,989.4012334513028,0.4752754559880104,0.4752754559880104,0.4752754559880104,,21.35974248225649,21.35974248225649,21.35974248225649,,,1.0367385043527095,1.0367385043527095,1.0367385043527095,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.02973313029666,50.02973313029666,50.02973313029666,,150.08919939088997,3602.1407853813594,0.1637538206429059,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1955-01-13,1955-01-24,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1955,1,13,1955.01,1954,4,105,15,0.08189971950848521,31.359541972565236,0.03308270703111412,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.146637864843429,808.9134202370973,808.9134202370973,,3,269.6378067456991,269.6378067456991,269.6378067456991,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,867.9134202370973,967.6916536809483,990.0,0.4487254448387744,0.19713073618967786,989.3541438189716,0.5143138363011087,0.5143138363011087,0.5143138363011087,,21.148176301722035,21.148176301722035,21.148176301722035,,,1.0785512269827964,1.0785512269827964,1.0785512269827964,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.53195807763152,51.53195807763152,51.53195807763152,,154.59587423289454,3710.300981589469,0.16309071159075494,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1955-01-14,1955-01-25,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1955,1,14,1955.01,1954,4,106,16,0.08027954170687895,18.752057888961307,0.020181702176650912,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.14959726655951908,790.161362348136,790.161362348136,,3,263.387120782712,263.387120782712,263.387120782712,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,849.161362348136,967.6166454493924,990.0,0.4315422842233915,0.185080681174068,989.3833770346024,0.4907856605759556,0.4907856605759556,0.4907856605759556,,21.275945924634023,21.275945924634023,21.275945924634023,,,1.053548483130848,1.053548483130848,1.053548483130848,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.641475319622046,50.641475319622046,50.641475319622046,,151.92442595886615,3646.186223012788,0.16350704206525482,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1955-01-15,1955-01-26,987.4235,0.9354088004533838,923.6446316744818,0.358,1955,1,15,1955.01,1954,4,107,16,0.07980289617667523,5.516730673654138,0.005972784861698182,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.1504907788485772,784.6446316744818,784.6446316744818,,3,261.54821055816063,261.54821055816063,261.54821055816063,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,843.6446316744818,967.594578526698,990.0,0.42648711268976425,0.18232231583724093,989.391190571473,0.4839682576191796,0.4839682576191796,0.4839682576191796,,21.31264378715591,21.31264378715591,21.31264378715591,,,1.0461928422326423,1.0461928422326423,1.0461928422326423,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.37464702545689,50.37464702545689,50.37464702545689,,151.1239410763706,3626.9745858328947,0.16361697550539214,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1955-01-16,1955-01-27,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1955,1,16,1955.01,1954,4,108,16,0.08252501116271782,31.50596048660418,0.032985333145551465,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.14552679037292338,816.150592161086,816.150592161086,,3,272.0501973870287,272.0501973870287,272.0501973870287,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,875.150592161086,967.7206023686444,990.0,0.4553571163229075,0.2029204737288688,989.3417224099479,0.5235410128800506,0.5235410128800506,0.5235410128800506,,21.097579028423766,21.097579028423766,21.097579028423766,,,1.0882007895481147,1.0882007895481147,1.0882007895481147,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.86860936277064,51.86860936277064,51.86860936277064,,155.60582808831188,3734.539874119485,0.16291235053966127,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1955-01-17,1955-01-28,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1955,1,17,1955.01,1954,4,109,16,0.08252501116271782,0.0,0.0,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.14552679037292338,816.150592161086,816.150592161086,,3,272.0501973870287,272.0501973870287,272.0501973870287,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,875.150592161086,967.7206023686444,990.0,0.4553571163229075,0.2029204737288688,989.3417224099479,0.5235410128800506,0.5235410128800506,0.5235410128800506,,21.097579028423766,21.097579028423766,21.097579028423766,,,1.0882007895481147,1.0882007895481147,1.0882007895481147,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.86860936277064,51.86860936277064,51.86860936277064,,155.60582808831188,3734.539874119485,0.16291235053966127,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1955-01-18,1955-01-29,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1955,1,18,1955.01,1954,4,110,16,0.0830644181447288,6.243136365867598,0.006493839288335411,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.14458176278409435,822.3937285269536,822.3937285269536,,3,274.131242842318,274.131242842318,274.131242842318,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,881.3937285269536,967.7455749141078,990.0,0.4610779185705153,0.2079149828215629,989.331007098608,0.5315664683476324,0.5315664683476324,0.5315664683476324,,21.053865716152547,21.053865716152547,21.053865716152547,,,1.0965249713692715,1.0965249713692715,1.0965249713692715,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.15708610390091,52.15708610390091,52.15708610390091,,156.47125831170274,3755.310199480865,0.16275460684713206,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1955-01-19,1955-01-30,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1955,1,19,1955.01,1954,4,111,16,0.08443526546181272,15.86628839217508,0.01623548300092591,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.14223440803216927,838.2600169191287,838.2600169191287,,4,209.56500422978215,209.56500422978215,209.56500422978215,209.56500422978215,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,897.2600169191287,967.8090400676764,990.0,0.4756167485713131,0.22060801353530296,989.3037752378932,0.31089148379891185,0.31089148379891185,0.31089148379891185,0.31089148379891185,21.18384368641801,21.18384368641801,21.18384368641801,21.18384368641801,,0.8382600169191287,0.8382600169191287,0.8382600169191287,0.8382600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.286850464438636,39.286850464438636,39.286850464438636,39.286850464438636,157.14740185775455,3771.537644586109,0.16080408400741822,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1955-01-20,1955-01-31,1061.4682,0.9261528299725064,983.0817773558224,0.336,1955,1,20,1955.01,1954,4,112,16,0.08493826556354306,5.821760436693692,0.005921949293325709,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.14139210308003658,844.0817773558224,844.0817773558224,,4,211.0204443389556,211.0204443389556,211.0204443389556,211.0204443389556,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,903.0817773558224,967.8323271094232,990.0,0.4809514294495584,0.2252654218846579,989.293783148666,0.31522108315263714,0.31522108315263714,0.31522108315263714,0.31522108315263714,21.1462349560899,21.1462349560899,21.1462349560899,21.1462349560899,,0.8440817773558223,0.8440817773558223,0.8440817773558223,0.8440817773558223,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.4894674314202,39.4894674314202,39.4894674314202,39.4894674314202,157.95786972568078,3790.9888734163387,0.1606762258888953,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1955-01-21,1955-02-01,1069.9044,0.9305885435178748,995.6407772993657,0.33299999999999996,1955,1,21,1955.01,1954,4,113,17,0.0860233631586652,12.558999943543313,0.012613987122553457,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.13960858491255426,856.6407772993657,856.6407772993657,,4,214.16019432484143,214.16019432484143,214.16019432484143,214.16019432484143,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,915.6407772993657,967.8825631091977,990.0,0.4924596764097773,0.2353126218394926,989.2722277017508,0.3246623995351129,0.3246623995351129,0.3246623995351129,0.3246623995351129,21.06500219301812,21.06500219301812,21.06500219301812,21.06500219301812,,0.8566407772993657,0.8566407772993657,0.8566407772993657,0.8566407772993657,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.768355895645854,40.768355895645854,40.768355895645854,40.768355895645854,163.07342358258342,3913.7621659820015,0.16378740937561165,52.15522832699921,103.53319746468591,153.25836278732837,199.0518342454201,0.335
1955-01-22,1955-02-02,1095.4660000000001,0.9241621056469248,1012.388165224614,0.326,1955,1,22,1955.01,1954,4,114,17,0.08747033747540664,16.74738792524829,0.016542457231839156,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.13729911586744073,873.388165224614,873.388165224614,,4,218.3470413061535,218.3470413061535,218.3470413061535,218.3470413061535,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,932.388165224614,967.9389342335628,990.0,0.5078058884528336,0.2487105321796912,989.2434835793676,0.3374677068784757,0.3374677068784757,0.3374677068784757,0.3374677068784757,20.967081638926032,20.967081638926032,20.967081638926032,20.967081638926032,,0.873388165224614,0.873388165224614,0.873388165224614,0.873388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.37216368825524,41.37216368825524,41.37216368825524,41.37216368825524,165.48865475302097,3971.727714072503,0.16346364017037354,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1955-01-23,1955-02-03,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1955,1,23,1955.01,1954,4,115,17,0.08902815549501106,18.030301152828887,0.017498037681929868,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.13489665076429658,891.4184663774429,891.4184663774429,,4,222.85461659436072,222.85461659436072,222.85461659436072,222.85461659436072,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,950.4184663774428,967.9956008943292,990.0,0.5243276783538321,0.2631347731019543,989.2125375485443,0.3515290683300755,0.3515290683300755,0.3515290683300755,0.3515290683300755,20.86540758588507,20.86540758588507,20.86540758588507,20.86540758588507,,0.8914184663774429,0.8914184663774429,0.8914184663774429,0.8914184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.02148970915252,42.02148970915252,42.02148970915252,42.02148970915252,168.08595883661008,4034.063012078642,0.16312397760837494,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1955-01-24,1955-02-04,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1955,1,24,1955.01,1954,4,116,17,0.08776507462232554,14.618991582008448,0.014391611676066753,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.13683803097849834,876.7994747954344,876.7994747954344,,4,219.1998686988586,219.1998686988586,219.1998686988586,219.1998686988586,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,935.7994747954344,967.9496554922142,990.0,0.5109317896531869,0.2514395798363476,989.2376286305104,0.3401062177891665,0.3401062177891665,0.3401062177891665,0.3401062177891665,20.947866920507085,20.947866920507085,20.947866920507085,20.947866920507085,,0.8767994747954344,0.8767994747954344,0.8767994747954344,0.8767994747954344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.49569401502021,41.49569401502021,41.49569401502021,41.49569401502021,165.98277606008085,3983.586625441941,0.16340112411803234,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1955-01-25,1955-02-05,1121.4092,0.922980414995918,1035.0387287962403,0.319,1955,1,25,1955.01,1954,4,117,17,0.08942734616799515,19.239254000805886,0.018587955663438138,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.13429449172559785,896.0387287962402,896.0387287962402,,4,224.0096821990601,224.0096821990601,224.0096821990601,224.0096821990601,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,955.0387287962404,968.0101217190738,990.0,0.5285613849527302,0.26683098303699226,989.2046076320104,0.3551782063125968,0.3551782063125968,0.3551782063125968,0.3551782063125968,20.839307706623842,20.839307706623842,20.839307706623842,20.839307706623842,,0.8960387287962404,0.8960387287962404,0.8960387287962404,0.8960387287962404,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.186453207470116,42.186453207470116,42.186453207470116,42.186453207470116,168.74581282988046,4049.899507917131,0.16303333212094726,51.89786698999321,103.0083641610078,152.4460118860185,197.9098455850512,0.32
1955-01-26,1955-02-06,1138.9177,0.936433295005044,1066.5204545505662,0.314,1955,1,26,1955.01,1954,4,118,17,0.09214736727316893,31.48172575432591,0.029518164063334695,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.1303303648860395,927.5204545505662,927.5204545505662,,4,231.8801136376416,231.8801136376416,231.8801136376416,231.8801136376416,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,986.5204545505662,968.1090642857305,990.0,0.5574091814606782,0.29201636364045297,989.1505744548987,0.3805415087758249,0.3805415087758249,0.3805415087758249,0.3805415087758249,20.660968660392708,20.660968660392708,20.660968660392708,20.660968660392708,,0.9275204545505662,0.9275204545505662,0.9275204545505662,0.9275204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.294937810374115,43.294937810374115,43.294937810374115,43.294937810374115,173.17975124149655,4156.314029795916,0.16237827460559562,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1955-01-27,1955-02-07,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1955,1,27,1955.01,1954,4,119,17,0.09492761557979344,32.17879984519118,0.02928808745109078,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.1265132377617246,959.6992543957574,959.6992543957574,,4,239.9248135989393,239.9248135989393,239.9248135989393,239.9248135989393,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1018.6992543957574,968.2101976566723,990.0,0.5868957311196183,0.3177594035166059,989.0953448653638,0.4073651979377225,0.4073651979377225,0.4073651979377225,0.4073651979377225,20.477782010753764,20.477782010753764,20.477782010753764,20.477782010753764,,0.9596992543957574,0.9596992543957574,0.9596992543957574,0.9596992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.39980045624183,44.39980045624183,44.39980045624183,44.39980045624183,177.5992018249673,4262.380843799216,0.16164496436528492,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117126,0.31
1955-01-28,1955-02-08,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1955,1,28,1955.01,1954,4,120,18,0.09604086103293916,12.884785337334964,0.011591373100704816,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.12504677562065028,972.5840397330924,972.5840397330924,,4,243.1460099332731,243.1460099332731,243.1460099332731,243.1460099332731,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1031.5840397330924,968.250692696304,990.0,0.5987025065283317,0.3280672317864739,989.0732302616851,0.4183604848493434,0.4183604848493434,0.4183604848493434,0.4183604848493434,20.40417708053191,20.40417708053191,20.40417708053191,20.40417708053191,,0.9725840397330924,0.9725840397330924,0.9725840397330924,0.9725840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.83417346148549,44.83417346148549,44.83417346148549,44.83417346148549,179.33669384594197,4304.080652302608,0.16133435479066732,51.40335758553538,102.0006816222168,150.88818395585488,195.724315715718,0.305
1955-01-29,1955-02-09,1210.671,0.9385942850261904,1136.328881646943,0.297,1955,1,29,1955.01,1954,4,121,18,0.09817881537429587,24.744841913850678,0.0217761268885348,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.12232374116773286,997.328881646943,997.328881646943,,4,249.33222041173576,249.33222041173576,249.33222041173576,249.33222041173576,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1056.328881646943,968.3284621994618,990.0,0.6336705508306394,0.34786310531755443,989.018466343852,0.4398851392971988,0.4398851392971988,0.4398851392971988,0.4398851392971988,20.25011900509286,20.25011900509286,20.25011900509286,20.25011900509286,,0.9973288816469428,0.9973288816469428,0.9973288816469428,0.9973288816469428,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.62773610807567,45.62773610807567,45.62773610807567,45.62773610807567,182.5109444323027,4380.262666375265,0.16061454335982353,51.24098734396902,101.6700207986431,150.37751339781775,195.00908938902043,0.295
1955-01-30,1955-02-10,1229.0427,0.9335129102384718,1147.327227684349,0.293,1955,1,30,1955.01,1954,4,122,18,0.09912907247192776,10.998346037406009,0.00958605859951914,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.12115113861678654,1008.327227684349,1008.327227684349,,4,252.08180692108726,252.08180692108726,252.08180692108726,252.08180692108726,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1067.327227684349,968.3630284298648,990.0,0.6495444523279265,0.36082539598965374,988.9896301516825,0.4496246874338776,0.4496246874338776,0.4496246874338776,0.4496246874338776,20.176977034383462,20.176977034383462,20.176977034383462,20.176977034383462,,1.0083272276843491,1.0083272276843491,1.0083272276843491,1.0083272276843491,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.964288253000966,45.964288253000966,45.964288253000966,45.964288253000966,183.85715301200386,4412.571672288093,0.16024822611687062,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1955-01-31,1955-02-11,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1955,1,31,1955.01,1954,4,123,18,0.10319252978105704,47.03075589270021,0.03937743669770195,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.11638051732504953,1055.3579835770493,1055.3579835770493,,4,263.8394958942623,263.8394958942623,263.8394958942623,263.8394958942623,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1114.3579835770493,968.5108393769564,990.0,0.7174238938225453,0.42196537865016404,988.8606107275273,0.4924700299266503,0.4924700299266503,0.4924700299266503,0.4924700299266503,19.85730132064414,19.85730132064414,19.85730132064414,19.85730132064414,,1.0553579835770492,1.0553579835770492,1.0553579835770492,1.0553579835770492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.34596483010221,47.34596483010221,47.34596483010221,47.34596483010221,189.38385932040882,4545.212623689811,0.15856540662391064,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
1955-02-01,1955-02-12,1333.2273,0.9216351586154437,1228.7491541059394,0.272,1955,2,1,1955.02,1954,5,124,18,0.10616392691475317,34.39117052889014,0.0279887643576152,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.13184139289835295,1066.7491541059394,1066.7491541059394,,4,266.68728852648485,266.68728852648485,266.68728852648485,266.68728852648485,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1130.7491541059394,968.6189259129044,990.0,0.7410812533487785,0.4367739003377212,988.8221448463137,0.5031394502710917,0.5031394502710917,0.5031394502710917,0.5031394502710917,19.700079483138087,19.700079483138087,19.700079483138087,19.700079483138087,,1.0667491541059393,1.0667491541059393,1.0667491541059393,1.0667491541059393,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.47808907362833,47.47808907362833,47.47808907362833,47.47808907362833,189.91235629451333,4557.89655106832,0.15455746655849956,50.62396030234925,100.4143432492588,148.44042126268457,192.30117615570163,0.27
1955-02-02,1955-02-13,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1955,2,2,1955.02,1954,5,125,18,0.11199122494966664,67.44557910779508,0.05203352349733219,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.1249812206830555,1134.1947332137345,1100.0,,4,275.0,275.0,275.0,275.0,34.19473321373448,10.342851404154255,1.6886288006782455,1.4775502005934649,1.0553930004239036,19.63030980788461,59.34285140415426,9.688628800678243,8.477550200593464,6.055393000423902,112.6303098078846,1177.509030405426,968.8308977329573,990.0,0.8085697346057696,0.48,988.7114302653945,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.34559775243686,19.34559775243686,19.34559775243686,19.34559775243686,,1.1,1.1,1.1,1.1,0.9316480444140476,0.9316480444140476,0.9316480444140476,0.9316480444140476,0.98,0.98,0.98,0.98,47.649879528319424,47.649879528319424,47.649879528319424,47.649879528319424,190.5995181132777,4574.388434718664,0.14704543478641724,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1955-02-03,1955-02-14,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1955,2,3,1955.02,1954,5,126,18,0.11360834243191005,18.716637525965094,0.014234143792852066,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.1232022200164467,1152.9113707396996,1100.0,,4,275.0,275.0,275.0,275.0,52.91137073969957,16.004056581760985,2.612907197022201,2.2862937973944257,1.6330669981388757,30.37504616538309,65.00405658176098,10.6129071970222,9.286293797394428,6.633066998138876,123.37504616538307,1184.9032575761776,968.8897214508963,990.0,0.8192418150584007,0.48,988.7007581849416,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.276101954045387,19.276101954045387,19.276101954045387,19.276101954045387,,1.1,1.1,1.1,1.1,0.9317476005894358,0.9317476005894358,0.9317476005894358,0.9317476005894358,0.98,0.98,0.98,0.98,47.48377895753369,47.48377895753369,47.48377895753369,47.48377895753369,189.93511583013475,4558.442779923234,0.1444470859836639,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1955-02-04,1955-02-15,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1955,2,4,1955.02,1954,5,127,19,0.11199122494966664,18.716637525965094,0.014439680278255566,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.1249812206830555,1134.1947332137345,1100.0,,4,275.0,275.0,275.0,275.0,34.19473321373448,10.342851404154255,1.6886288006782455,1.4775502005934649,1.0553930004239036,19.63030980788461,59.34285140415426,9.688628800678243,8.477550200593464,6.055393000423902,112.6303098078846,1177.509030405426,968.8308977329573,990.0,0.8085697346057696,0.48,988.7114302653945,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.34559775243686,19.34559775243686,19.34559775243686,19.34559775243686,,1.1,1.1,1.1,1.1,0.9316480444140476,0.9316480444140476,0.9316480444140476,0.9316480444140476,0.98,0.98,0.98,0.98,47.649879528319424,47.649879528319424,47.649879528319424,47.649879528319424,190.5995181132777,4574.388434718664,0.14704543478641724,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
