Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1955-02-05,1955-02-16,1453.0426,0.9328792022166468,1355.5132214748025,0.251,1955,2,5,1955.02,1954,5,128,19,0.11711634233542295,59.31848826106807,0.043760907176198086,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.11951192908597638,1193.5132214748025,1100.0,,4,275.0,275.0,275.0,275.0,93.51322147480258,28.284863285588425,4.617936862953211,4.04069475508406,2.8862105393457576,53.68351603183109,77.28486328558844,12.617936862953211,11.040694755084061,7.8862105393457576,146.6835160318311,1200.9434949036254,969.0178119463033,990.0,0.8423926730567792,0.48,988.6776073269432,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.124860600639934,19.124860600639934,19.124860600639934,19.124860600639934,,1.1,1.1,1.1,1.1,0.9319141844452918,0.9319141844452918,0.9319141844452918,0.9319141844452918,0.98,0.98,0.98,0.98,47.11964147094561,47.11964147094561,47.11964147094561,47.11964147094561,188.47856588378244,4523.485581210775,0.13904590740820447,49.75023677041202,98.6384573562096,145.7062328770154,188.49174465160968,0.25
1955-02-06,1955-02-17,1525.9589,0.9423119009933428,1437.9292318967105,0.239,1955,2,6,1955.02,1954,5,129,19,0.1242370856358758,82.4160104219079,0.05731576255195571,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.1126620117363584,1275.9292318967105,1100.0,,4,275.0,275.0,275.0,275.0,175.92923189671046,51.0,8.687863303541256,7.6018803905986,5.429914564713285,103.2095736378573,100.0,16.687863303541256,14.6018803905986,10.429914564713288,196.20957363785732,1231.2897436941398,969.2840790568973,990.0,0.8912517867387274,0.48,988.6287482132612,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.809734376364148,18.809734376364148,18.809734376364148,18.809734376364148,,1.1,1.1,1.1,1.1,0.9320408313005116,0.9320408313005116,0.9320408313005116,0.9320408313005116,0.98,0.98,0.98,0.98,46.349534643340476,46.349534643340476,46.349534643340476,46.349534643340476,185.3981385733619,4449.555325760686,0.1289341189126611,49.150684880182354,97.42117894313,143.83541893868554,185.89309502833282,0.24
1955-02-07,1955-02-18,1557.9001,0.9498905583950592,1479.8345959127191,0.23399999999999999,1955,2,7,1955.02,1954,5,130,19,0.12785770908685892,41.90536401600843,0.02831759990728046,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.10947169396325884,1317.8345959127196,1100.0,,4,275.0,275.0,275.0,275.0,217.83459591271912,51.0,10.0,9.412605996228603,6.7232899973061455,140.69869991918438,100.0,18.0,16.412605996228603,11.723289997306145,233.6986999191844,1234.4126059962284,969.4194656175639,990.0,0.8994429009737145,0.48,988.6205570990263,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.66615670146218,18.66615670146218,18.66615670146218,18.66615670146218,,1.1,1.1,1.1,1.1,0.9319997446273012,0.9319997446273012,0.9319997446273012,0.9319997446273012,0.98,0.98,0.98,0.98,45.993713714584466,45.993713714584466,45.993713714584466,45.993713714584466,183.97485485833766,4415.396516600107,0.12432122844436368,48.84099828327688,96.79281305533935,142.87067779534598,184.55535457279214,0.235
1955-02-08,1955-02-19,1634.0591,0.9499386396027996,1552.2558784845749,0.223,1955,2,8,1955.02,1954,5,131,19,0.13411490790106725,72.42128257185595,0.04665550543287933,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.10436423675080952,1390.2558784845749,1100.0,,4,275.0,275.0,275.0,275.0,290.2558784845748,51.00000000000002,10.000000000000002,12.541920675259409,8.958514768042432,207.755443041273,100.0,18.0,19.541920675259405,13.95851476804243,300.755443041273,1237.5419206752595,969.6534420689502,990.0,0.9076509394760904,0.48,988.612349060524,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42397221157371,18.42397221157371,18.42397221157371,18.42397221157371,,1.1,1.1,1.1,1.1,0.9317903018746544,0.9317903018746544,0.9317903018746544,0.9317903018746544,0.98,0.98,0.98,0.98,45.38676540230275,45.38676540230275,45.38676540230275,45.38676540230275,181.547061609211,4357.129478621064,0.11695691678516976,48.298324333998394,95.69231867502995,141.1825935996593,182.21822163766063,0.225
1955-02-09,1955-02-20,1758.4044,0.9718414202213806,1708.8902294195245,0.206,1955,2,9,1955.02,1954,5,132,19,0.1476481158218469,156.63435093494968,0.09165852097367026,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.09479836516768436,1546.8902294195245,1100.0,,4,275.0,275.0,275.0,275.0,446.89022941952453,51.0,10.0,18.0,13.792908315417426,354.0973211041072,100.0,18.0,25.0,18.79290831541742,447.0973211041072,1243.0,970.1594915104324,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.903606496452948,17.903606496452948,17.903606496452948,17.903606496452948,,1.1,1.1,1.1,1.1,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.98,0.98,0.98,0.98,44.05538991954546,44.05538991954546,44.05538991954546,44.05538991954546,176.22155967818185,4229.317432276364,0.10312046768389607,47.093546153574216,93.25171387204027,137.44529907418593,177.0592648381887,0.205
1955-02-10,1955-02-21,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1955,2,10,1955.02,1954,5,133,19,0.1466374773146096,11.697204944876376,0.006892088746651046,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.09545172391345748,1535.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,435.1930244746482,51.0,10.0,18.0,13.431883471439756,342.76114100320837,100.0,18.0,25.0,18.43188347143976,435.76114100320837,1243.0,970.1217005406104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1955-02-11,1955-02-22,1793.3188,0.9810217003323608,1759.2846584139886,0.201,1955,2,11,1955.02,1954,5,134,20,0.1520021944869686,62.09163393934045,0.035293682373901125,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.09208288108761464,1597.2846584139886,1100.0,,4,275.0,275.0,275.0,275.0,497.2846584139887,51.0,10.000000000000004,18.0,15.348291926357673,402.93636648763083,100.0,18.0,25.0,20.348291926357675,495.93636648763083,1243.0,970.3223042810298,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.740793725855454,17.740793725855454,17.740793725855454,17.740793725855454,,1.1,1.1,1.1,1.1,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.98,0.98,0.98,0.98,43.6315923812426,43.6315923812426,43.6315923812426,43.6315923812426,174.5263695249704,4188.6328685992885,0.09920303044210453,46.6972839911896,92.44969770303156,136.21897163859342,175.37073079239892,0.2
1955-02-12,1955-02-23,1852.4742,0.9887821130458808,1831.6933538389774,0.19399999999999998,1955,2,12,1955.02,1954,5,135,20,0.15825830577168762,72.40869542498876,0.03953101389663837,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.08844275143569763,1669.6933538389774,1100.0,,4,275.0,275.0,275.0,275.0,569.6933538389774,51.0,9.999999999999996,18.0,17.583128204906707,473.11022563407073,100.0,18.0,25.0,22.58312820490671,566.1102256340707,1243.0,970.5562400662492,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.50685794063618,17.50685794063618,17.50685794063618,17.50685794063618,,1.1,1.1,1.1,1.1,0.92940236121552,0.92940236121552,0.92940236121552,0.92940236121552,0.98,0.98,0.98,0.98,43.01696400661165,43.01696400661165,43.01696400661165,43.01696400661165,172.0678560264466,4129.628544634719,0.09393922605321248,46.12088290840683,91.28368126422664,134.43754913155558,172.92142356737577,0.195
1955-02-13,1955-02-24,1937.3349,1.0005308252325822,1938.363286248882,0.184,1955,2,13,1955.02,1954,5,136,20,0.16747458793190342,106.66993240990473,0.05503092901451525,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.08357566465959132,1776.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,676.3632862488821,51.0,10.0,17.999999999999996,20.87541006940994,576.4878761794723,100.0,18.0,25.0,25.87541006940994,669.4878761794723,1243.0,970.9008660017273,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1955-02-14,1955-02-25,1999.4228,1.0082375968889064,2015.8932390368884,0.177,1955,2,14,1955.02,1954,5,137,20,0.17417317585278713,77.52995278800631,0.038459354536576035,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.08036139854181812,1853.8932390368884,1100.0,,4,275.0,275.0,275.0,275.0,753.8932390368884,51.0,10.0,18.0,23.26830984681754,651.6249291900709,100.0,18.0,25.0,28.26830984681754,744.6249291900708,1243.0,971.1383629907788,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92473501610648,16.92473501610648,16.92473501610648,16.92473501610648,,1.1,1.1,1.1,1.1,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.98,0.98,0.98,0.98,41.460203179034046,41.460203179034046,41.460203179034046,41.460203179034046,165.84081271613618,3980.179505187269,0.08226666447642246,44.652405216440656,88.31601370177114,129.91098311738847,166.71545933554592,0.175
1955-02-15,1955-02-26,2075.5648,1.0121431912625691,2100.768780344257,0.168,1955,2,15,1955.02,1954,5,138,20,0.1815064226217438,84.87554130736841,0.040402133781452944,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.07711462656706693,1938.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,838.7687803442567,51.0,10.0,18.0,25.887925319267183,733.8808550249896,100.0,18.0,25.0,30.887925319267183,826.8808550249896,1243.0,971.3432349870379,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1955-02-16,1955-02-27,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1955,2,16,1955.02,1954,5,139,20,0.1851861595128408,42.589547350659814,0.019870474666017657,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.0755823223334866,1981.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,881.3583276949167,51.0,10.0,18.0,27.20241752144804,775.1559101734688,100.0,18.0,25.0,32.20241752144804,868.1559101734688,1243.0,971.446037342712,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1955-02-17,1955-02-28,2193.1616,1.003385573007351,2200.5867087137194,0.156,1955,2,17,1955.02,1954,5,140,20,0.19013069163286536,57.228381018802786,0.026005965042047247,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.0736167311010852,2038.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,938.5867087137192,51.0,10.0,18.0,28.96872557758393,830.6179831361354,100.0,18.0,25.0,33.968725577583925,923.6179831361354,1243.0,971.5841748141363,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1955-02-18,1955-03-01,2273.8406,1.0091162618538574,2294.569526323532,0.147,1955,2,18,1955.02,1954,5,141,21,0.1982508070743532,93.98281760981264,0.040958801436013284,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.07060147802954747,2132.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,1032.569526323532,51.0,10.0,18.0,31.86942982480037,921.7000964987317,100.0,18.0,25.0,36.86942982480037,1014.7000964987317,1243.0,971.8110298911258,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1955-02-19,1955-03-02,2356.3647,1.0072308567466204,2373.403235588493,0.14,1955,2,19,1955.02,1954,5,142,21,0.20506203955484573,78.83370926496082,0.03321547223112878,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.06825641659658037,2211.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,1111.4032355884926,51.0,10.0,18.0,34.30256899964484,998.100666588848,100.0,18.0,25.0,39.30256899964484,1091.100666588848,1243.0,972.0013181548687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1955-02-20,1955-03-03,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1955,2,20,1955.02,1954,5,143,21,0.2091624966678106,47.45899436301852,0.019604169859748315,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.06691830621160329,2258.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,1158.8622299515116,51.0,10.000000000000009,18.0,35.76735277628121,1044.09487717523,100.0,18.0,25.0,40.76735277628122,1137.09487717523,1243.0,972.1158743481587,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.087698696894094,83.14199254795435,122.04172496595415,155.9809923431781,0.135
1955-02-21,1955-03-04,2426.5566,1.011398080199254,2454.2146867348292,0.131,1955,2,21,1955.02,1954,5,144,21,0.2120441489338893,33.352456783317855,0.013589869282255454,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.06600889517759766,2292.2146867348292,1100.0,,4,275.0,275.0,275.0,275.0,1192.2146867348292,51.0,9.999999999999991,18.0,36.79674959058115,1076.417937144248,100.0,18.0,25.0,41.79674959058115,1169.417937144248,1243.0,972.1963802783257,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1955-02-22,1955-03-05,2426.5566,1.011398080199254,2454.2146867348292,0.131,1955,2,22,1955.02,1954,5,145,21,0.2120441489338893,0.0,0.0,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.06600889517759766,2292.2146867348292,1100.0,,4,275.0,275.0,275.0,275.0,1192.2146867348292,51.0,9.999999999999991,18.0,36.79674959058115,1076.417937144248,100.0,18.0,25.0,41.79674959058115,1169.417937144248,1243.0,972.1963802783257,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1955-02-23,1955-03-06,2469.2967,1.0151512415735742,2506.709610818529,0.127,1955,2,23,1955.02,1954,5,146,21,0.21657971037472093,52.49492408369997,0.02094176519575338,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.0646265523939573,2344.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1244.7096108185292,51.0,9.999999999999991,18.0,38.41696329686818,1127.2926475216611,100.0,18.0,25.0,43.41696329686818,1220.2926475216611,1243.0,972.3230921640449,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1955-02-24,1955-03-07,2483.6479999999997,1.0126150162696577,2514.979259928103,0.126,1955,2,24,1955.02,1954,5,147,21,0.21729420805778807,8.269649109573947,0.0032881579746348905,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.06441405008032995,2352.979259928103,1100.0,,4,275.0,275.0,275.0,275.0,1252.9792599281031,51.0,10.000000000000009,18.0,38.672199380497005,1135.3070605476062,100.0,18.0,25.0,43.672199380497005,1228.3070605476062,1243.0,972.3430533860334,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.720044620851883,15.720044620851883,15.720044620851883,15.720044620851883,,1.1,1.1,1.1,1.1,0.91750281675577,0.91750281675577,0.91750281675577,0.91750281675577,0.98,0.98,0.98,0.98,38.1319449664838,38.1319449664838,38.1319449664838,38.1319449664838,152.5277798659352,3660.6667167824453,0.06064772870941909,41.47584782119053,81.9091738216544,120.17054403827326,153.43775833440878,0.125
1955-02-25,1955-03-08,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1955,2,25,1955.02,1954,5,148,22,0.2202563100494408,34.283587866350445,0.013448431924550893,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.06354778211284003,2387.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1287.2628477944534,51.0,10.0,18.0,39.730334808470786,1168.5325129859827,100.0,18.0,25.0,44.73033480847079,1261.5325129859827,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1955-02-26,1955-03-09,2512.5079,1.0194912730275971,2561.479877462896,0.12300000000000001,1955,2,26,1955.02,1954,5,149,22,0.2213118614127942,12.217029668442136,0.004769520063746473,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.06324468969104623,2399.479877462896,1100.0,,4,275.0,275.0,275.0,275.0,1299.4798774628962,51.0,10.0,18.0,40.10740362539803,1180.372473837498,100.0,18.0,25.0,45.107403625398035,1273.372473837498,1243.0,972.455296255945,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.607801750940284,15.607801750940284,15.607801750940284,15.607801750940284,,1.1,1.1,1.1,1.1,0.9164355856831442,0.9164355856831442,0.9164355856831442,0.9164355856831442,0.98,0.98,0.98,0.98,37.815640591605245,37.815640591605245,37.815640591605245,37.815640591605245,151.26256236642098,3630.301496794104,0.059052801350227314,41.171548929854715,81.2962456279782,119.24075085604721,152.175263425356,0.125
1955-02-27,1955-03-10,2615.179,1.023649608554846,2677.026959650853,0.114,1955,2,27,1955.02,1954,5,150,22,0.2312951293138337,115.54708218795713,0.04316246490211932,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.060514892992011036,2515.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1415.0269596508524,51.0,10.0,17.999999999999993,43.67367159416212,1292.3532880566904,100.0,18.0,25.0,48.67367159416212,1385.3532880566904,1243.0,972.7342030060538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1955-02-28,1955-03-11,2615.179,1.023649608554846,2677.026959650853,0.114,1955,2,28,1955.02,1954,5,151,22,0.2312951293138337,0.0,0.0,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.060514892992011036,2515.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1415.0269596508524,51.0,10.0,17.999999999999993,43.67367159416212,1292.3532880566904,100.0,18.0,25.0,48.67367159416212,1385.3532880566904,1243.0,972.7342030060538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1955-03-01,1955-03-12,2630.0582,1.0222948118787176,2688.6948527990785,0.113,1955,3,1,1955.03,1954,6,152,22,0.2323032352818404,11.667893148225632,0.004339612260602469,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.08889071206841785,2449.6948527990785,1100.0,,4,275.0,275.0,275.0,275.0,1349.6948527990785,41.0,7.0,13.0,67.0,1221.6948527990785,100.0,18.0,25.0,80.0,1365.6948527990785,1243.0,972.7623668860667,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.300731120818524,15.300731120818524,15.300731120818524,15.300731120818524,,1.1,1.1,1.1,1.1,0.91332274907887,0.91332274907887,0.91332274907887,0.91332274907887,0.98,0.98,0.98,0.98,36.945728588431685,36.945728588431685,36.945728588431685,36.945728588431685,147.78291435372674,3546.789944489442,0.05496455434497397,40.33262689576664,79.60714273541329,116.68014738533456,148.70256786251426,0.115
1955-03-02,1955-03-13,2659.9765,1.0218207414441836,2718.0191594541047,0.111,1955,3,2,1955.03,1954,6,153,22,0.23483685537683466,29.32430665502625,0.010788852077450341,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.08793168332485246,2479.0191594541047,1100.0,,4,275.0,275.0,275.0,275.0,1379.0191594541045,41.0,7.000000000000008,13.0,67.0,1251.0191594541047,100.0,18.0,25.0,80.0,1395.0191594541045,1243.0,972.833149695234,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.2299483116512,15.2299483116512,15.2299483116512,15.2299483116512,,1.1,1.1,1.1,1.1,0.912565091244942,0.912565091244942,0.912565091244942,0.912565091244942,0.98,0.98,0.98,0.98,36.744306731841924,36.744306731841924,36.744306731841924,36.744306731841924,146.9772269273677,3527.4534462568245,0.054075125414821235,40.137963368030775,79.21534258590097,116.08654780055606,147.8983800307869,0.11
1955-03-03,1955-03-14,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1955,3,3,1955.03,1954,6,154,22,0.238372145447254,40.91770914837207,0.01483096971664259,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1955-03-04,1955-03-15,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1955,3,4,1955.03,1954,6,155,23,0.24043650119059146,23.89300628862793,0.008585866676295795,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.08588379841557951,2543.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1443.8298748911047,41.0,7.0,13.0,67.0,1315.829874891105,100.0,18.0,25.0,80.0,1459.829874891105,1243.0,972.9895893531856,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.07350865369979,15.07350865369979,15.07350865369979,15.07350865369979,,1.1,1.1,1.1,1.1,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.98,0.98,0.98,0.98,36.29801804147543,36.29801804147543,36.29801804147543,36.29801804147543,145.19207216590172,3484.6097319816413,0.052174253796805764,39.70609959599147,78.34631154700924,114.77037842426672,146.11640266584237,0.105
1955-03-05,1955-03-16,2735.7079,1.0234104608467474,2799.7520826810883,0.105,1955,3,5,1955.03,1954,6,156,23,0.24189857994364605,16.922207789983073,0.006044180802529522,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.08536470120994774,2560.7520826810887,1100.0,,4,275.0,275.0,275.0,275.0,1460.7520826810885,41.0,7.0,13.0,67.0,1332.7520826810885,100.0,18.0,25.0,80.0,1476.7520826810885,1243.0,973.030436061644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032661945241287,15.032661945241287,15.032661945241287,15.032661945241287,,1.1,1.1,1.1,1.1,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.98,0.98,0.98,0.98,36.1812460725764,36.1812460725764,36.1812460725764,36.1812460725764,144.7249842903056,3473.3996229673344,0.05169207130358292,39.59297795104982,78.11872031595811,114.42578994598436,145.65011337656784,0.105
1955-03-06,1955-03-17,2735.7079,1.0234104608467474,2799.7520826810883,0.105,1955,3,6,1955.03,1954,6,157,23,0.24189857994364605,0.0,0.0,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.08536470120994774,2560.7520826810887,1100.0,,4,275.0,275.0,275.0,275.0,1460.7520826810885,41.0,7.0,13.0,67.0,1332.7520826810885,100.0,18.0,25.0,80.0,1476.7520826810885,1243.0,973.030436061644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032661945241287,15.032661945241287,15.032661945241287,15.032661945241287,,1.1,1.1,1.1,1.1,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.98,0.98,0.98,0.98,36.1812460725764,36.1812460725764,36.1812460725764,36.1812460725764,144.7249842903056,3473.3996229673344,0.05169207130358292,39.59297795104982,78.11872031595811,114.42578994598436,145.65011337656784,0.105
1955-03-07,1955-03-18,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1955,3,7,1955.03,1954,6,158,23,0.24043650119059146,16.922207789983073,0.006080935073562577,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.08588379841557951,2543.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1443.8298748911047,41.0,7.0,13.0,67.0,1315.829874891105,100.0,18.0,25.0,80.0,1459.829874891105,1243.0,972.9895893531856,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.07350865369979,15.07350865369979,15.07350865369979,15.07350865369979,,1.1,1.1,1.1,1.1,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.98,0.98,0.98,0.98,36.29801804147543,36.29801804147543,36.29801804147543,36.29801804147543,145.19207216590172,3484.6097319816413,0.052174253796805764,39.70609959599147,78.34631154700924,114.77037842426672,146.11640266584237,0.105
1955-03-08,1955-03-19,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1955,3,8,1955.03,1954,6,159,23,0.238372145447254,23.89300628862793,0.00866022218940109,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1955-03-09,1955-03-20,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1955,3,9,1955.03,1954,6,160,23,0.238372145447254,0.0,0.0,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1955-03-10,1955-03-21,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1955,3,10,1955.03,1954,6,161,23,0.238372145447254,0.0,0.0,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1955-03-11,1955-03-22,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1955,3,11,1955.03,1954,6,162,24,0.238372145447254,0.0,0.0,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1955-03-12,1955-03-23,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1955,3,12,1955.03,1954,6,163,24,0.238372145447254,0.0,0.0,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1955-03-13,1955-03-24,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1955,3,13,1955.03,1954,6,164,24,0.238372145447254,0.0,0.0,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1955-03-14,1955-03-25,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1955,3,14,1955.03,1954,6,165,24,0.238372145447254,0.0,0.0,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1955-03-15,1955-03-26,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1955,3,15,1955.03,1954,6,166,24,0.238372145447254,0.0,0.0,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1955-03-16,1955-03-27,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1955,3,16,1955.03,1954,6,167,24,0.238372145447254,0.0,0.0,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1955-03-17,1955-03-28,2735.7079,1.0234104608467474,2799.7520826810883,0.105,1955,3,17,1955.03,1954,6,168,24,0.24189857994364605,40.81521407861101,0.014578152948287373,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.08536470120994774,2560.7520826810887,1100.0,,4,275.0,275.0,275.0,275.0,1460.7520826810885,41.0,7.0,13.0,67.0,1332.7520826810885,100.0,18.0,25.0,80.0,1476.7520826810885,1243.0,973.030436061644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032661945241287,15.032661945241287,15.032661945241287,15.032661945241287,,1.1,1.1,1.1,1.1,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.98,0.98,0.98,0.98,36.1812460725764,36.1812460725764,36.1812460725764,36.1812460725764,144.7249842903056,3473.3996229673344,0.05169207130358292,39.59297795104982,78.11872031595811,114.42578994598436,145.65011337656784,0.105
1955-03-18,1955-03-29,2781.7915,1.0248916676985669,2851.0349296246973,0.10099999999999999,1955,3,18,1955.03,1954,6,169,25,0.24632941791957386,51.28284694360946,0.017987449543580367,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.08382920795413099,2612.034929624697,1100.0,,4,275.0,275.0,275.0,275.0,1512.0349296246973,41.0,7.0,13.0,67.0,1384.0349296246973,100.0,18.0,25.0,80.0,1528.0349296246973,1243.0,973.1542222439217,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.908875762963548,14.908875762963548,14.908875762963548,14.908875762963548,,1.1,1.1,1.1,1.1,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.98,0.98,0.98,0.98,35.826774075794845,35.826774075794845,35.826774075794845,35.826774075794845,143.30709630317938,3439.370311276305,0.05026493881716277,39.249274798016636,77.42732216093337,113.37922840314435,144.23456701657847,0.1
1955-03-19,1955-03-30,2781.7915,1.0248916676985669,2851.0349296246973,0.10099999999999999,1955,3,19,1955.03,1954,6,170,25,0.24632941791957386,0.0,0.0,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.08382920795413099,2612.034929624697,1100.0,,4,275.0,275.0,275.0,275.0,1512.0349296246973,41.0,7.0,13.0,67.0,1384.0349296246973,100.0,18.0,25.0,80.0,1528.0349296246973,1243.0,973.1542222439217,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.908875762963548,14.908875762963548,14.908875762963548,14.908875762963548,,1.1,1.1,1.1,1.1,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.98,0.98,0.98,0.98,35.826774075794845,35.826774075794845,35.826774075794845,35.826774075794845,143.30709630317938,3439.370311276305,0.05026493881716277,39.249274798016636,77.42732216093337,113.37922840314435,144.23456701657847,0.1
1955-03-20,1955-03-31,2797.2606,1.0224543431941675,2860.071249515923,0.1,1955,3,20,1955.03,1954,6,171,25,0.2471101559581757,9.036319891225503,0.003159473699389457,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.08356435177635928,2621.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1521.0712495159228,41.0,7.0,13.0,67.0,1393.0712495159228,100.0,18.0,25.0,80.0,1537.0712495159228,1243.0,973.1760340505556,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.887063956329555,14.887063956329555,14.887063956329555,14.887063956329555,,1.1,1.1,1.1,1.1,0.90868210367285,0.90868210367285,0.90868210367285,0.90868210367285,0.98,0.98,0.98,0.98,35.764223961055244,35.764223961055244,35.764223961055244,35.764223961055244,143.05689584422097,3433.365500261303,0.050018647566361804,39.188576478486866,77.30523664325878,113.19446959061094,143.98476693340442,0.1
1955-03-21,1955-04-01,2859.6787,1.0209546780233656,2919.602346408777,0.095,1955,3,21,1955.03,1954,6,172,25,0.25225364272971834,59.53109689285429,0.020390138734502603,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.08186046305038053,2680.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1580.6023464087768,41.0,7.0,13.0,67.0,1452.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1955-03-22,1955-04-02,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1955,3,22,1955.03,1954,6,173,25,0.2601072963169945,90.89876837125212,0.0301938995886716,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.07938877644875518,2771.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1671.5011147800292,41.0,7.0,13.0,67.0,1543.5011147800292,100.0,18.0,25.0,80.0,1687.5011147800292,1243.0,973.5391406218828,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.047899230897,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1955-03-23,1955-04-03,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1955,3,23,1955.03,1954,6,174,25,0.26683194443619523,77.83157545371205,0.02520181057560264,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0773880355428648,2849.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1749.3326902337408,41.0,7.0,13.0,67.0,1621.3326902337408,100.0,18.0,25.0,80.0,1765.3326902337408,1243.0,973.7270099419437,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1955-03-24,1955-04-04,3118.105,1.028104228987988,3205.7369369285907,0.075,1955,3,24,1955.03,1954,6,175,25,0.2769756713506303,117.40424669484943,0.03662316933819722,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.07455384041242802,2966.7369369285907,1100.0,,4,275.0,275.0,275.0,275.0,1866.7369369285907,41.0,7.0,13.0,67.0,1738.7369369285907,100.0,18.0,25.0,80.0,1882.7369369285907,1243.0,973.996918747301,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.066179259584215,14.066179259584215,14.066179259584215,14.066179259584215,,1.1,1.1,1.1,1.1,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.98,0.98,0.98,0.98,33.393162032123826,33.393162032123826,33.393162032123826,33.393162032123826,133.5726481284953,3205.7435550838877,0.0416667526863483,36.877244588987615,72.65980700936616,106.17304739610607,134.51292292723764,0.075
1955-03-25,1955-04-05,3201.7695,1.0317590724200547,3303.4547294228223,0.07,1955,3,25,1955.03,1954,6,176,26,0.2854184886221318,97.71779249423165,0.029580484825140863,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.07234850166745223,3064.4547294228223,1100.0,,4,275.0,275.0,275.0,275.0,1964.4547294228225,41.000000000000064,7.0,13.0,67.0,1836.4547294228225,100.0,18.0,25.0,80.0,1980.4547294228225,1243.0,974.2039874028244,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.859110604060746,13.859110604060746,13.859110604060746,13.859110604060746,,1.1,1.1,1.1,1.1,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.98,0.98,0.98,0.98,32.79071663939227,32.79071663939227,32.79071663939227,32.79071663939227,131.16286655756912,3147.9087973816577,0.03970475677760712,36.286800763176025,71.47414900726432,104.38360954651293,132.10545035527835,0.07
1955-03-26,1955-04-06,3286.8346,1.0375592184505815,3410.2855387523305,0.064,1955,3,26,1955.03,1954,6,177,26,0.2946486705482013,106.83080932950816,0.03132605997813096,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0700821081648897,3171.2855387523305,1100.0,,4,275.0,275.0,275.0,275.0,2071.2855387523305,41.0,7.0,13.0,67.0,1943.2855387523307,100.0,18.0,25.0,80.0,2087.2855387523305,1243.0,974.4303669749753,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.632731031910069,13.632731031910069,13.632731031910069,13.632731031910069,,1.1,1.1,1.1,1.1,0.8914722702203133,0.8914722702203133,0.8914722702203133,0.8914722702203133,0.98,0.98,0.98,0.98,32.130573841708625,32.130573841708625,32.130573841708625,32.130573841708625,128.5222953668345,3084.5350888040284,0.037686666968612566,35.638365690958345,70.17251187519481,102.42032890140614,129.46702556155435,0.065
1955-03-27,1955-04-07,3373.3099,1.0324218111984715,3482.678716691735,0.059,1955,3,27,1955.03,1954,6,178,26,0.30090344112216594,72.39317793940472,0.020786636904644603,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.06862533682895412,3243.678716691735,1100.0,,4,275.0,275.0,275.0,275.0,2143.6787166917347,41.0,7.0,13.0,67.00000000000001,2015.6787166917352,100.0,18.0,25.0,80.0,2159.6787166917347,1243.0,974.583771566323,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.479326440562275,13.479326440562275,13.479326440562275,13.479326440562275,,1.1,1.1,1.1,1.1,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.98,0.98,0.98,0.98,31.682469039559113,31.682469039559113,31.682469039559113,31.682469039559113,126.72987615823645,3041.5170277976745,0.03638862107803605,35.197355533536204,69.28752738325758,101.0861978323697,127.67583644653959,0.06
