Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1955-03-28,1955-04-08,3461.205,1.0313344982765316,3569.6601221072224,0.055,1955,3,28,1955.03,1954,6,179,26,0.308418634550064,86.98140541548719,0.024366859151884968,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.06695315291219232,3330.6601221072224,1100.0,,4,275.0,275.0,275.0,275.0,2230.6601221072224,41.0,7.0,13.0,66.99999999999999,2102.6601221072224,100.0,18.0,25.0,80.0,2246.6601221072224,1243.0,974.7680893063699,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.295008700515226,13.295008700515226,13.295008700515226,13.295008700515226,,1.1,1.1,1.1,1.1,0.8860321070589471,0.8860321070589471,0.8860321070589471,0.8860321070589471,0.98,0.98,0.98,0.98,31.143388429183002,31.143388429183002,31.143388429183002,31.143388429183002,124.57355371673201,2989.765289201568,0.03489787527536218,34.6658829149868,68.22130893761624,99.47961270516429,125.52071901415053,0.055
1955-03-29,1955-04-09,3514.6276,1.0346796387969917,3636.513615673937,0.052000000000000005,1955,3,29,1955.03,1954,6,180,26,0.3141947763942281,66.8534935667144,0.01838395249740452,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.06572228932950312,3397.513615673937,1100.0,,4,275.0,275.0,275.0,275.0,2297.5136156739372,41.0,7.0,13.0,67.0,2169.513615673937,100.0,18.0,25.0,80.0,2313.5136156739372,1243.0,974.9097550427376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.153342964147624,13.153342964147624,13.153342964147624,13.153342964147624,,1.1,1.1,1.1,1.1,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.98,0.98,0.98,0.98,30.72863956376918,30.72863956376918,30.72863956376918,30.72863956376918,122.91455825507671,2949.9493981218407,0.03380010945794234,34.256351623265864,67.39993457872508,98.24249520002104,123.8625305791886,0.05
1955-03-30,1955-04-10,3568.5667,1.0388565255714983,3707.228803232147,0.05,1955,3,30,1955.03,1954,6,181,26,0.32030456859925754,70.71518755821035,0.019074945548695918,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.06446864023920723,3468.228803232147,1100.0,,4,275.0,275.0,275.0,275.0,2368.228803232147,41.0,7.0,13.0,67.0,2240.228803232147,100.0,18.0,25.0,80.0,2384.228803232147,1243.0,975.0596038925634,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.003494114321894,13.003494114321894,13.003494114321894,13.003494114321894,,1.1,1.1,1.1,1.1,0.8810611286873808,0.8810611286873808,0.8810611286873808,0.8810611286873808,0.98,0.98,0.98,0.98,30.28962408508332,30.28962408508332,30.28962408508332,30.28962408508332,121.15849634033329,2907.8039121679985,0.03268168833677092,33.82219617410696,66.52938412884924,96.93184810170729,122.1071077691747,0.05
1955-03-31,1955-04-11,3604.8141,1.0378065990623189,3741.0998613728943,0.049,1955,3,31,1955.03,1954,6,182,26,0.32323102802261805,33.87105814074721,0.009053770119976786,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.06388495599053394,3502.0998613728943,1100.0,,4,275.0,275.0,275.0,275.0,2402.099861372895,41.0,7.0,13.0,67.0,2274.099861372895,100.0,18.0,25.0,80.0,2418.099861372895,1243.0,975.131378277671,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.931719729214208,12.931719729214208,12.931719729214208,12.931719729214208,,1.1,1.1,1.1,1.1,0.8797981019681809,0.8797981019681809,0.8797981019681809,0.8797981019681809,0.98,0.98,0.98,0.98,30.07925539146528,30.07925539146528,30.07925539146528,30.07925539146528,120.31702156586113,2887.608517580667,0.032160868734925366,33.613925393150446,66.11184285277155,96.30341361158949,121.2658781539662,0.05
1955-04-01,1955-04-12,3623.0245,1.0349822327516651,3749.765986323985,0.048,1955,4,1,1955.04,1954,7,183,27,0.3239797812183923,8.666124951090751,0.0023111108753713,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.07867157605992313,3454.765986323985,1100.0,,4,275.0,275.0,275.0,275.0,2354.765986323985,30.0,4.0,7.0,55.0,2258.765986323985,100.0,18.0,25.0,80.0,2426.765986323985,1243.0,975.1497422091153,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.913355797770196,12.913355797770196,12.913355797770196,12.913355797770196,,1.1,1.1,1.1,1.1,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.98,0.98,0.98,0.98,30.02542346910141,30.02542346910141,30.02542346910141,30.02542346910141,120.10169387640563,2882.4406530337355,0.032029117100756774,33.56062159866165,66.0049833606007,96.1425912287694,121.05062430065658,0.05
1955-04-02,1955-04-13,3678.0029,1.0324463062741844,3797.3405085707386,0.046,1955,4,2,1955.04,1954,7,184,27,0.3280902199405118,47.57452224675353,0.012528379306352977,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.0776859487144158,3502.3405085707386,1100.0,,4,275.0,275.0,275.0,275.0,2402.3405085707386,30.0,4.000000000000013,7.0,55.0,2306.340508570739,100.0,18.0,25.0,80.0,2474.340508570739,1243.0,975.2505548872093,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.812543119675825,12.812543119675825,12.812543119675825,12.812543119675825,,1.1,1.1,1.1,1.1,0.8776667944713556,0.8776667944713556,0.8776667944713556,0.8776667944713556,0.98,0.98,0.98,0.98,29.72985455316929,29.72985455316929,29.72985455316929,29.72985455316929,118.91941821267716,2854.066037104252,0.03131650109972272,33.26767857965998,65.41779405740529,95.25908420845413,119.86859726325869,0.045
1955-04-03,1955-04-14,3623.0245,1.0349822327516651,3749.765986323985,0.048,1955,4,3,1955.04,1954,7,185,27,0.3239797812183923,47.57452224675353,0.012687331001525337,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.07867157605992313,3454.765986323985,1100.0,,4,275.0,275.0,275.0,275.0,2354.765986323985,30.0,4.0,7.0,55.0,2258.765986323985,100.0,18.0,25.0,80.0,2426.765986323985,1243.0,975.1497422091153,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.913355797770196,12.913355797770196,12.913355797770196,12.913355797770196,,1.1,1.1,1.1,1.1,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.8794724656343083,0.98,0.98,0.98,0.98,30.02542346910141,30.02542346910141,30.02542346910141,30.02542346910141,120.10169387640563,2882.4406530337355,0.032029117100756774,33.56062159866165,66.0049833606007,96.1425912287694,121.05062430065658,0.05
1955-04-04,1955-04-15,3604.8141,1.0378065990623189,3741.0998613728943,0.049,1955,4,4,1955.04,1954,7,186,27,0.32323102802261805,8.666124951090751,0.0023164644816272,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.07885381597157956,3446.0998613728943,1100.0,,4,275.0,275.0,275.0,275.0,2346.099861372895,30.0,4.0,7.0,55.0,2250.099861372895,100.0,18.0,25.0,80.0,2418.099861372895,1243.0,975.131378277671,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.931719729214208,12.931719729214208,12.931719729214208,12.931719729214208,,1.1,1.1,1.1,1.1,0.8797981019681809,0.8797981019681809,0.8797981019681809,0.8797981019681809,0.98,0.98,0.98,0.98,30.07925539146528,30.07925539146528,30.07925539146528,30.07925539146528,120.31702156586113,2887.608517580667,0.032160868734925366,33.613925393150446,66.11184285277155,96.30341361158949,121.2658781539662,0.05
1955-04-05,1955-04-16,3586.6615,1.0378065990623189,3722.2609733027552,0.049,1955,4,5,1955.04,1954,7,187,27,0.32160334809335805,18.83888807013909,0.005061141119673665,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.0792529062620365,3427.2609733027552,1100.0,,4,275.0,275.0,275.0,275.0,2327.2609733027552,30.0,4.0,7.0,55.0,2231.2609733027552,100.0,18.0,25.0,80.0,2399.2609733027552,1243.0,975.0914577767604,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.971640230124722,12.971640230124722,12.971640230124722,12.971640230124722,,1.1,1.1,1.1,1.1,0.8805024976123615,0.8805024976123615,0.8805024976123615,0.8805024976123615,0.98,0.98,0.98,0.98,30.19626750514081,30.19626750514081,30.19626750514081,30.19626750514081,120.7850700205632,2898.841680493517,0.03244938248201088,33.72980004574957,66.34413975866663,96.65301794873207,121.73380854639095,0.05
1955-04-06,1955-04-17,3532.5498,1.0346796387969917,3655.057351096385,0.052000000000000005,1955,4,6,1955.04,1954,7,188,27,0.3157969551347277,67.20362220637026,0.018386475436893385,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08071008787632585,3360.057351096385,1100.0,,4,275.0,275.0,275.0,275.0,2260.057351096385,30.0,4.0,7.0,55.0,2164.057351096385,100.0,18.0,25.0,80.0,2332.057351096385,1243.0,974.9490501011328,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.114047905752455,13.114047905752455,13.114047905752455,13.114047905752455,,1.1,1.1,1.1,1.1,0.8829763279634583,0.8829763279634583,0.8829763279634583,0.8829763279634583,0.98,0.98,0.98,0.98,30.613543602149605,30.613543602149605,30.613543602149605,30.613543602149605,122.45417440859842,2938.9001858063625,0.0335026683977658,34.14256447950989,67.17175924756077,97.89893265168145,123.40228983917923,0.05
1955-04-07,1955-04-18,3496.7627,1.0342049121698609,3616.3691610323467,0.053,1955,4,7,1955.04,1954,7,189,27,0.3124542955131948,38.68819006403828,0.010698075429056628,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08157353048431258,3321.3691610323467,1100.0,,4,275.0,275.0,275.0,275.0,2221.3691610323467,30.0,4.0,7.0,55.0,2125.3691610323467,100.0,18.0,25.0,80.0,2293.369161032347,1243.0,974.8670679840924,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.196030022792986,13.196030022792986,13.196030022792986,13.196030022792986,,1.1,1.1,1.1,1.1,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.98,0.98,0.98,0.98,30.85364582183129,30.85364582183129,30.85364582183129,30.85364582183129,123.41458328732516,2961.9499988958037,0.03412665515931305,34.3798525459796,67.64761252727008,98.61548316834411,124.36233871629857,0.055
1955-04-08,1955-04-19,3461.205,1.0313344982765316,3569.6601221072224,0.055,1955,4,8,1955.04,1954,7,190,28,0.308418634550064,46.70903892512433,0.013085010148683652,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08264092095856375,3274.6601221072224,1100.0,,4,275.0,275.0,275.0,275.0,2174.6601221072224,30.0,4.0,7.0,55.0,2078.660122107222,100.0,18.0,25.0,80.0,2246.660122107222,1243.0,974.7680893063699,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.295008700515226,13.295008700515226,13.295008700515226,13.295008700515226,,1.1,1.1,1.1,1.1,0.8860321070589471,0.8860321070589471,0.8860321070589471,0.8860321070589471,0.98,0.98,0.98,0.98,31.143388429183002,31.143388429183002,31.143388429183002,31.143388429183002,124.57355371673201,2989.765289201568,0.03489787527536218,34.6658829149868,68.22130893761624,99.47961270516429,125.52071901415053,0.055
1955-04-09,1955-04-20,3443.512,1.0302101359764275,3547.540965756461,0.055999999999999994,1955,4,9,1955.04,1954,7,191,28,0.3065075394413582,22.119156350761386,0.006235067209729825,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08315619265501438,3252.540965756461,1100.0,,4,275.0,275.0,275.0,275.0,2152.540965756461,30.0,4.0,7.0,55.0,2056.540965756461,100.0,18.0,25.0,80.0,2224.540965756461,1243.0,974.7212177607696,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.34188024611565,13.34188024611565,13.34188024611565,13.34188024611565,,1.1,1.1,1.1,1.1,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.98,0.98,0.98,0.98,31.280537877283468,31.280537877283468,31.280537877283468,31.280537877283468,125.12215150913387,3002.931636219213,0.03527010758068961,34.80119720441538,68.49273907698729,99.88852462152904,126.0690459935663,0.055
1955-04-10,1955-04-21,3390.7751,1.0319782984109251,3499.206317992134,0.057999999999999996,1955,4,10,1955.04,1954,7,192,28,0.3023314258745204,48.3346477643272,0.013813031691158443,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08430483177947416,3204.206317992134,1100.0,,4,275.0,275.0,275.0,275.0,2104.2063179921342,30.0,4.0,7.0,55.0,2008.2063179921336,100.0,18.0,25.0,80.0,2176.2063179921342,1243.0,974.6187943405072,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.44430366637819,13.44430366637819,13.44430366637819,13.44430366637819,,1.1,1.1,1.1,1.1,0.8884792055396826,0.8884792055396826,0.8884792055396826,0.8884792055396826,0.98,0.98,0.98,0.98,31.58008961021299,31.58008961021299,31.58008961021299,31.58008961021299,126.32035844085196,3031.688602580447,0.036099717181962386,35.096500798614585,69.08517132798538,100.7812216951035,127.26657414577093,0.06
1955-04-11,1955-04-22,3355.9016,1.0328438981567856,3466.1224903745947,0.06,1955,4,11,1955.04,1954,7,193,28,0.2994729831683649,33.083827617539555,0.009544910114807884,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08510951382105322,3171.1224903745947,1100.0,,4,275.0,275.0,275.0,275.0,2071.1224903745947,29.999999999999947,4.0,7.0,55.0,1975.1224903745947,100.0,18.0,25.0,80.0,2143.1224903745947,1243.0,974.5486881343652,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.514409872520062,13.514409872520062,13.514409872520062,13.514409872520062,,1.1,1.1,1.1,1.1,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.98,0.98,0.98,0.98,31.78499875353867,31.78499875353867,31.78499875353867,31.78499875353867,127.13999501415468,3051.3598803397117,0.03668075648429097,35.298322491962125,69.49012024091921,101.39156042541755,128.0856899701553,0.06
1955-04-12,1955-04-23,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1955,4,12,1955.04,1954,7,194,28,0.2954794055901358,46.22196271098575,0.013515586882453402,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08625981884962505,3124.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2024.9005276636085,30.0,4.0,7.000000000000013,55.0,1928.9005276636085,100.0,18.0,25.0,80.0,2096.9005276636085,1243.0,974.4507415943348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1955-04-13,1955-04-24,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1955,4,13,1955.04,1954,7,195,28,0.2954794055901358,0.0,0.0,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08625981884962505,3124.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2024.9005276636085,30.0,4.0,7.000000000000013,55.0,1928.9005276636085,100.0,18.0,25.0,80.0,2096.9005276636085,1243.0,974.4507415943348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1955-04-14,1955-04-25,3286.8346,1.0375592184505815,3410.2855387523305,0.064,1955,4,14,1955.04,1954,7,196,28,0.2946486705482013,9.614988911278033,0.002819408756838503,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08650302053825297,3115.2855387523305,1100.0,,4,275.0,275.0,275.0,275.0,2015.2855387523307,30.000000000000053,4.0,7.0,55.0,1919.2855387523307,100.0,18.0,25.0,80.0,2087.2855387523305,1243.0,974.4303669749753,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.632731031910069,13.632731031910069,13.632731031910069,13.632731031910069,,1.1,1.1,1.1,1.1,0.8914722702203133,0.8914722702203133,0.8914722702203133,0.8914722702203133,0.98,0.98,0.98,0.98,32.130573841708625,32.130573841708625,32.130573841708625,32.130573841708625,128.5222953668345,3084.5350888040284,0.037686666968612566,35.638365690958345,70.17251187519481,102.42032890140614,129.46702556155435,0.065
1955-04-15,1955-04-26,3235.6269,1.0340214030244457,3345.707466801638,0.068,1955,4,15,1955.04,1954,7,197,29,0.28906912513166155,64.57807195069245,0.019301768786267045,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08817268183999606,3050.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,1950.7074668016376,30.0,4.0,7.000000000000013,55.0,1854.7074668016376,100.0,18.0,25.0,80.0,2022.7074668016376,1243.0,974.2935229653656,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03068881227687,70.95998374032206,103.60793702073454,131.0626707477854,0.07
1955-04-16,1955-04-27,3201.7695,1.0317590724200547,3303.4547294228223,0.07,1955,4,16,1955.04,1954,7,198,29,0.2854184886221318,42.252737378815716,0.012790469626383551,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.0893004518489473,3008.4547294228223,1100.0,,4,275.0,275.0,275.0,275.0,1908.4547294228225,30.000000000000053,4.0,6.999999999999987,55.0,1812.4547294228225,100.0,18.0,25.0,80.0,1980.4547294228225,1243.0,974.2039874028244,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.859110604060746,13.859110604060746,13.859110604060746,13.859110604060746,,1.1,1.1,1.1,1.1,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.98,0.98,0.98,0.98,32.79071663939227,32.79071663939227,32.79071663939227,32.79071663939227,131.16286655756912,3147.9087973816577,0.03970475677760712,36.286800763176025,71.47414900726432,104.38360954651293,132.10545035527835,0.07
1955-04-17,1955-04-28,3168.1362,1.030253979619573,3263.984928026832,0.07200000000000001,1955,4,17,1955.04,1954,7,199,29,0.28200829778151826,39.469801395990096,0.012092519501874862,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.09038031930445696,2968.984928026832,1100.0,,4,275.0,275.0,275.0,275.0,1868.984928026832,30.0,4.0,7.0,55.0,1772.984928026833,100.0,18.0,25.0,80.0,1940.984928026833,1243.0,974.1203490141521,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.942748992733145,13.942748992733145,13.942748992733145,13.942748992733145,,1.1,1.1,1.1,1.1,0.896164943877881,0.896164943877881,0.896164943877881,0.896164943877881,0.98,0.98,0.98,0.98,33.0342261089271,33.0342261089271,33.0342261089271,33.0342261089271,132.1369044357084,3171.2857064570007,0.04048330716881979,36.52561127492068,71.95364969394903,105.1071631095815,133.07859535352534,0.07
1955-04-18,1955-04-29,3151.4034,1.0308303577198212,3248.5622941414613,0.073,1955,4,18,1955.04,1954,7,200,29,0.2806757822138222,15.422633885370946,0.004747525978856711,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.0908094022183322,2953.5622941414613,1100.0,,4,275.0,275.0,275.0,275.0,1853.5622941414613,30.0,4.0,7.000000000000013,55.0,1757.5622941414615,100.0,18.0,25.0,80.0,1925.5622941414613,1243.0,974.087667718538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.975430288347368,13.975430288347368,13.975430288347368,13.975430288347368,,1.1,1.1,1.1,1.1,0.8966428336749409,0.8966428336749409,0.8966428336749409,0.8966428336749409,0.98,0.98,0.98,0.98,33.129314286037896,33.129314286037896,33.129314286037896,33.129314286037896,132.51725714415159,3180.414171459638,0.04079258611821498,36.6187969314288,72.14077455138789,105.38958040790413,133.45855792808774,0.075
1955-04-19,1955-04-30,3151.4034,1.0308303577198212,3248.5622941414613,0.073,1955,4,19,1955.04,1954,7,201,29,0.2806757822138222,0.0,0.0,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.0908094022183322,2953.5622941414613,1100.0,,4,275.0,275.0,275.0,275.0,1853.5622941414613,30.0,4.0,7.000000000000013,55.0,1757.5622941414615,100.0,18.0,25.0,80.0,1925.5622941414613,1243.0,974.087667718538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.975430288347368,13.975430288347368,13.975430288347368,13.975430288347368,,1.1,1.1,1.1,1.1,0.8966428336749409,0.8966428336749409,0.8966428336749409,0.8966428336749409,0.98,0.98,0.98,0.98,33.129314286037896,33.129314286037896,33.129314286037896,33.129314286037896,132.51725714415159,3180.414171459638,0.04079258611821498,36.6187969314288,72.14077455138789,105.38958040790413,133.45855792808774,0.075
1955-04-20,1955-05-01,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1955,4,20,1955.04,1954,7,202,29,0.27859869191691744,24.04039695491656,0.007455491921420119,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.09148643098295996,2929.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1829.5218971865447,30.0,4.0,7.0,55.0,1733.5218971865452,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,974.0367249726096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.76394855437486,72.4322674882582,105.82955511901413,134.05059619965692,0.075
1955-04-21,1955-05-02,3085.0293,1.0246776610247352,3161.160607316777,0.077,1955,4,21,1955.04,1954,7,203,29,0.2731242764721695,63.36128986976792,0.02004367943947953,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.0933201556786445,2866.160607316777,1100.0,,4,275.0,275.0,275.0,275.0,1766.1606073167768,30.0,4.0,7.0,55.0,1670.160607316777,100.0,18.0,25.0,80.0,1838.160607316777,1243.0,973.9024593821713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.160638624713965,14.160638624713965,14.160638624713965,14.160638624713965,,1.1,1.1,1.1,1.1,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.98,0.98,0.98,0.98,33.66748287699783,33.66748287699783,33.66748287699783,33.66748287699783,134.66993150799132,3232.0783561917915,0.04260142024934963,37.145680455550156,73.19898496206784,106.98714280096816,135.60904329869342,0.075
1955-04-22,1955-05-03,3035.8316,1.026636025839626,3116.6940889423536,0.08,1955,4,22,1955.04,1954,7,204,30,0.2692823692846193,44.46651837442323,0.014267206567428276,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.09465157361661627,2821.6940889423536,1100.0,,4,275.0,275.0,275.0,275.0,1721.6940889423536,30.0,4.0,7.0,55.0,1625.6940889423536,100.0,18.0,25.0,80.0,1793.6940889423536,1243.0,973.7954684905504,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.26762951633482,14.26762951633482,14.26762951633482,14.26762951633482,,1.1,1.1,1.1,1.1,0.9007731896498344,0.9007731896498344,0.9007731896498344,0.9007731896498344,0.98,0.98,0.98,0.98,33.97778406464386,33.97778406464386,33.97778406464386,33.97778406464386,135.91113625857545,3261.867270205811,0.04360746752168312,37.44900553799052,73.80834576062797,107.90747135979393,136.84884773454687,0.08
1955-04-23,1955-05-04,3003.3095,1.0242115453806917,3076.024264251512,0.083,1955,4,23,1955.04,1954,7,205,30,0.2657684964313306,40.66982469084178,0.01322155522747086,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.0959030146245554,2781.024264251512,1100.0,,4,275.0,275.0,275.0,275.0,1681.0242642515118,30.0,4.0,7.0,55.0,1585.0242642515122,100.0,18.0,25.0,80.0,1753.0242642515122,1243.0,973.6972999481932,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.365798058691965,14.365798058691965,14.365798058691965,14.365798058691965,,1.1,1.1,1.1,1.1,0.9021033595214192,0.9021033595214192,0.9021033595214192,0.9021033595214192,0.98,0.98,0.98,0.98,34.26208863876625,34.26208863876625,34.26208863876625,34.26208863876625,137.048354555065,3289.160509321561,0.04455373000395137,37.726619207908655,74.36615222062437,108.75018541980428,137.9847036122643,0.085
1955-04-24,1955-05-05,2954.9395,1.0241302650991568,3026.2429734869697,0.08700000000000001,1955,4,24,1955.04,1954,7,206,30,0.2614673929092742,49.781290764542064,0.01644986579090901,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.09748060634407292,2731.2429734869697,1100.0,,4,275.0,275.0,275.0,275.0,1631.2429734869695,30.0,4.0,7.0,55.0,1535.2429734869695,100.0,18.0,25.0,80.0,1703.2429734869695,1243.0,973.5771382118652,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.48595979502018,14.48595979502018,14.48595979502018,14.48595979502018,,1.1,1.1,1.1,1.1,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.98,0.98,0.98,0.98,34.609520101859424,34.609520101859424,34.609520101859424,34.609520101859424,138.4380804074377,3322.513929778504,0.045745857692293376,38.0654829580021,75.04715649792621,109.77934810611264,139.37266076924422,0.085
1955-04-25,1955-05-06,2922.9672,1.0167801453929644,2972.015014594865,0.091,1955,4,25,1955.04,1954,7,207,30,0.2567820972609964,54.22795889210422,0.018246192776888232,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.09925925627943484,2677.015014594865,1100.0,,4,275.0,275.0,275.0,275.0,1577.015014594865,30.0,4.0,7.0,55.0,1481.015014594865,100.0,18.0,25.0,80.0,1649.015014594865,1243.0,973.4462431386772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.616854868208025,14.616854868208025,14.616854868208025,14.616854868208025,,1.1,1.1,1.1,1.1,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.98,0.98,0.98,0.98,34.98722944635174,34.98722944635174,34.98722944635174,34.98722944635174,139.94891778540696,3358.7740268497673,0.04708889998810599,38.43338352711229,75.78667752068706,110.897354744115,140.88143832901997,0.09
1955-04-26,1955-05-07,2875.4190000000012,1.0205622441948206,2934.5440676404264,0.094,1955,4,26,1955.04,1954,7,208,30,0.2535446074441329,37.470946954439114,0.012768916087386723,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.10052668939376334,2639.5440676404264,1100.0,,4,275.0,275.0,275.0,275.0,1539.5440676404266,30.0,4.0,7.0,55.0,1443.5440676404266,100.0,18.0,25.0,80.0,1611.5440676404266,1243.0,973.3557960253387,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.707301981546335,14.707301981546335,14.707301981546335,14.707301981546335,,1.1,1.1,1.1,1.1,0.9065054645927728,0.9065054645927728,0.9065054645927728,0.9065054645927728,0.98,0.98,0.98,0.98,35.247734872707525,35.247734872707525,35.247734872707525,35.247734872707525,140.9909394908301,3383.7825477799224,0.0480452623102697,38.68682713008671,76.29622608048281,111.66793931056108,141.9219707118493,0.095
1955-04-27,1955-05-08,2843.9928,1.024789793323618,2914.494793725857,0.096,1955,4,27,1955.04,1954,7,209,30,0.25181235017791403,20.049273914569312,0.006879159282675729,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.10121822850226313,2619.494793725857,1100.0,,4,275.0,275.0,275.0,275.0,1519.4947937258567,30.0,4.0,7.0,55.0,1423.4947937258567,100.0,18.0,25.0,80.0,1591.4947937258567,1243.0,973.3074012262348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.755696780650467,14.755696780650467,14.755696780650467,14.755696780650467,,1.1,1.1,1.1,1.1,0.9071009868830036,0.9071009868830036,0.9071009868830036,0.9071009868830036,0.98,0.98,0.98,0.98,35.38695049783798,35.38695049783798,35.38695049783798,35.38695049783798,141.54780199135192,3397.1472477924463,0.04856683988458898,38.82216613619062,76.56835893358804,112.0795679595643,142.47800694096597,0.095
1955-04-28,1955-05-09,2812.7838,1.027849310755933,2891.117890135454,0.098,1955,4,28,1955.04,1954,7,210,30,0.24979258570770324,23.37690359040289,0.008085766294818105,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.1020366554427079,2596.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1496.117890135454,30.0,4.0,7.0,55.00000000000002,1400.1178901354544,100.0,18.0,25.0,80.0,1568.1178901354544,1243.0,973.2509742175683,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97972751745761,76.8852050199787,112.5589047890832,143.12568711778968,0.1
1955-04-29,1955-05-10,2781.7915,1.0248916676985669,2851.0349296246973,0.10099999999999999,1955,4,29,1955.04,1954,7,211,31,0.24632941791957386,40.08296051075696,0.01405909134758772,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.10347119810237927,2556.034929624697,1100.0,,4,275.0,275.0,275.0,275.0,1456.0349296246973,30.0,4.0,7.0,54.99999999999999,1360.0349296246975,100.0,18.0,25.0,80.0,1528.0349296246975,1243.0,973.1542222439217,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.908875762963548,14.908875762963548,14.908875762963548,14.908875762963548,,1.1,1.1,1.1,1.1,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.98,0.98,0.98,0.98,35.826774075794845,35.826774075794845,35.826774075794845,35.826774075794845,143.30709630317938,3439.370311276305,0.05026493881716277,39.249274798016636,77.42732216093337,113.37922840314435,144.23456701657847,0.1
1955-04-30,1955-05-11,2751.0152,1.028638410250318,2829.7999019024605,0.103,1955,4,30,1955.04,1954,7,212,31,0.24449471152437266,21.235027722236733,0.007504073948112208,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.10424765362443927,2534.7999019024605,1100.0,,4,275.0,275.0,275.0,275.0,1434.7999019024605,30.0,4.0,7.0,55.00000000000002,1338.7999019024608,100.0,18.0,25.0,80.0,1506.7999019024605,1243.0,973.1029652804542,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.960132726431036,14.960132726431036,14.960132726431036,14.960132726431036,,1.1,1.1,1.1,1.1,0.9095391422547042,0.9095391422547042,0.9095391422547042,0.9095391422547042,0.98,0.98,0.98,0.98,35.97365930612161,35.97365930612161,35.97365930612161,35.97365930612161,143.89463722448644,3453.4712933876745,0.05084975694844953,39.39175443984705,77.71391739343728,113.81299673894432,144.8211526437371,0.105
1955-05-01,1955-05-12,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1955,5,1,1955.05,1954,8,213,31,0.24043650119059146,46.9700270113558,0.01687851184693559,0.49,3,Normal,55,13,13,17,178,276.0,0.0991796165803345,2506.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1406.8298748911047,45.0,5.0,12.0,63.0,1281.8298748911045,100.0,18.0,25.0,80.0,1459.8298748911045,1243.0,972.9895893531856,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.07350865369979,15.07350865369979,15.07350865369979,15.07350865369979,,1.1,1.1,1.1,1.1,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.98,0.98,0.98,0.98,36.29801804147543,36.29801804147543,36.29801804147543,36.29801804147543,145.19207216590172,3484.6097319816413,0.052174253796805764,39.70609959599147,78.34631154700924,114.77037842426672,146.11640266584237,0.105
1955-05-02,1955-05-13,2675.0157,1.0203003171795997,2729.319367170408,0.11,1955,5,2,1955.05,1954,8,214,31,0.2358131933235232,53.51050772069676,0.019605806621367725,0.49,3,Normal,55,13,13,17,178,276.0,0.10112411296378994,2453.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1353.319367170408,45.0,5.000000000000006,12.000000000000007,63.0,1228.319367170408,100.0,18.0,25.0,80.0,1406.319367170408,1243.0,972.8604260586873,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06282512364014,79.06412530133122,115.85747980751259,147.58813133121245,0.11
1955-05-03,1955-05-14,2644.9907,1.0241604977462724,2708.894991846261,0.11199999999999999,1955,5,3,1955.05,1954,8,215,31,0.2340485272955169,20.42437532414715,0.007539744207739413,0.49,3,Normal,55,13,13,17,178,276.0,0.10188656290877146,2432.894991846261,1100.0,,4,275.0,275.0,275.0,275.0,1332.8949918462606,45.0,5.0,12.0,63.0,1207.8949918462606,100.0,18.0,25.0,80.0,1385.8949918462604,1243.0,972.8111258423877,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.251972164497786,15.251972164497786,15.251972164497786,15.251972164497786,,1.1,1.1,1.1,1.1,0.912802444934202,0.912802444934202,0.912802444934202,0.912802444934202,0.98,0.98,0.98,0.98,36.80701308425353,36.80701308425353,36.80701308425353,36.80701308425353,147.2280523370141,3533.4732560883376,0.05434985585641696,40.19858235200925,79.33734514395216,116.27137465103998,148.14874298228904,0.11
1955-05-04,1955-05-15,2630.0582,1.0222948118787176,2688.6948527990785,0.113,1955,5,4,1955.05,1954,8,216,31,0.2323032352818404,20.200139047182347,0.007512990559770253,0.49,3,Normal,55,13,13,17,178,276.0,0.1026520356940725,2412.6948527990785,1100.0,,4,275.0,275.0,275.0,275.0,1312.6948527990785,45.0,4.999999999999994,11.999999999999993,63.0,1187.6948527990785,100.0,18.0,25.0,80.0,1365.6948527990785,1243.0,972.7623668860667,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.300731120818524,15.300731120818524,15.300731120818524,15.300731120818524,,1.1,1.1,1.1,1.1,0.91332274907887,0.91332274907887,0.91332274907887,0.91332274907887,0.98,0.98,0.98,0.98,36.945728588431685,36.945728588431685,36.945728588431685,36.945728588431685,147.78291435372674,3546.789944489442,0.05496455434497397,40.33262689576664,79.60714273541329,116.68014738533456,148.70256786251426,0.115
1955-05-05,1955-05-16,2600.3529,1.0178780170276676,2646.8420534241445,0.11599999999999999,1955,5,5,1955.05,1954,8,217,31,0.2286871534158461,41.852799374933966,0.015812352429866446,0.49,3,Normal,55,13,13,17,178,276.0,0.1042752058601104,2370.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1270.8420534241445,45.0,5.0,12.0,63.0,1145.842053424145,100.0,18.0,25.0,80.0,1323.842053424145,1243.0,972.6613428875756,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401755119309726,15.401755119309726,15.401755119309726,15.401755119309726,,1.1,1.1,1.1,1.1,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.98,0.98,0.98,0.98,37.23263681288936,37.23263681288936,37.23263681288936,37.23263681288936,148.93054725155744,3574.3331340373798,0.056267258962011055,40.60963941441543,80.16477675601854,117.52522112969237,149.84799362904616,0.115
1955-05-06,1955-05-17,2556.1926,1.0169526735643364,2599.526898715372,0.12,1955,5,6,1955.05,1954,8,218,32,0.2245991240490082,47.3151547087723,0.018201448398996904,0.49,3,Normal,55,13,13,17,178,276.0,0.10617316563886796,2323.526898715372,1100.0,,4,275.0,275.0,275.0,275.0,1223.5268987153722,45.0,5.0,12.0,63.0,1098.5268987153722,100.0,18.0,25.0,80.0,1276.5268987153722,1243.0,972.5471338934508,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.51596411343435,15.51596411343435,15.51596411343435,15.51596411343435,,1.1,1.1,1.1,1.1,0.9155342588549672,0.9155342588549672,0.9155342588549672,0.9155342588549672,0.98,0.98,0.98,0.98,37.55615678173086,37.55615678173086,37.55615678173086,37.55615678173086,150.22462712692345,3605.391051046163,0.057789218184724725,40.921618153272576,80.79292652884105,118.4774812640998,151.1394836338921,0.12
1955-05-07,1955-05-18,2541.5783,1.0183164052493892,2588.130878115853,0.121,1955,5,7,1955.05,1954,8,219,32,0.2236145078692097,11.396020599519035,0.004403185594623129,0.49,3,Normal,55,13,13,17,178,276.0,0.10664066579234456,2312.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1212.1308781158532,45.0,5.0,12.0,63.0,1087.1308781158532,100.0,18.0,25.0,80.0,1265.1308781158532,1243.0,972.519626257521,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.5434717493642,15.5434717493642,15.5434717493642,15.5434717493642,,1.1,1.1,1.1,1.1,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.98,0.98,0.98,0.98,37.633941740221424,37.633941740221424,37.633941740221424,37.633941740221424,150.5357669608857,3612.858407061256,0.05816389280532636,40.996567226520774,80.94385221203169,118.70633244284828,151.44998467374208,0.12
1955-05-08,1955-05-19,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1955,5,8,1955.05,1954,8,220,32,0.2202563100494408,38.8680303213996,0.01524677235814544,0.49,3,Normal,55,13,13,17,178,276.0,0.10826659174780152,2273.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1173.2628477944534,44.99999999999997,4.999999999999994,11.999999999999993,63.0,1048.2628477944536,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1955-05-09,1955-05-20,2483.6479999999997,1.0126150162696577,2514.979259928103,0.126,1955,5,9,1955.05,1954,8,221,32,0.21729420805778807,34.283587866350445,0.013631757689854876,0.49,3,Normal,55,13,13,17,178,276.0,0.109742455692414,2238.979259928103,1100.0,,4,275.0,275.0,275.0,275.0,1138.9792599281031,44.99999999999997,5.0,12.0,63.0,1013.9792599281031,100.0,18.0,25.0,80.0,1191.9792599281031,1243.0,972.3430533860334,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.720044620851883,15.720044620851883,15.720044620851883,15.720044620851883,,1.1,1.1,1.1,1.1,0.91750281675577,0.91750281675577,0.91750281675577,0.91750281675577,0.98,0.98,0.98,0.98,38.1319449664838,38.1319449664838,38.1319449664838,38.1319449664838,152.5277798659352,3660.6667167824453,0.06064772870941909,41.47584782119053,81.9091738216544,120.17054403827326,153.43775833440878,0.125
1955-05-10,1955-05-21,2440.7511,1.0095129172694002,2463.969763289497,0.13,1955,5,10,1955.05,1954,8,222,32,0.21288698754821253,51.00949663860592,0.02070216014765791,0.49,3,Normal,55,13,13,17,178,276.0,0.1120143615851556,2187.969763289497,1100.0,,4,275.0,275.0,275.0,275.0,1087.9697632894972,45.0,5.000000000000006,12.000000000000007,63.0,962.9697632894972,100.0,18.0,25.0,80.0,1140.9697632894972,1243.0,972.2199270148367,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.843170992048572,15.843170992048572,15.843170992048572,15.843170992048572,,1.1,1.1,1.1,1.1,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.98,0.98,0.98,0.98,38.47782713182401,38.47782713182401,38.47782713182401,38.47782713182401,153.91130852729603,3693.871404655105,0.062464771613844124,41.80814305918576,82.57864698603647,121.18650199225985,154.8181887918474,0.13
1955-05-11,1955-05-22,2426.5566,1.011398080199254,2454.2146867348292,0.131,1955,5,11,1955.05,1954,8,223,32,0.2120441489338893,9.755076554667994,0.003974826084855062,0.47,3,Normal,55,13,13,17,178,276.0,0.11245959919146266,2178.2146867348292,1100.0,,4,275.0,275.0,275.0,275.0,1078.2146867348292,44.99999999999997,5.0,12.0,63.0,953.2146867348292,100.0,18.0,25.0,80.0,1131.2146867348292,1243.0,972.1963802783257,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87150787715394,82.70632616595205,121.38030787068577,155.08163468401546,0.13
1955-05-12,1955-05-23,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1955,5,12,1955.05,1954,8,224,32,0.2091624966678106,33.352456783317855,0.013777098246514376,0.47,3,Normal,55,13,13,17,178,276.0,0.11400896613828708,2144.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,1044.8622299515114,45.0,5.0,12.0,63.0,919.8622299515114,100.0,18.0,25.0,80.0,1097.8622299515114,1243.0,972.1158743481587,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.087698696894094,83.14199254795435,122.04172496595415,155.9809923431781,0.135
1955-05-13,1955-05-24,2356.3647,1.0072308567466204,2373.403235588493,0.14,1955,5,13,1955.05,1954,8,225,33,0.20506203955484573,47.45899436301852,0.01999617833640094,0.47,3,Normal,55,13,13,17,178,276.0,0.11628870975713695,2097.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,997.4032355884927,45.0,5.0,12.0,61.43425726450862,873.9689783239842,100.0,18.0,25.0,78.43425726450863,1051.9689783239842,1243.0,972.0013181548687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1955-05-14,1955-05-25,2356.3647,1.0072308567466204,2373.403235588493,0.14,1955,5,14,1955.05,1954,8,226,33,0.20506203955484573,0.0,0.0,0.47,3,Normal,55,13,13,17,178,276.0,0.11628870975713695,2097.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,997.4032355884927,45.0,5.0,12.0,61.43425726450862,873.9689783239842,100.0,18.0,25.0,78.43425726450863,1051.9689783239842,1243.0,972.0013181548687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1955-05-15,1955-05-26,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1955,5,15,1955.05,1954,8,227,33,0.2027895029818898,26.30250663143488,0.011206381689090305,0.47,3,Normal,55,13,13,17,178,276.0,0.11759188542480728,2071.100728957058,1100.0,,4,275.0,275.0,275.0,275.0,971.100728957058,45.0,5.0,12.0,59.81417533431154,849.2865536227464,100.0,18.0,25.0,76.81417533431154,1027.2865536227464,1243.0,971.9378293457584,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.125268661126782,16.125268661126782,16.125268661126782,16.125268661126782,,1.1,1.1,1.1,1.1,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.98,0.98,0.98,0.98,39.265742555944534,39.265742555944534,39.265742555944534,39.265742555944534,157.0629702237781,3769.5112853706746,0.06691786521389287,42.56328293258325,84.10063576404377,123.4977381711945,157.96231183243998,0.14
1955-05-16,1955-05-27,2314.871,1.0102455056208746,2338.5880238421,0.14300000000000002,1955,5,16,1955.05,1954,8,228,33,0.20205400525995745,8.512705114957953,0.003640104639282428,0.47,3,Normal,55,13,13,17,178,276.0,0.11801993219248408,2062.5880238421,1100.0,,4,275.0,275.0,275.0,275.0,962.5880238421,45.0,5.0,12.0,59.2898420482453,841.2981817938547,100.0,18.0,25.0,76.28984204824529,1019.2981817938547,1243.0,971.9172814368602,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.145816570025048,16.145816570025048,16.145816570025048,16.145816570025048,,1.1,1.1,1.1,1.1,0.9212075471370721,0.9212075471370721,0.9212075471370721,0.9212075471370721,0.98,0.98,0.98,0.98,39.32287642301417,39.32287642301417,39.32287642301417,39.32287642301417,157.29150569205666,3774.99613660936,0.06725917694286324,42.61793988191805,84.21083095275479,123.66516159791266,158.19027423509775,0.145
1955-05-17,1955-05-28,2273.8406,1.0091162618538574,2294.569526323532,0.147,1955,5,17,1955.05,1954,8,229,33,0.1982508070743532,44.01849751856797,0.01918377151512881,0.47,3,Normal,55,13,13,17,178,276.0,0.1202839996058957,2018.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,918.5695263235319,45.0,5.0,12.0,56.57855778079727,799.9909685427347,100.0,18.0,25.0,73.57855778079727,977.9909685427347,1243.0,971.8110298911258,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
