Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1955-05-18,1955-05-29,2246.7435,1.0072760181955318,2263.0908465866933,0.15,1955,5,18,1955.05,1954,8,230,33,0.19553104914509029,31.478679736838785,0.013909596154443602,0.47,3,Normal,55,13,13,17,178,276.0,0.12195710146425495,1987.090846586693,1100.0,,4,275.0,275.0,275.0,275.0,887.0908465866933,45.0,5.0,12.0,54.63965359410793,770.4511929925853,100.0,18.0,25.0,71.63965359410793,948.4511929925853,1243.0,971.7350468710713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.328051135813965,16.328051135813965,16.328051135813965,16.328051135813965,,1.1,1.1,1.1,1.1,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.98,0.98,0.98,0.98,39.82798110452893,39.82798110452893,39.82798110452893,39.82798110452893,159.3119244181157,3823.486186034776,0.0703957265606009,43.100545185792676,85.18402632354255,125.1442828574654,160.2054682443885,0.15
1955-05-19,1955-05-30,2233.2716,1.008811210708514,2252.94942663694,0.152,1955,5,19,1955.05,1954,8,231,33,0.1946548304614316,10.141419949753072,0.004501397070812875,0.47,3,Normal,55,13,13,17,178,276.0,0.12250607880355098,1976.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,876.9494266369403,45.0,5.0,12.0,54.015000916043434,760.9344257208968,100.0,18.0,25.0,71.01500091604342,938.9344257208968,1243.0,971.7105675815376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1955-05-20,1955-05-31,2233.2716,1.008811210708514,2252.94942663694,0.152,1955,5,20,1955.05,1954,8,232,34,0.1946548304614316,0.0,0.0,0.47,3,Normal,55,13,13,17,178,276.0,0.12250607880355098,1976.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,876.9494266369403,45.0,5.0,12.0,54.015000916043434,760.9344257208968,100.0,18.0,25.0,71.01500091604342,938.9344257208968,1243.0,971.7105675815376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1955-05-21,1955-06-01,2219.8507,1.0013386428720137,2222.822287316489,0.154,1955,5,21,1955.05,1954,8,233,34,0.19205184562414465,30.12713932045108,0.013553552837920384,0.45,3,Normal,55,13,13,17,178,276.0,0.12416647141558135,1946.8222873164887,1100.0,,4,275.0,275.0,275.0,275.0,846.8222873164891,45.0,5.0,12.0,52.15934378398664,732.6629435325025,100.0,18.0,25.0,69.15934378398666,910.6629435325025,1243.0,971.6378469004193,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635538138154,85.70002968847872,125.92891468775059,161.27538497846982,0.155
1955-05-22,1955-06-02,2179.8933,1.002477893715166,2185.2948439078027,0.158,1955,5,22,1955.05,1954,8,234,34,0.1888094745136341,37.5274434086864,0.01717271402223181,0.45,3,Normal,55,13,13,17,178,276.0,0.12629874672035074,1909.2948439078027,1100.0,,4,275.0,275.0,275.0,275.0,809.2948439078027,45.0,5.0,12.0,49.84787082040815,697.4469730873946,100.0,18.0,25.0,66.84787082040813,875.4469730873946,1243.0,971.5472634163292,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.515834590556054,16.515834590556054,16.515834590556054,16.515834590556054,,1.1,1.1,1.1,1.1,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.98,0.98,0.98,0.98,40.345345743931134,40.345345743931134,40.345345743931134,40.345345743931134,161.3813829757245,3873.153191417389,0.07384879135445997,43.59372472588622,86.17893070202156,126.65736848031315,162.26927537381238,0.16
1955-05-23,1955-06-03,2166.6756,1.004236067700878,2175.8537845274404,0.159,1955,5,23,1955.05,1954,8,235,34,0.18799376698317088,9.441059380362276,0.004339013700046356,0.45,3,Normal,55,13,13,17,178,276.0,0.12684675871266904,1899.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,799.8537845274402,45.0,5.0,12.0,49.26635629335685,688.5874282340837,100.0,18.0,25.0,66.26635629335685,866.5874282340837,1243.0,971.5244746523076,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1955-05-24,1955-06-04,2140.3921,1.0046960577600612,2150.4435049307785,0.162,1955,5,24,1955.05,1954,8,236,34,0.1857983188260193,25.41027959666189,0.011816297214225042,0.45,3,Normal,55,13,13,17,178,276.0,0.12834561771427902,1874.4435049307785,1100.0,,4,275.0,275.0,275.0,275.0,774.4435049307785,45.0,5.0,12.0,47.701230376171154,664.7422745546074,100.0,18.0,25.0,64.70123037617114,842.7422745546075,1243.0,971.4631394946604,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.599958512224774,16.599958512224774,16.599958512224774,16.599958512224774,,1.1,1.1,1.1,1.1,0.924559722029324,0.924559722029324,0.924559722029324,0.924559722029324,0.98,0.98,0.98,0.98,40.576048336529006,40.576048336529006,40.576048336529006,40.576048336529006,162.30419334611602,3895.300640306784,0.07547475345153998,43.81326337961614,86.62194065374376,127.33143710357388,163.18946589499976,0.16
1955-05-25,1955-06-05,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1955,5,25,1955.05,1954,8,237,34,0.1851861595128408,7.08517723586192,0.003305642898955539,0.45,3,Normal,55,13,13,17,178,276.0,0.1287698824940883,1867.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,767.3583276949167,45.0,5.0,12.0,47.26482453193327,658.0935031629834,100.0,18.0,25.0,64.26482453193327,836.0935031629834,1243.0,971.446037342712,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1955-05-26,1955-06-06,2088.4298,1.0089895256584238,2107.2037932729168,0.168,1955,5,26,1955.05,1954,8,238,34,0.18206240773878002,36.15453442199987,0.01715758795490991,0.45,3,Normal,55,13,13,17,178,276.0,0.13097926307892402,1831.203793272917,1100.0,,4,275.0,275.0,275.0,275.0,731.2037932729168,45.0,5.0,12.0,45.03791480304197,624.1658784698748,100.0,18.0,25.0,62.03791480304197,802.1658784698748,1243.0,971.3587677768656,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.704330230019607,16.704330230019607,16.704330230019607,16.704330230019607,,1.1,1.1,1.1,1.1,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.98,0.98,0.98,0.98,40.86133055533217,40.86133055533217,40.86133055533217,40.86133055533217,163.44532222132867,3922.687733311889,0.07756502847190913,44.08440316760416,87.16918987500763,128.1643956025085,164.32724293385004,0.17
1955-05-27,1955-06-07,2062.7498,1.0096633060127025,2082.682782545041,0.17,1955,5,27,1955.05,1954,8,239,35,0.1799437924118915,24.52101072787582,0.01177376167575127,0.45,3,Normal,55,13,13,17,178,276.0,0.1325213817068808,1806.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,706.6827825450409,45.0,5.0,12.0,43.52756269299165,601.1552198520493,100.0,18.0,25.0,60.52756269299165,779.1552198520493,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1955-05-28,1955-06-08,2062.7498,1.0096633060127025,2082.682782545041,0.17,1955,5,28,1955.05,1954,8,240,35,0.1799437924118915,0.0,0.0,0.45,3,Normal,55,13,13,17,178,276.0,0.1325213817068808,1806.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,706.6827825450409,45.0,5.0,12.0,43.52756269299165,601.1552198520493,100.0,18.0,25.0,60.52756269299165,779.1552198520493,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1955-05-29,1955-06-09,2049.9848,1.0094913415348463,2069.441905878044,0.172,1955,5,29,1955.05,1954,8,241,35,0.178799780667863,13.240876666996884,0.006398283822023459,0.45,3,Normal,55,13,13,17,178,276.0,0.13336929111952814,1793.441905878044,1100.0,,4,275.0,275.0,275.0,275.0,693.4419058780438,45.0,5.0,12.0,42.71200144900996,588.7299044290339,100.0,18.0,25.0,59.71200144900996,766.7299044290338,1243.0,971.2676183934987,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.79547961338649,16.79547961338649,16.79547961338649,16.79547961338649,,1.1,1.1,1.1,1.1,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.9258123949908148,0.98,0.98,0.98,0.98,41.10959307641265,41.10959307641265,41.10959307641265,41.10959307641265,164.4383723056506,3946.520935335616,0.0794602505335278,44.32007128996575,87.64494665919969,128.8887904528958,165.31733833615655,0.17
1955-05-30,1955-06-10,2011.9887,1.0086895688986297,2029.4720144319144,0.17600000000000002,1955,5,30,1955.05,1954,8,242,35,0.1753463820469174,39.969891446129616,0.019694724126224486,0.45,3,Normal,55,13,13,17,178,276.0,0.13599596251503734,1753.4720144319144,1100.0,,4,275.0,275.0,275.0,275.0,653.4720144319142,45.0,5.0,12.0,40.25008784544401,551.2219265864703,100.0,18.0,25.0,57.25008784544402,729.2219265864702,1243.0,971.1711393451803,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.891958661704805,16.891958661704805,16.891958661704805,16.891958661704805,,1.1,1.1,1.1,1.1,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.9263882632432056,0.98,0.98,0.98,0.98,41.37145843709569,41.37145843709569,41.37145843709569,41.37145843709569,165.48583374838276,3971.660009961186,0.08154132334498104,44.56834100300994,88.14624809579918,129.6523438229923,166.36158959634918,0.175
1955-05-31,1955-06-11,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1955,5,31,1955.05,1954,8,243,35,0.17306435430755507,26.4123580944713,0.013186006722718285,0.45,3,Normal,55,13,13,17,178,276.0,0.1377892061910232,1727.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,627.0596563374431,45.0,5.0,12.0,38.62323970194397,526.4364166354992,100.0,18.0,25.0,55.62323970194397,704.4364166354993,1243.0,971.1073853773663,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1955-06-01,1955-06-12,1937.3349,1.0005308252325822,1938.363286248882,0.184,1955,6,1,1955.06,1954,9,244,35,0.16747458793190342,64.69637008856103,0.033376803279101176,0.35000000000000003,2,Mod_Wet,62,12,14,16,153,257.0,0.1325860852933023,1681.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,581.3632862488821,38.0,6.0000000000000036,11.0,36.19382326841289,490.16946298046923,100.0,18.0,25.0,52.19382326841289,643.1694629804692,1243.0,970.9008660017273,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1955-06-02,1955-06-13,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1955,6,2,1955.06,1954,9,245,35,0.16405234974431393,39.60923828228579,0.020860647183190417,0.35000000000000003,2,Mod_Wet,62,12,14,16,153,257.0,0.13535191684000625,1641.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,541.7540479665963,38.0,6.0000000000000036,10.999999999999995,33.72787847262857,453.02616949396764,100.0,18.0,25.0,49.727878472628575,606.0261694939677,1243.0,970.7728976934303,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1955-06-03,1955-06-14,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1955,6,3,1955.06,1954,9,246,36,0.16239171512873474,19.22030805068448,0.010226104295177152,0.35000000000000003,2,Mod_Wet,62,12,14,16,153,257.0,0.1367360396581643,1622.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,522.5337399159118,38.0,6.0,11.000000000000005,32.53128341888945,435.0024564970224,100.0,18.0,25.0,48.531283418889466,588.0024564970224,1243.0,970.7108013135744,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1955-06-04,1955-06-15,1864.4507,0.9918944973310316,1849.3383898749896,0.193,1955,6,4,1955.06,1954,9,247,36,0.15978283688519912,30.195350040921998,0.016327650042977326,0.35000000000000003,2,Mod_Wet,62,12,14,16,153,257.0,0.1389686178619655,1592.3383898749896,1100.0,,4,275.0,275.0,275.0,275.0,492.3383898749896,37.99999999999999,5.9999999999999964,11.0,30.65141726848185,406.6869726065077,100.0,18.0,25.0,46.65141726848184,559.6869726065078,1243.0,970.61324710575,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.449850901135235,17.449850901135235,17.449850901135235,17.449850901135235,,1.1,1.1,1.1,1.1,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.98,0.98,0.98,0.98,42.86619860600398,42.86619860600398,42.86619860600398,42.86619860600398,171.4647944240159,4115.155066176381,0.09271683071241844,45.97919413698777,90.99715934416432,134.00006522996586,172.32054152917905,0.195
1955-06-05,1955-06-16,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1955,6,5,1955.06,1954,9,248,36,0.1574494264237043,27.007065526560613,0.014820063270446682,0.35000000000000003,2,Mod_Wet,62,12,14,16,153,257.0,0.1410281415712864,1565.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,465.33132434842855,38.0,6.0000000000000036,11.0,28.97004353920178,381.36128080922686,100.0,18.0,25.0,44.97004353920178,534.3612808092269,1243.0,970.5259935094334,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1955-06-06,1955-06-17,1828.6668,0.9811635990665072,1794.2212989814325,0.19699999999999998,1955,6,6,1955.06,1954,9,249,36,0.15502072023199576,28.11002536699675,0.015666977859952184,0.35000000000000003,2,Mod_Wet,62,12,14,16,153,257.0,0.14323762634291387,1537.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,437.2212989814325,38.000000000000014,6.0,11.0,27.22000304942771,355.0012959320047,100.0,18.0,25.0,43.2200030494277,508.0012959320047,1243.0,970.4351765044015,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1955-06-07,1955-06-18,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1955,6,7,1955.06,1954,9,250,36,0.15036695208705347,53.86305723312808,0.03094940796730396,0.35000000000000003,2,Mod_Wet,62,12,14,16,153,257.0,0.14767074607686898,1483.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,383.35824174830435,38.0,6.0,11.000000000000005,23.86666096487498,304.49158078342936,100.0,18.0,25.0,39.86666096487498,457.4915807834294,1243.0,970.2611573964177,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991158,0.205
1955-06-08,1955-06-19,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1955,6,8,1955.06,1954,9,251,36,0.1466374773146096,43.16521727365625,0.02543329877697187,0.35000000000000003,2,Mod_Wet,62,12,14,16,153,257.0,0.15142650028246032,1440.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,340.19302447464815,37.99999999999999,6.000000000000003,11.0,21.179332263013123,264.01369221163503,100.0,18.0,25.0,37.179332263013116,417.01369221163503,1243.0,970.1217005406104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1955-06-09,1955-06-20,1712.5226,0.969471177329717,1660.241301225748,0.21100000000000002,1955,6,9,1955.06,1954,9,252,36,0.14344484842590466,36.95172324890018,0.022256838943603502,0.35000000000000003,2,Mod_Wet,62,12,14,16,153,257.0,0.15479677551104054,1403.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,303.241301225748,38.000000000000014,6.0,11.0,18.878835873976527,229.36246535177142,100.0,18.0,25.0,34.878835873976534,382.36246535177145,1243.0,970.002318050114,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1955-06-10,1955-06-21,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1955,6,10,1955.06,1954,9,253,37,0.14195011916545813,17.30010718109338,0.010529961293686552,0.35000000000000003,2,Mod_Wet,62,12,14,16,153,257.0,0.1564267795655593,1385.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,285.9411940446546,37.99999999999999,6.0,11.0,17.80178639966721,213.13940764498741,100.0,18.0,25.0,33.80178639966721,366.1394076449874,1243.0,969.9464253961444,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797072,0.9312712627797072,0.9312712627797072,0.9312712627797072,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1955-06-11,1955-06-22,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1955,6,11,1955.06,1954,9,254,37,0.14032999959446205,18.75138392356598,0.011545069305765442,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.15823273757692138,1367.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,267.1898101210886,38.0,6.0,11.0,16.63438506590435,195.55542505518426,100.0,18.0,25.0,32.634385065904354,348.5554250551844,1243.0,969.8858440019296,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1955-06-12,1955-06-23,1656.2409,0.957558724961048,1585.9479244323386,0.21899999999999997,1955,6,12,1955.06,1954,9,255,37,0.13702590067095408,38.24188568875002,0.024112951692558258,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.16204819593429495,1328.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,228.9479244323386,38.0,6.0,10.999999999999998,14.253567279834304,159.69435715250427,100.0,18.0,25.0,30.253567279834307,312.6943571525042,1243.0,969.7622932943201,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30080471256538,18.30080471256538,18.30080471256538,18.30080471256538,,1.1,1.1,1.1,1.1,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.98,0.98,0.98,0.98,45.07492739943226,45.07492739943226,45.07492739943226,45.07492739943226,180.29970959772905,4327.1930303454965,0.11368576913536682,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1955-06-13,1955-06-24,1623.0388,0.9536621286851072,1547.8306369465215,0.22399999999999998,1955,6,13,1955.06,1954,9,256,37,0.13373256703217945,38.117287485817094,0.02462626502923657,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.16603883775488254,1290.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,190.83063694652145,38.0,6.0,10.395443257787164,11.880506580328188,124.55468710840616,100.0,18.0,24.395443257787164,27.88050658032819,277.55468710840614,1242.395443257787,969.6391451347504,990.0,0.9203814905122284,0.48,988.5996185094878,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42553859473749,18.42553859473749,18.42553859473749,18.42553859473749,,1.1,1.1,1.1,1.1,0.9317922218434268,0.9317922218434268,0.9317922218434268,0.9317922218434268,0.98,0.98,0.98,0.98,45.39071765665648,45.39071765665648,45.39071765665648,45.39071765665648,181.5628706266259,4357.508895039022,0.1173015097987746,48.33175103388565,95.76008324062173,141.28648551951486,182.3619296149451,0.225
1955-06-14,1955-06-25,1590.2593,0.9480612309495524,1507.6631894869736,0.22899999999999998,1955,6,14,1955.06,1954,9,257,37,0.1302620995716745,40.16744745954793,0.026642188878549244,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.17046247583152296,1250.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,150.66318948697358,36.34676166611814,6.0,8.207333279446031,9.379809462224038,90.72928507918535,98.34676166611814,18.0,22.207333279446033,25.37980946222404,243.72928507918536,1238.5540949455642,969.5093733814192,990.0,0.9103058228080372,0.48,988.609694177192,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.565386015772518,18.565386015772518,18.565386015772518,18.565386015772518,,1.1,1.1,1.1,1.1,0.9319339730191848,0.9319339730191848,0.9319339730191848,0.9319339730191848,0.98,0.98,0.98,0.98,45.742184833269604,45.742184833269604,45.742184833269604,45.742184833269604,182.96873933307842,4391.249743993882,0.12135916072563847,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1955-06-15,1955-06-26,1568.6399,0.9483007366521528,1487.5423727119592,0.23199999999999998,1955,6,15,1955.06,1954,9,258,37,0.1285236610023133,20.120816775014426,0.013526214206814071,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.17276818779384398,1230.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,130.54237271195916,31.49271248304073,6.0,7.1112576574608095,8.12715160852664,77.81125096293097,93.49271248304072,18.0,21.111257657460808,24.12715160852664,230.81125096293098,1232.6039701405016,969.4443676656848,990.0,0.8946989380734468,0.48,988.6253010619264,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.64599861624169,18.64599861624169,18.64599861624169,18.64599861624169,,1.1,1.1,1.1,1.1,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.98,0.98,0.98,0.98,45.94351543882382,45.94351543882382,45.94351543882382,45.94351543882382,183.7740617552953,4410.577482127086,0.12354206853298184,48.783688379355965,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1955-06-16,1955-06-27,1536.5597,0.9454747988820564,1452.778473327773,0.237,1955,6,16,1955.06,1954,9,259,37,0.12552006009551958,34.76389938418606,0.023929250069733586,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.17690240096365756,1195.7784733277724,1100.0,,4,275.0,275.0,275.0,275.0,95.7784733277731,23.10609084171958,4.472146614526372,5.217504383614099,5.9628621527018275,57.01986933521122,85.10609084171958,16.47214661452637,19.217504383614106,21.962862152701828,210.01986933521118,1220.7957418398598,969.3320535292128,990.0,0.8710454005936125,0.48,988.6489545994065,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.78196629019358,18.78196629019358,18.78196629019358,18.78196629019358,,1.1,1.1,1.1,1.1,0.9320377088069852,0.9320377088069852,0.9320377088069852,0.9320377088069852,0.98,0.98,0.98,0.98,46.28095556156771,46.28095556156771,46.28095556156771,46.28095556156771,185.12382224627083,4442.971733910499,0.1274274265795123,49.04131471216475,97.19923287322236,143.49458692160084,185.42031021478363,0.235
1955-06-17,1955-06-28,1504.8959,0.941009776702538,1416.1217548195648,0.242,1955,6,17,1955.06,1954,9,260,38,0.1223529196164104,36.65671850820832,0.02588528732324921,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.18148157044077448,1159.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,59.12175481956479,14.262835793046758,2.76054886317034,3.2206403403653967,3.6807318175604538,35.196998005421854,76.26283579304678,14.76054886317034,17.220640340365396,19.680731817560453,188.19699800542182,1208.2440249965825,969.2136241309556,990.0,0.8529295206136243,0.48,988.6670704793864,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.918511568430816,18.918511568430816,18.918511568430816,18.918511568430816,,1.1,1.1,1.1,1.1,0.9320307836690652,0.9320307836690652,0.9320307836690652,0.9320307836690652,0.98,0.98,0.98,0.98,46.61707268070238,46.61707268070238,46.61707268070238,46.61707268070238,186.46829072280948,4475.238977347428,0.13167532388242167,49.31056633420054,97.74568788212729,144.33390073510859,186.58491673319241,0.24
1955-06-18,1955-06-29,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1955,6,18,1955.06,1954,9,261,38,0.12096211011151373,16.097332232600365,0.011497893874490937,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.18356822627787844,1143.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,43.02442258696443,10.379432686349393,2.0089224554224634,2.3437428646595406,2.6785632738966174,25.613761306636405,72.37943268634939,14.008922455422466,16.34374286465954,18.678563273896614,178.61376130663638,1202.7320980064314,969.161617365281,990.0,0.8449741620711382,0.48,988.6750258379287,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.978473692647825,18.978473692647825,18.978473692647825,18.978473692647825,,1.1,1.1,1.1,1.1,0.9320100680808138,0.9320100680808138,0.9320100680808138,0.9320100680808138,0.98,0.98,0.98,0.98,46.76378584193519,46.76378584193519,46.76378584193519,46.76378584193519,187.05514336774075,4489.323440825779,0.13360848593062424,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1955-06-19,1955-06-30,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1955,6,19,1955.06,1954,9,262,38,0.11963170332398144,15.398226707550066,0.011120854677872266,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1856096618457895,1127.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,27.626195879414354,6.664685387251713,1.2899391072100088,1.504928958411677,1.7199188096133449,16.44672361692761,68.66468538725171,13.289939107210007,15.504928958411677,17.719918809613347,169.44672361692758,1197.4595534528735,969.1118692482255,990.0,0.8373643039526009,0.48,988.6826356960472,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.035831667821483,19.035831667821483,19.035831667821483,19.035831667821483,,1.1,1.1,1.1,1.1,0.9319801583034608,0.9319801583034608,0.9319801583034608,0.9319801583034608,0.98,0.98,0.98,0.98,46.90361312668131,46.90361312668131,46.90361312668131,46.90361312668131,187.61445250672529,4502.746860161406,0.1354982688216195,49.53990928085603,98.21130830217285,145.04946056859228,187.57875904065799,0.245
1955-06-20,1955-07-01,1453.0426,0.9328792022166468,1355.5132214748025,0.251,1955,6,20,1955.06,1954,9,263,38,0.11711634233542295,29.11297440461181,0.02147745513904822,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1895960850314564,1098.5132214748023,1098.5132214748023,,4,274.62830536870064,274.62830536870064,274.62830536870064,274.62830536870064,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1186.5132214748025,969.0178119463033,990.0,0.8215654742935294,0.4780671879172433,988.7003673377893,0.5334923629674909,0.5334923629674909,0.5334923629674909,0.5334923629674909,19.14906302851857,19.14906302851857,19.14906302851857,19.14906302851857,,1.0985132214748026,1.0985132214748026,1.0985132214748026,1.0985132214748026,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.5243036767621,47.5243036767621,47.5243036767621,47.5243036767621,190.0972147070484,4562.33315296916,0.1402400298982123,49.75023677041202,98.6384573562096,145.7062328770154,188.49174465160968,0.25
1955-06-21,1955-07-02,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1955,6,21,1955.06,1954,9,264,38,0.11360834243191005,40.60185073510297,0.03087801325519188,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.19545043545819016,1057.9113707396996,1057.9113707396996,,4,264.4778426849249,264.4778426849249,264.4778426849249,264.4778426849249,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1145.9113707396996,968.8897214508963,990.0,0.7629648649851334,0.4252847819616095,988.8117503530533,0.494851732262495,0.494851732262495,0.494851732262495,0.494851732262495,19.42717716989447,19.42717716989447,19.42717716989447,19.42717716989447,,1.0579113707396997,1.0579113707396997,1.0579113707396997,1.0579113707396997,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.432485443114224,46.432485443114224,46.432485443114224,46.432485443114224,185.7299417724569,4457.518602538968,0.14124901944377824,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1955-06-22,1955-07-03,1392.3229999999999,0.9189558294159528,1279.4833372799076,0.262,1955,6,22,1955.06,1954,9,265,38,0.11054736034098404,35.42803345979201,0.02768932773685786,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.2008623266219036,1022.4833372799077,1022.4833372799077,,4,255.6208343199769,255.6208343199769,255.6208343199769,255.6208343199769,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1110.4833372799076,968.7783762028796,990.0,0.7118316208163614,0.3792283384638798,988.9089400407196,0.462316816559819,0.462316816559819,0.462316816559819,0.462316816559819,19.668247021280166,19.668247021280166,19.668247021280166,19.668247021280166,,1.0224833372799076,1.0224833372799076,1.0224833372799076,1.0224833372799076,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.43440435292342,45.43440435292342,45.43440435292342,45.43440435292342,181.7376174116937,4361.702817880649,0.14203984695733138,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1955-06-23,1955-07-04,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1955,6,23,1955.06,1954,9,266,38,0.10783943651851803,31.341710908171077,0.02511070077782705,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.20590612040324435,991.1416263717365,991.1416263717365,,4,247.78540659293412,247.78540659293412,247.78540659293412,247.78540659293412,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1079.1416263717365,968.6798736828824,990.0,0.6665961617736402,0.3429133010973892,988.9904905371292,0.43445268934814696,0.43445268934814696,0.43445268934814696,0.43445268934814696,19.876164164898256,19.876164164898256,19.876164164898256,19.876164164898256,,0.9911416263717364,0.9911416263717364,0.9911416263717364,0.9911416263717364,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.50729873781623,44.50729873781623,44.50729873781623,44.50729873781623,178.0291949512649,4272.700678830358,0.14263541187131445,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1955-06-24,1955-07-05,1323.5347,0.9256382196791032,1225.114303391516,0.27399999999999997,1955,6,24,1955.06,1954,9,267,39,0.10584987581302699,23.027322980220557,0.018796060838138468,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.2097763443692888,968.1143033915159,968.1143033915159,,4,242.02857584787893,242.02857584787893,242.02857584787893,242.02857584787893,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1056.114303391516,968.6075020963733,990.0,0.6333608502557961,0.32449144271321273,989.042147707031,0.4145297134175804,0.4145297134175804,0.4145297134175804,0.4145297134175804,20.02011589724006,20.02011589724006,20.02011589724006,20.02011589724006,,0.968114303391516,0.968114303391516,0.968114303391516,0.968114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.78810686308254,43.78810686308254,43.78810686308254,43.78810686308254,175.15242745233016,4203.658258855924,0.14296823322317853,50.648538686935645,100.46433589861343,148.5174800837901,192.40874977955292,0.275
1955-06-25,1955-07-06,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1955,6,25,1955.06,1954,9,268,39,0.1036600819370616,25.34483652737709,0.02112475540290368,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.21420781833340533,942.7694668641388,942.7694668641388,,4,235.6923667160347,235.6923667160347,235.6923667160347,235.6923667160347,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1030.7694668641388,968.5278468958587,990.0,0.5979560851743104,0.30421557349131106,989.0978283413344,0.3931395520151035,0.3931395520151035,0.3931395520151035,0.3931395520151035,20.1768418934605,20.1768418934605,20.1768418934605,20.1768418934605,,0.9427694668641388,0.9427694668641388,0.9427694668641388,0.9427694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.975569935643996,42.975569935643996,42.975569935643996,42.975569935643996,171.90227974257596,4125.654713821825,0.14327942533150173,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1955-06-26,1955-07-07,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1955,6,26,1955.06,1954,9,269,39,0.10252205422494796,13.171617038352453,0.01110032100621645,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.2165855938789474,929.5978498257864,929.5978498257864,,4,232.3994624564466,232.3994624564466,232.3994624564466,232.3994624564466,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1017.5978498257864,968.4864503851668,990.0,0.5858864759359795,0.2936782798606291,989.1204352442032,0.3822457532875987,0.3822457532875987,0.3822457532875987,0.3822457532875987,20.25173910574896,20.25173910574896,20.25173910574896,20.25173910574896,,0.9295978498257864,0.9295978498257864,0.9295978498257864,0.9295978498257864,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.53244800747984,42.53244800747984,42.53244800747984,42.53244800747984,170.12979202991934,4083.115008718064,0.14337611690000734,50.90742755709898,100.9910442433333,149.32966307793666,193.54329113940258,0.285
1955-06-27,1955-07-08,1229.0427,0.9335129102384718,1147.327227684349,0.293,1955,6,27,1955.06,1954,9,270,39,0.09912907247192776,39.27062214143734,0.034227917889386485,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.22399886780226005,890.327227684349,890.327227684349,,4,222.58180692108726,222.58180692108726,222.58180692108726,222.58180692108726,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,978.327227684349,968.3630284298648,990.0,0.5499014436948219,0.26226178214747925,989.1878367741575,0.3506699296433017,0.3506699296433017,0.3506699296433017,0.3506699296433017,20.474138414649406,20.474138414649406,20.474138414649406,20.474138414649406,,0.8903272276843491,0.8903272276843491,0.8903272276843491,0.8903272276843491,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.18302422735468,41.18302422735468,41.18302422735468,41.18302422735468,164.73209690941871,3953.570325826049,0.1435790007719921,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1955-06-28,1955-07-09,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1955,6,28,1955.06,1954,9,271,39,0.09731940493095756,20.94522616863652,0.018595135700367752,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.2281641571457718,869.3820015157124,869.3820015157124,,4,217.3455003789281,217.3455003789281,217.3455003789281,217.3455003789281,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,957.3820015157124,968.2972005761923,990.0,0.5307086069665892,0.2455056012125701,989.2237857918207,0.3343821379139008,0.3343821379139008,0.3343821379139008,0.3343821379139008,20.592203077714604,20.592203077714604,20.592203077714604,20.592203077714604,,0.8693820015157125,0.8693820015157125,0.8693820015157125,0.8693820015157125,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.446076858266096,40.446076858266096,40.446076858266096,40.446076858266096,161.78430743306438,3882.8233783935448,0.1436318293575002,51.30640234153508,101.80322399831957,150.58320196336996,195.29709941091681,0.3
1955-06-29,1955-07-10,1174.4491,0.9392146752102744,1103.0598300074992,0.306,1955,6,29,1955.06,1954,9,272,39,0.09530436931264792,23.32217150821339,0.02114316093629738,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.2329882686401995,846.0598300074993,846.0598300074993,,4,211.51495750187482,211.51495750187482,211.51495750187482,211.51495750187482,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,934.0598300074993,968.2239023228807,990.0,0.509337692835557,0.2268478640059993,989.2638144431584,0.31669891522807136,0.31669891522807136,0.31669891522807136,0.31669891522807136,20.72321320504972,20.72321320504972,20.72321320504972,20.72321320504972,,0.8460598300074992,0.8460598300074992,0.8460598300074992,0.8460598300074992,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.20728546626157,39.20728546626157,39.20728546626157,39.20728546626157,156.82914186504632,3763.899404761111,0.1421764600601765,51.45900996944273,102.1140386505385,151.0633090432646,195.96972406834405,0.305
1955-06-30,1955-07-11,1147.7361,0.9423826326999282,1081.606567562748,0.312,1955,6,30,1955.06,1954,9,273,39,0.09345080743742144,21.45326244475109,0.01983462664533655,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.2376095039614212,824.6065675627481,824.6065675627481,,3,274.86885585424943,274.86885585424943,274.86885585424943,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,912.606567562748,968.1564777837688,990.0,0.489679324858295,0.20968525405019847,989.3006354210913,0.5344256339200568,0.5344256339200568,0.5344256339200568,,20.609732003402733,20.609732003402733,20.609732003402733,,,1.0994754234169974,1.0994754234169974,1.0994754234169974,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.194206495729205,51.194206495729205,51.194206495729205,,153.58261948718763,3685.982867692503,0.14199490285387684,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1955-07-01,1955-07-12,1130.1421,0.9321639202112424,1053.477690331766,0.316,1955,7,1,1955.07,1954,10,274,40,0.0910204724446646,28.12887723098197,0.026700970973693325,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.21547679849633275,826.4776903317661,826.4776903317661,,4,206.61942258294152,206.61942258294152,206.61942258294152,206.61942258294152,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,906.4776903317661,968.0680727410428,990.0,0.4840632222163593,0.21118215226541287,989.3047546255182,0.30222006058202355,0.30222006058202355,0.30222006058202355,0.30222006058202355,20.93446182389348,20.93446182389348,20.93446182389348,20.93446182389348,,0.8264776903317661,0.8264776903317661,0.8264776903317661,0.8264776903317661,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.278651904017664,38.278651904017664,38.278651904017664,38.278651904017664,153.11460761607066,3674.7505827856958,0.1453420504499256,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1955-07-02,1955-07-13,1095.4660000000001,0.9241621056469248,1012.388165224614,0.326,1955,7,2,1955.07,1954,10,275,40,0.08747033747540664,41.0895251071521,0.04058672999010785,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.22422229713603628,785.388165224614,785.388165224614,,3,261.79605507487133,261.79605507487133,261.79605507487133,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,865.388165224614,967.9389342335628,990.0,0.44641146614207655,0.18269408261230705,989.3708944512456,0.4848843248443773,0.4848843248443773,0.4848843248443773,,20.947075892838182,20.947075892838182,20.947075892838182,,,1.0471842202994854,1.0471842202994854,1.0471842202994854,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.557505846621076,49.557505846621076,49.557505846621076,,148.67251753986324,3568.1404209567177,0.1468532749065453,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1955-07-03,1955-07-14,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1955,7,3,1955.07,1954,10,276,40,0.08657814739721079,10.326274053192833,0.010305026210627876,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.2265329137850303,775.0618911714212,775.0618911714212,,3,258.35396372380706,258.35396372380706,258.35396372380706,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,855.0618911714212,967.906480229396,990.0,0.4369491433044895,0.1775309455857106,989.3855199111099,0.4722390686465435,0.4722390686465435,0.4722390686465435,,21.006800613067426,21.006800613067426,21.006800613067426,,,1.033415854895228,1.033415854895228,1.033415854895228,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.04536590808037,49.04536590808037,49.04536590808037,,147.1360977242411,3531.2663453817863,0.14683334334991766,52.10723238999186,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1955-07-04,1955-07-15,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1955,7,4,1955.07,1954,10,277,40,0.08443526546181272,24.80187425229247,0.0253789921033318,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.2322820908151253,750.2600169191287,750.2600169191287,,3,250.08667230637627,250.08667230637627,250.08667230637627,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,830.2600169191287,967.8090400676764,990.0,0.41422232626055616,0.16513000845956435,989.4206476652803,0.4425469818557831,0.4425469818557831,0.4425469818557831,,21.169060615747654,21.169060615747654,21.169060615747654,,,1.000346689225505,1.000346689225505,1.000346689225505,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.84263278963482,47.84263278963482,47.84263278963482,,143.5278983689045,3444.6695608537075,0.14686766662303946,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1955-07-05,1955-07-16,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1955,7,5,1955.07,1954,10,278,40,0.08189971950848521,29.34659668203141,0.0309591530782327,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.2394733476220028,720.9134202370973,720.9134202370973,,3,240.3044734123657,240.3044734123657,240.3044734123657,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,800.9134202370973,967.6916536809483,990.0,0.38733102252801743,0.15045671011854864,989.4622122673537,0.4086535619709599,0.4086535619709599,0.4086535619709599,,21.36190502443421,21.36190502443421,21.36190502443421,,,0.9612178936494632,0.9612178936494632,0.9612178936494632,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.390042677222546,46.390042677222546,46.390042677222546,,139.17012803166764,3340.0830727600232,0.14681734118381576,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1955-07-06,1955-07-17,987.4235,0.9354088004533838,923.6446316744818,0.358,1955,7,6,1955.07,1954,10,279,40,0.07980289617667523,24.26878856261544,0.026275028003593097,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.2457655165368851,696.6446316744818,696.6446316744818,,3,232.21487722482726,232.21487722482726,232.21487722482726,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,776.6446316744818,967.594578526698,990.0,0.3668954386518735,0.13899338950234458,989.4941111718456,0.3816396025829068,0.3816396025829068,0.3816396025829068,,21.517893042564907,21.517893042564907,21.517893042564907,,,0.9288595088993092,0.9288595088993092,0.9288595088993092,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.15571478041623,45.15571478041623,45.15571478041623,,135.46714434124868,3251.2114641899684,0.14666587093746147,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
