Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1955-07-07,1955-07-18,971.4252,0.934067963185034,907.3771579506143,0.364,1955,7,7,1955.07,1954,10,280,40,0.07839738644693307,16.26747372386751,0.017928017673057732,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.2501716050607865,680.3771579506142,680.3771579506142,,3,226.79238598353808,226.79238598353808,226.79238598353808,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,760.3771579506143,967.5295086318024,990.0,0.3574650191018054,0.13411314738518432,989.508421833513,0.3640463786195386,0.3640463786195386,0.3640463786195386,,21.614866823091074,21.614866823091074,21.614866823091074,,,0.9071695439341524,0.9071695439341524,0.9071695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.300024944407475,44.300024944407475,44.300024944407475,,132.90007483322245,3189.6017959973387,0.14646618957588506,52.84956040554186,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1955-07-08,1955-07-19,955.5912,0.9401594064210812,898.4080553732088,0.371,1955,7,8,1955.07,1954,10,281,41,0.07762245598424522,8.969102577405577,0.009983328314748595,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.25266915032913595,671.4080553732088,671.4080553732088,,3,223.80268512440293,223.80268512440293,223.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,751.4080553732088,967.4936322214928,990.0,0.3522655393467877,0.13142241661196266,989.5163120440413,0.3545228736904955,0.3545228736904955,0.3545228736904955,,21.668156948857927,21.668156948857927,21.668156948857927,,,0.8952107404976117,0.8952107404976117,0.8952107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.82381707184824,43.82381707184824,43.82381707184824,,131.47145121554473,3155.3148291730736,0.14633823731793014,52.91860870402122,105.09170353252985,155.67500405486814,202.4593022272197,0.37
1955-07-09,1955-07-20,924.4132,0.9352118659599692,864.5221936900263,0.381,1955,7,9,1955.07,1954,10,282,41,0.07469471753481828,33.885861683182505,0.039196057580139165,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.26257278489416164,637.5221936900263,637.5221936900263,,3,212.50739789667546,212.50739789667546,212.50739789667546,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,717.5221936900263,967.35808877476,990.0,0.3326215615594355,0.12125665810700788,989.5461217803336,0.3196751416861078,0.3196751416861078,0.3196751416861078,,21.868357863887404,21.868357863887404,21.868357863887404,,,0.8500295915867017,0.8500295915867017,0.8500295915867017,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.99650626165232,41.99650626165232,41.99650626165232,,125.98951878495696,3023.748450838967,0.14573312253234116,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1955-07-10,1955-07-21,901.4559,0.9283606107785491,836.8761499139267,0.392,1955,7,10,1955.07,1954,10,283,41,0.07230609935256327,27.64604377609953,0.03303480900840936,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.2712468266939464,609.8761499139267,609.8761499139267,,3,203.2920499713089,203.2920499713089,203.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,689.8761499139267,967.2475045996556,990.0,0.31659486951531984,0.11296284497417802,989.5704422855104,0.2925712172547521,0.2925712172547521,0.2925712172547521,,22.0303664686,22.0303664686,22.0303664686,,,0.8131681998852356,0.8131681998852356,0.8131681998852356,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.63380853428874,39.63380853428874,39.63380853428874,,118.90142560286623,2853.6342144687897,0.1420776845117349,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1955-07-11,1955-07-22,878.8611,0.9265360667890472,814.2965068478958,0.4,1955,7,11,1955.07,1954,10,284,41,0.0703552181916582,22.57964306603105,0.02772901870036974,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.27876823502375875,587.2965068478958,587.2965068478958,,3,195.76550228263199,195.76550228263199,195.76550228263199,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,667.2965068478958,967.1571860273916,990.0,0.303505221361099,0.10491860273915833,989.5915761758996,0.271318925906289,0.271318925906289,0.271318925906289,,22.163071222601925,22.163071222601925,22.163071222601925,,,0.7830620091305277,0.7830620091305277,0.7830620091305277,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.3963370475197,38.3963370475197,38.3963370475197,,115.18901114255912,2764.5362674214184,0.14145831423058716,53.55224183068568,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1955-07-12,1955-07-23,849.2947,0.9261387421267372,786.5647251529042,0.41,1955,7,12,1955.07,1954,10,285,41,0.06795919225321093,27.731781694991355,0.03525683368218736,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.28859672032186845,559.5647251529042,559.5647251529042,,3,186.5215750509681,186.5215750509681,186.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,639.5647251529043,967.0462589006115,990.0,0.2874288261755966,0.09382589006116167,989.6187452837632,0.24630564193628185,0.24630564193628185,0.24630564193628185,,22.326180741215328,22.326180741215328,22.326180741215328,,,0.7460863002038722,0.7460863002038722,0.7460863002038722,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.85252084956375,36.85252084956375,36.85252084956375,,110.55756254869127,2653.3815011685897,0.14055748880322524,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1955-07-13,1955-07-24,834.7498,0.9266671393845559,773.5352092678302,0.41700000000000004,1955,7,13,1955.07,1954,10,286,41,0.06683344208074052,13.029515885074149,0.01684411482368967,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.2934578766167102,546.5352092678302,546.5352092678302,,2,273.2676046339151,273.2676046339151,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,626.5352092678303,966.9941408370712,990.0,0.2798754836335247,0.08861408370713207,989.6315104326593,0.5282285067505021,0.5282285067505021,,,22.10914108883748,22.10914108883748,,,,1.0930704185356603,1.0930704185356603,,,0.94,0.94,,,0.98,0.98,,,54.59878240975909,54.59878240975909,,,109.19756481951818,2620.7415556684364,0.1411668964918563,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1955-07-14,1955-07-25,813.2284,0.9237222386349396,751.1971581695099,0.425,1955,7,14,1955.07,1954,10,287,41,0.06490343446584565,22.338051098320307,0.02973660224268268,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.30218431676864355,524.1971581695099,524.1971581695099,,2,262.09857908475493,262.09857908475493,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,604.1971581695099,966.9047886326781,990.0,0.2669258887939188,0.07967886326780395,989.6533952479384,0.4860036637813242,0.4860036637813242,,,22.262602951478986,22.262602951478986,,,,1.0483943163390197,1.0483943163390197,,,0.94,0.94,,,0.98,0.98,,,52.73070089710312,52.73070089710312,,,105.46140179420624,2531.073643060949,0.14039110857553133,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1955-07-15,1955-07-26,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1955,7,15,1955.07,1954,10,288,42,0.0627768066741919,24.61374758858517,0.033876010971549374,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.31242111599892824,499.5834105809247,499.5834105809247,,2,249.79170529046246,249.79170529046246,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,579.5834105809248,966.8063336423236,990.0,0.25265704961213026,0.06991668211618493,989.6774262682717,0.4415053335038244,0.4415053335038244,,,22.42958729244417,22.42958729244417,,,,0.9991668211618494,0.9991668211618494,,,0.94,0.94,,,0.98,0.98,,,50.6316676721456,50.6316676721456,,,101.2633353442912,2430.320048262989,0.139369181665362,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1955-07-16,1955-07-27,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1955,7,16,1955.07,1954,10,289,42,0.060518033879348274,26.143203644023398,0.037323961967218273,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.32408190985022817,473.4402069369014,473.4402069369014,,2,236.72010346845062,236.72010346845062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,553.4402069369013,966.7017608277476,990.0,0.2375015692387833,0.06468804138738027,989.6978103893738,0.39657074935372777,0.39657074935372777,,,22.59947881227253,22.59947881227253,,,,0.9468804138738026,0.9468804138738026,,,0.94,0.94,,,0.98,0.98,,,48.34554965756357,48.34554965756357,,,96.69109931512712,2320.586383563051,0.13804333097605498,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1955-07-17,1955-07-28,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1955,7,17,1955.07,1954,10,290,42,0.05947639789075013,12.055972090256205,0.01751343432921873,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.3297576970956779,461.38423484664514,461.38423484664514,,2,230.6921174233225,230.6921174233225,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,541.3842348466451,966.6535369393864,990.0,0.2305125999110986,0.062276846969329024,989.7072105531197,0.3766573348834605,0.3766573348834605,,,22.677016278849592,22.677016278849592,,,,0.9227684696932902,0.9227684696932902,,,0.94,0.94,,,0.98,0.98,,,47.276095769831244,47.276095769831244,,,94.55219153966247,2269.2525969519,0.13735380148664555,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1955-07-18,1955-07-29,744.0263,0.9126580349939859,679.0415809418463,0.457,1955,7,18,1955.07,1954,10,291,42,0.0586691925933755,9.342653904799024,0.013758588821380495,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.3342946976607026,452.0415809418463,452.0415809418463,,2,226.02079047092315,226.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.0415809418463,966.6161663237673,990.0,0.22509656866193986,0.06040831618836926,989.7144951151497,0.3615764948260913,0.3615764948260913,,,22.736752296556322,22.736752296556322,,,,0.9040831618836924,0.9040831618836924,,,0.94,0.94,,,0.98,0.98,,,46.44080686277072,46.44080686277072,,,92.88161372554144,2229.1587294129945,0.13678339638157727,54.51676736480147,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1955-07-19,1955-07-30,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1955,7,19,1955.07,1954,10,292,42,0.05769462532715493,11.279713729404762,0.01689182069723703,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.33994154375362434,440.7618672124413,440.7618672124413,,2,220.38093360622062,220.38093360622062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,520.7618672124413,966.5710474688498,990.0,0.21855760418112533,0.05815237344248826,989.7232900223764,0.3437771059800635,0.3437771059800635,,,22.808465447546602,22.808465447546602,,,,0.8815237344248826,0.8815237344248826,,,0.94,0.94,,,0.98,0.98,,,45.424799825324286,45.424799825324286,,,90.8495996506486,2180.390391615566,0.13605089495436215,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1955-07-20,1955-07-31,717.4235,0.9036594665981734,648.3065373349947,0.469,1955,7,20,1955.07,1954,10,293,42,0.05601368482574354,19.45532987744661,0.03000946119936101,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.35014300632094963,421.3065373349947,421.3065373349947,,2,210.65326866749734,210.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.3065373349947,966.4932261493401,990.0,0.20844128546180635,0.05426130746699893,989.7372974070712,0.3141260149546501,0.3141260149546501,,,22.92994524277656,22.92994524277656,,,,0.8426130746699894,0.8426130746699894,,,0.93,0.93,,,0.97,0.97,,,42.74594377755649,42.74594377755649,,,85.49188755511298,2051.8053013227122,0.13186954416123275,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1955-07-21,1955-08-01,697.8704,0.8972206234519711,626.1437153766765,0.478,1955,7,21,1955.07,1954,10,294,42,0.05409881700854485,22.162821958318204,0.03539574288465941,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.3625365781455476,399.1437153766765,399.1437153766765,,2,199.57185768833824,199.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.1437153766765,966.4045748615068,990.0,0.2010809386859811,0.0498287430753353,989.7490903182387,0.2819673127479861,0.2819673127479861,,,23.062548143984,23.062548143984,,,,0.7982874307533531,0.7982874307533531,,,0.93,0.93,,,0.97,0.97,,,40.7314883970815,40.7314883970815,,,81.462976794163,1955.111443059912,0.13010268216962995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1955-07-22,1955-08-02,685.0236,0.8943005987939278,612.617015667972,0.483,1955,7,22,1955.07,1954,10,295,43,0.05293011015371278,13.52669970870443,0.02208018935607833,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.3705414544395061,385.61701566797205,385.61701566797205,,2,192.80850783398603,192.80850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,465.61701566797205,966.350468062672,990.0,0.1965886767901014,0.04712340313359442,989.7562879200765,0.26318704465042564,0.26318704465042564,,,23.14263281275394,23.14263281275394,,,,0.7712340313359441,0.7712340313359441,,,0.93,0.93,,,0.97,0.97,,,39.487773648292354,39.487773648292354,,,78.97554729658471,1895.413135118032,0.12891504035432813,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1955-07-23,1955-08-03,672.3268,0.8921244228803702,599.7991584370061,0.491,1955,7,23,1955.07,1954,10,296,43,0.051822647288957316,12.817857230965956,0.02137024877521923,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.3784600175024098,372.7991584370062,372.7991584370062,,2,186.39957921850305,186.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,452.7991584370062,966.2990962129663,990.0,0.1923318238351681,0.04455983168740122,989.7631083444777,0.24598355262590554,0.24598355262590554,,,23.21802857888512,23.21802857888512,,,,0.7455983168740122,0.7455983168740122,,,0.93,0.93,,,0.97,0.97,,,38.29957539840599,38.29957539840599,,,76.59915079681198,1838.3796191234878,0.12770799978515945,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1955-07-24,1955-08-04,666.0345,0.8891922297499859,592.2327021454171,0.493,1955,7,24,1955.07,1954,10,297,43,0.05116890546536404,7.566456291589018,0.012776154143766193,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.3832952810232729,365.2327021454171,365.2327021454171,,2,182.61635107270854,182.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,445.2327021454171,966.2650471596544,990.0,0.18981897857227872,0.043046540429083416,989.7671344809987,0.2360989163622359,0.2360989163622359,,,23.2659884049821,23.2659884049821,,,,0.7304654042908342,0.7304654042908342,,,0.93,0.93,,,0.97,0.97,,,37.59974142235459,37.59974142235459,,,75.19948284470918,1804.7875882730207,0.12697624189324935,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1955-07-25,1955-08-05,647.3805,0.8937580352708416,578.6015237526551,0.502,1955,7,25,1955.07,1954,10,298,43,0.0499911716522294,13.631178392761967,0.02355883597463377,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.3923252716787515,351.6015237526551,351.6015237526551,,2,175.80076187632756,175.80076187632756,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,431.6015237526551,966.2037068568867,990.0,0.18529201895844635,0.040320304750531034,989.7743876762912,0.2187985782509736,0.2187985782509736,,,23.3518822411532,23.3518822411532,,,,0.7032030475053103,0.7032030475053103,,,0.93,0.93,,,0.97,0.97,,,36.33007839358599,36.33007839358599,,,72.66015678717197,1743.8437628921274,0.12557892401651066,55.205032909597854,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1955-07-26,1955-08-06,635.1294,0.8997395729536994,571.4510551263394,0.507,1955,7,26,1955.07,1954,10,299,43,0.04937337116291572,7.150468626315727,0.012512827760436744,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.3972343702293343,344.4510551263393,344.4510551263393,,2,172.22552756316966,172.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,424.4510551263393,966.1715297480683,990.0,0.1829173245807031,0.03889021102526788,989.7781924643941,0.2099841793013293,0.2099841793013293,,,23.39667853702424,23.39667853702424,,,,0.6889021102526788,0.6889021102526788,,,0.92,0.92,,,0.97,0.97,,,35.276078533889915,35.276078533889915,,,70.55215706777983,1693.251769626716,0.12346141709753565,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1955-07-27,1955-08-07,635.1294,0.8997395729536994,571.4510551263394,0.507,1955,7,27,1955.07,1954,10,300,43,0.04937337116291572,0.0,0.0,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.3972343702293343,344.4510551263393,344.4510551263393,,2,172.22552756316966,172.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,424.4510551263393,966.1715297480683,990.0,0.1829173245807031,0.03889021102526788,989.7781924643941,0.2099841793013293,0.2099841793013293,,,23.39667853702424,23.39667853702424,,,,0.6889021102526788,0.6889021102526788,,,0.92,0.92,,,0.97,0.97,,,35.276078533889915,35.276078533889915,,,70.55215706777983,1693.251769626716,0.12346141709753565,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1955-07-28,1955-08-08,623.0255,0.8986760817668561,559.8981151808364,0.516,1955,7,28,1955.07,1954,10,301,43,0.048375197151624263,11.552939945502999,0.02063400399512261,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.4054309058116464,332.8981151808364,332.8981151808364,,2,166.4490575904182,166.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,412.8981151808364,966.1195415183136,990.0,0.17908055485710433,0.03657962303616728,989.7843398221067,0.196122063206586,0.196122063206586,,,23.46867624058649,23.46867624058649,,,,0.6657962303616728,0.6657962303616728,,,0.92,0.92,,,0.97,0.97,,,34.197826398184986,34.197826398184986,,,68.39565279636997,1641.4956671128793,0.12215731923705347,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1955-07-29,1955-08-09,617.0284,0.9016230362380232,556.3270194530895,0.52,1955,7,29,1955.07,1954,10,302,44,0.048066654480746936,3.571095727746865,0.00641905858043263,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.4080333905463692,329.32701945308946,329.32701945308946,,2,164.66350972654473,164.66350972654473,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,409.3270194530895,966.1034715875387,990.0,0.17789458210619208,0.0358654038906179,989.7862400140033,0.19193197120346947,0.19193197120346947,,,23.490836455260876,23.490836455260876,,,,0.6586540389061789,0.6586540389061789,,,0.92,0.92,,,0.97,0.97,,,33.86292106335261,33.86292106335261,,,67.72584212670522,1625.420211040925,0.12173746691880025,55.36592941758172,110.11111055045556,163.5149784008588,213.6466429695094,0.52
1955-07-30,1955-08-10,611.0679,0.9037819743727112,552.2721531377864,0.523,1955,7,30,1955.07,1954,10,303,44,0.047716314031104747,4.054866315303117,0.007342152401248206,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.4110292338845585,325.27215313778635,325.27215313778635,,2,162.63607656889317,162.63607656889317,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,405.2721531377864,966.0852246891201,990.0,0.17654794753653422,0.03505443062755728,989.7883976218359,0.18722852274451826,0.18722852274451826,,,23.5159444099714,23.5159444099714,,,,0.6505443062755728,0.6505443062755728,,,0.92,0.92,,,0.97,0.97,,,33.48172944685504,33.48172944685504,,,66.96345889371008,1607.123013449042,0.1212508335125189,55.39494681995842,110.17090039265342,163.6090439304946,213.78244452996498,0.525
1955-07-31,1955-08-11,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1955,7,31,1955.07,1954,10,304,44,0.0464561033692713,14.585771548998196,0.02712691272912525,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.4221791880412643,310.6863815887882,310.6863815887882,,2,155.3431907943941,155.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,390.6863815887882,966.0195887171496,990.0,0.1717039643652802,0.03213727631775764,989.796158759317,0.1707868980488916,0.1707868980488916,,,23.605783144118572,23.605783144118572,,,,0.6213727631775764,0.6213727631775764,,,0.92,0.92,,,0.97,0.97,,,32.102525792236015,32.102525792236015,,,64.20505158447203,1540.9212380273284,0.11940985262590258,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1955-08-01,1955-08-12,587.589,0.9034011913285348,530.8286026115426,0.537,1955,8,1,1955.08,1954,11,305,44,0.04586359126563728,6.85777897724563,0.012919008025391041,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3466278928730789,346.8286026115426,346.8286026115426,,2,173.4143013057713,173.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,417.8286026115426,965.9887287117521,990.0,0.18071798610715434,0.039365720522308516,989.7799162933703,0.2128950720265957,0.2128950720265957,,,23.578292509592014,23.578292509592014,,,,0.6936572052230852,0.6936572052230852,,,0.93,0.93,,,0.97,0.97,,,36.184364689140395,36.184364689140395,,,72.36872937828079,1736.8495050787396,0.1363316313820411,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1955-08-02,1955-08-13,581.8096,0.8996393412940712,523.4188053025672,0.541,1955,8,2,1955.08,1954,11,306,44,0.045223384778141806,7.409797308975384,0.014156536283964962,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.35153494321557105,339.4188053025672,339.4188053025672,,2,169.7094026512836,169.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,410.4188053025672,965.9553846238617,990.0,0.17825716781266068,0.037883761060513436,989.7838590711267,0.2038885063677712,0.2038885063677712,,,23.624585940897536,23.624585940897536,,,,0.6788376106051344,0.6788376106051344,,,0.92,0.92,,,0.97,0.97,,,35.0993181122953,35.0993181122953,,,70.1986362245906,1684.7672693901745,0.13411561738598907,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1955-08-03,1955-08-14,576.0661,0.900130952321488,518.5349271931256,0.546,1955,8,3,1955.08,1954,11,307,44,0.044801417709486036,4.883878109441639,0.00941860972775449,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.35484591365138685,334.53492719312555,334.53492719312555,,2,167.26746359656278,167.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,405.5349271931256,965.9334071723688,990.0,0.17663521567299373,0.03690698543862511,989.7864577988884,0.19805755247341225,0.19805755247341225,,,23.65499307404605,23.65499307404605,,,,0.6690698543862511,0.6690698543862511,,,0.92,0.92,,,0.97,0.97,,,34.6388021851062,34.6388021851062,,,69.2776043702124,1662.6625048850974,0.13360258053438767,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1955-08-04,1955-08-15,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1955,8,4,1955.08,1954,11,308,44,0.044228512779194866,6.630844100592357,0.012953294024407588,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3594423371042728,327.9040830925332,327.9040830925332,,2,163.9520415462666,163.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,398.9040830925332,965.9035683739163,990.0,0.17443309032593352,0.035580816618506636,989.7899860930555,0.1902748613736848,0.1902748613736848,,,23.69614285776543,23.69614285776543,,,,0.6558081661850664,0.6558081661850664,,,0.92,0.92,,,0.97,0.97,,,34.01128631290442,34.01128631290442,,,68.02257262580883,1632.541743019412,0.13288148087209706,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1955-08-05,1955-08-16,564.6867,0.8934466484158033,504.51743951998014,0.551,1955,8,5,1955.08,1954,11,309,45,0.043590306774526286,7.386643572553054,0.014641007414096588,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3647049350267567,320.51743951998014,320.51743951998014,,2,160.2587197599901,160.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,391.51743951998014,965.8703284778398,990.0,0.17197996146420005,0.034103487903996026,989.7939165506316,0.1817867970608168,0.1817867970608168,,,23.74180127573116,23.74180127573116,,,,0.6410348790399603,0.6410348790399603,,,0.92,0.92,,,0.97,0.97,,,33.30917709342145,33.30917709342145,,,66.6183541868429,1598.840500484229,0.13204370943098914,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1955-08-06,1955-08-17,553.45,0.8984344302682933,497.238535431987,0.561,1955,8,6,1955.08,1954,11,310,45,0.04296140946132368,7.278904087993169,0.014638656438140822,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719078,313.238535431987,313.238535431987,,2,156.6192677159935,156.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.238535431987,965.837573409444,990.0,0.1695626132430953,0.032647707086397394,989.7977896796704,0.17360988193901414,0.17360988193901414,,,23.78660638828749,23.78660638828749,,,,0.626477070863974,0.626477070863974,,,0.92,0.92,,,0.97,0.97,,,32.61416350658788,32.61416350658788,,,65.22832701317576,1565.479848316218,0.13118115826744442,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1955-08-07,1955-08-18,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1955,8,7,1955.08,1954,11,311,45,0.0423126341211078,7.508973845091134,0.015332898877411894,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3757175682917228,305.72956158689584,305.72956158689584,,2,152.86478079344792,152.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,376.72956158689584,965.803783027141,990.0,0.167068858091589,0.03114591231737917,989.801785229591,0.16536939129380493,0.16536939129380493,,,23.832632811156234,23.832632811156234,,,,0.6114591231737917,0.6114591231737917,,,0.92,0.92,,,0.97,0.97,,,31.89392941439733,31.89392941439733,,,63.78785882879467,1530.908611891072,0.1302511913352741,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1955-08-08,1955-08-19,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1955,8,8,1955.08,1954,11,312,45,0.0423126341211078,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3757175682917228,305.72956158689584,305.72956158689584,,2,152.86478079344792,152.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,376.72956158689584,965.803783027141,990.0,0.167068858091589,0.03114591231737917,989.801785229591,0.16536939129380493,0.16536939129380493,,,23.832632811156234,23.832632811156234,,,,0.6114591231737917,0.6114591231737917,,,0.92,0.92,,,0.97,0.97,,,31.89392941439733,31.89392941439733,,,63.78785882879467,1530.908611891072,0.1302511913352741,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1955-08-09,1955-08-20,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1955,8,9,1955.08,1954,11,313,45,0.04167127545761165,7.423132679353671,0.0153909055207238,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3815002018877768,298.30642890754217,298.30642890754217,,2,149.15321445377108,149.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.30642890754217,965.7703789300841,990.0,0.1646036110763055,0.02966128578150843,989.8057351031424,0.15741763385462718,0.15741763385462718,,,23.877938539203658,23.877938539203658,,,,0.5966128578150843,0.5966128578150843,,,0.92,0.92,,,0.97,0.97,,,31.178700945355658,31.178700945355658,,,62.357401890711316,1496.5776453770716,0.12929000766578044,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1955-08-10,1955-08-21,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1955,8,10,1955.08,1954,11,314,45,0.041342893448945935,3.8007176928901454,0.007942888880557558,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3845304155992817,294.50571121465197,294.50571121465197,,2,147.25285560732598,147.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.505711214652,965.753275700466,990.0,0.16334138010818694,0.028901142242930406,989.8077574776488,0.15342112102709335,0.15342112102709335,,,23.90106065615592,23.90106065615592,,,,0.5890114224293039,0.5890114224293039,,,0.92,0.92,,,0.97,0.97,,,30.811260700033298,30.811260700033298,,,61.6225214000666,1478.9405136015982,0.1287811617621915,55.90798386734429,111.22943329227829,165.2778975583503,216.19980650168515,0.575
1955-08-11,1955-08-22,525.9775,0.9023869849316121,474.6352503668669,0.579,1955,8,11,1955.08,1954,11,315,45,0.041008485631697296,3.870460847785125,0.008154600495419318,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.7358586266507,990.0,0.16205598720670855,0.028127050073373367,989.8098169627199,0.14940337990303226,0.14940337990303226,,,23.92455495616601,23.92455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.105392496642605,30.105392496642605,,,60.21078499328521,1445.058839838845,0.12685696004825933,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1955-08-12,1955-08-23,525.9775,0.9023869849316121,474.6352503668669,0.579,1955,8,12,1955.08,1954,11,316,46,0.041008485631697296,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.7358586266507,990.0,0.16205598720670855,0.028127050073373367,989.8098169627199,0.14940337990303226,0.14940337990303226,,,23.92455495616601,23.92455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.105392496642605,30.105392496642605,,,60.21078499328521,1445.058839838845,0.12685696004825933,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1955-08-13,1955-08-24,515.2343,0.9068984701816172,467.2651984550963,0.585,1955,8,13,1955.08,1954,11,317,46,0.04037171314652031,7.370051911770588,0.01577273877048398,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.702693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,23.96914692910077,23.96914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,29.39665644866569,29.39665644866569,,,58.79331289733139,1411.0395095359534,0.12582429226854,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1955-08-14,1955-08-25,515.2343,0.9068984701816172,467.2651984550963,0.585,1955,8,14,1955.08,1954,11,318,46,0.04037171314652031,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.702693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,23.96914692910077,23.96914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,29.39665644866569,29.39665644866569,,,58.79331289733139,1411.0395095359534,0.12582429226854,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1955-08-15,1955-08-26,515.2343,0.9068984701816172,467.2651984550963,0.585,1955,8,15,1955.08,1954,11,319,46,0.04037171314652031,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.702693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,23.96914692910077,23.96914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,29.39665644866569,29.39665644866569,,,58.79331289733139,1411.0395095359534,0.12582429226854,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1955-08-16,1955-08-27,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1955,8,16,1955.08,1954,11,320,46,0.03992860732734802,5.128539573753472,0.011097452398967258,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325847,278.13665888134284,278.13665888134284,,2,139.06832944067142,139.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.13665888134284,965.6796149649659,990.0,0.1579051634661286,0.02562733177626857,989.8164675047577,0.13678824279235155,0.13678824279235155,,,24.000064296999213,24.000064296999213,,,,0.5562733177626856,0.5562733177626856,,,0.91,0.91,,,0.97,0.97,,,28.901659282236828,28.901659282236828,,,57.803318564473656,1387.2796455473676,0.12507841014905313,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1955-08-17,1955-08-28,504.6303,0.9029227850160232,455.6421958794713,0.595,1955,8,17,1955.08,1954,11,321,46,0.039367485723986316,6.494463001871568,0.014253427493334076,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4038256370107403,271.64219587947133,271.64219587947133,,1,271.64219587947133,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.64219587947133,965.6503898814577,990.0,0.15574833073487976,0.024328439175894254,989.8199232300892,0.5219747030074686,,,,23.647558645624127,,,,,1.086568783517885,,,,0.95,,,,0.98,,,,58.66812816616881,,,,58.66812816616881,1408.0350759880514,0.12875920776592867,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1955-08-18,1955-08-29,494.165,0.906269201155406,447.8465197889612,0.602,1955,8,18,1955.08,1954,11,322,46,0.03869393930976625,7.795676090510085,0.017407026170893642,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4108550404426641,263.8465197889612,263.8465197889612,,1,263.8465197889612,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.8465197889612,965.6153093390504,990.0,0.15315936081552214,0.02276930395779224,989.8240713352268,0.492496205283824,,,,23.716265790892525,,,,,1.0553860791558447,,,,0.95,,,,0.98,,,,57.1500174492591,,,,57.1500174492591,1371.6004187822184,0.1276107213609473,56.11280756714968,111.65286754970477,165.94749509696962,217.17437827299167,0.6
1955-08-19,1955-08-30,488.9841,0.903846329229718,441.96648383669736,0.607,1955,8,19,1955.08,1954,11,323,47,0.038185904203490655,5.880035952263825,0.013304257601661136,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.5888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,23.767524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,55.99715090405204,,,,55.99715090405204,1343.931621697249,0.12669999412159608,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1955-08-20,1955-08-31,483.8375,0.9046676919919062,437.7121544241339,0.612,1955,8,20,1955.08,1954,11,324,47,0.03781833014224517,4.254329412563436,0.009719468307112806,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747437,253.71215442413398,253.71215442413398,,1,253.71215442413398,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413387,965.5697046949084,990.0,0.14979370442129908,0.020742430884826787,989.8294638646936,0.455449810821281,,,,23.804309358964016,,,,,1.0148486176965357,,,,0.95,,,,0.98,,,,55.15889371446083,,,,55.15889371446083,1323.8134491470598,0.1260163629384004,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557185,0.61
1955-08-21,1955-09-01,473.647,0.90577073560875,429.0155916088776,0.62,1955,8,21,1955.08,1954,11,325,47,0.037066947115007035,8.6965628152563,0.0202709714643302,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.019003118321775533,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1955-08-22,1955-09-02,468.6029,0.9047178570238064,423.9534114831411,0.627,1955,8,22,1955.08,1954,11,326,47,0.03662957475214339,5.062180125736519,0.011940416066065362,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.43400995254714897,239.9534114831411,239.9534114831411,,1,239.9534114831411,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9534114831411,965.5077903516741,990.0,0.14522438019735312,0.017990682296628226,989.836784937506,0.40746217351004616,,,,23.921532412321945,,,,,0.9598136459325644,,,,0.94,,,,0.98,,,,51.8727010431569,,,,51.8727010431569,1244.9448250357655,0.1223547202077879,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1955-08-23,1955-09-03,463.5928,0.9085437496786656,421.1943408360317,0.629,1955,8,23,1955.08,1954,11,327,47,0.036391191048233136,2.7590706471094117,0.006550588124315516,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4368529729881391,237.19434083603167,237.19434083603167,,1,237.19434083603167,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.1943408360317,965.4953745337622,990.0,0.14430808367248285,0.017438868167206342,989.8382530481604,0.3981590364059798,,,,23.944719477992106,,,,,0.9487773633441268,,,,0.94,,,,0.98,,,,51.325951972583724,,,,51.325951972583724,1231.8228473420095,0.1218581234275524,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1955-08-24,1955-09-04,453.6742,0.9106705857913724,413.14774947243217,0.639,1955,8,24,1955.08,1954,11,328,47,0.03569596555441814,8.046591363599532,0.01947630447914724,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4453612545026768,229.14774947243217,229.14774947243217,,1,229.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.14774947243217,965.459164872626,990.0,0.1416357839576343,0.015829549894486438,989.8425346661478,0.3716376203429857,,,,24.011732173178878,,,,,0.9165909978897286,,,,0.94,,,,0.98,,,,49.72353810557722,,,,49.72353810557722,1193.3649145338534,0.12035292015767132,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1955-08-25,1955-09-05,448.7655,0.9074387897559502,407.2272222042238,0.643,1955,8,25,1955.08,1954,11,329,47,0.03518443199844493,5.920527268208388,0.01453863333635209,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.45183619848410905,223.22722220422366,223.22722220422366,,1,223.22722220422366,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.22722220422384,965.432522499919,990.0,0.13966955718959462,0.014645444440844757,989.8456849983696,0.35270417495202355,,,,24.06045832349865,,,,,0.8929088888168951,,,,0.94,,,,0.98,,,,48.5371182252872,,,,48.5371182252872,1164.8908374068926,0.1191892770885192,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1955-08-26,1955-09-06,443.8904,0.9062157470692864,402.26047045288436,0.648,1955,8,26,1955.08,1954,11,330,48,0.034755304647129205,4.966751751339416,0.01234710372050131,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4574150668914693,218.26047045288442,218.26047045288442,,1,218.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.26047045288436,965.410172117038,990.0,0.13802008243822728,0.013652094090576872,989.8483278234712,0.33720044146772826,,,,24.100955264965506,,,,,0.8730418818115374,,,,0.94,,,,0.98,,,,47.53705579833058,,,,47.53705579833058,1140.889339159934,0.11817481281422225,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1955-08-27,1955-09-07,439.0488,0.9057878471478402,397.6850673448427,0.657,1955,8,27,1955.08,1954,11,331,48,0.034359989818594415,4.575403108041655,0.011505091550430805,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4626776691126021,213.68506734484268,213.68506734484268,,1,213.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,284.6850673448427,965.3884253367239,990.0,0.13650057587098094,0.012737013468968541,989.85076241066,0.3232247918024093,,,,24.13911228213353,,,,,0.8547402693793709,,,,0.94,,,,0.98,,,,46.6142182840176,,,,46.6142182840176,1118.7412388164225,0.11721390143019185,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1955-08-28,1955-09-08,439.0488,0.9057878471478402,397.6850673448427,0.657,1955,8,28,1955.08,1954,11,332,48,0.034359989818594415,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4626776691126021,213.68506734484268,213.68506734484268,,1,213.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,284.6850673448427,965.3884253367239,990.0,0.13650057587098094,0.012737013468968541,989.85076241066,0.3232247918024093,,,,24.13911228213353,,,,,0.8547402693793709,,,,0.94,,,,0.98,,,,46.6142182840176,,,,46.6142182840176,1118.7412388164225,0.11721390143019185,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1955-08-29,1955-09-09,434.2405,0.9034714870538484,392.32391027400666,0.66,1955,8,29,1955.08,1954,11,333,48,0.033896785847674166,5.361157070836043,0.01366512957900452,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4690002194143376,208.32391027400658,208.32391027400658,,1,208.32391027400658,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,279.32391027400655,965.3616195513699,990.0,0.13472011780317564,0.01166478205480133,989.8536151001421,0.30722300841750305,,,,24.18477254035441,,,,,0.8332956410960266,,,,0.94,,,,0.97,,,,45.06607355062321,,,,45.06607355062321,1081.5857652149566,0.11486955643143995,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1955-08-30,1955-09-10,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1955,8,30,1955.08,1954,11,334,48,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4707114397978658,206.8976592517356,206.8976592517356,,1,206.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,277.8976592517356,965.3544882962588,990.0,0.1342464551020524,0.01137953185034712,989.8543740130476,0.3030339445499516,,,,24.196851772239032,,,,,0.8275906370069425,,,,0.94,,,,0.97,,,,44.77989145900332,,,,44.77989145900332,1074.71739501608,0.11455656077532395,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1955-08-31,1955-09-11,424.724,0.9094702475352612,386.2738414141663,0.669,1955,8,31,1955.08,1954,11,335,48,0.033374059898183976,4.623817837569277,0.011970310546117404,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4763460019098563,202.2738414141664,202.2738414141664,,1,202.2738414141664,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,273.27384141416627,965.3313692070708,990.0,0.13271086984234307,0.010454768282833263,989.8568343618747,0.2896496382913913,,,,24.235815516512734,,,,,0.8090953656566653,,,,0.94,,,,0.97,,,,43.849632256528594,,,,43.849632256528594,1052.391174156686,0.11351954897073295,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1955-09-01,1955-09-12,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1955,9,1,1955.09,1954,12,336,48,0.03305210630954742,3.726314683293424,0.00974078885083195,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.36073949080079865,244.5475267308729,244.5475267308729,,1,244.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,303.5475267308729,965.3127376336544,990.0,0.14276486127593566,0.018909505346174586,989.8383256333777,0.4231899276129419,,,,24.102398072110553,,,,,0.9781901069234916,,,,0.94,,,,0.98,,,,53.26555622222914,,,,53.26555622222914,1278.3733493334994,0.13923905528136418,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1955-09-02,1955-09-13,415.3399,0.9146103777828084,379.8741828472738,0.68,1955,9,2,1955.09,1954,12,337,49,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3632781753307044,241.87418284727383,241.87418284727383,,1,241.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,300.8741828472738,965.2993709142364,990.0,0.14187703489392856,0.01837483656945476,989.8397481285367,0.4140018040129961,,,,24.126375410287288,,,,,0.9674967313890952,,,,0.94,,,,0.98,,,,52.735677893027656,,,,52.735677893027656,1265.6562694326635,0.1388240640565714,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1955-09-03,1955-09-14,410.6973,0.9155125588126376,375.9985360204415,0.687,1955,9,3,1955.09,1954,12,338,49,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.367022705621645,237.99853602044152,237.99853602044152,,1,237.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,296.9985360204415,965.2799926801024,990.0,0.14058991971158574,0.017599707204088304,989.8418103730844,0.4008596155098863,,,,24.16095807747223,,,,,0.951994144081766,,,,0.94,,,,0.98,,,,51.96505294207035,,,,51.96505294207035,1247.1612706096885,0.13820546614906293,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1955-09-04,1955-09-15,410.6973,0.9155125588126376,375.9985360204415,0.687,1955,9,4,1955.09,1954,12,339,49,0.032486273512166146,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.367022705621645,237.99853602044152,237.99853602044152,,1,237.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,296.9985360204415,965.2799926801024,990.0,0.14058991971158574,0.017599707204088304,989.8418103730844,0.4008596155098863,,,,24.16095807747223,,,,,0.951994144081766,,,,0.94,,,,0.98,,,,51.96505294207035,,,,51.96505294207035,1247.1612706096885,0.13820546614906293,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1955-09-05,1955-09-16,410.6973,0.9155125588126376,375.9985360204415,0.687,1955,9,5,1955.09,1954,12,340,49,0.032486273512166146,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.367022705621645,237.99853602044152,237.99853602044152,,1,237.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,296.9985360204415,965.2799926801024,990.0,0.14058991971158574,0.017599707204088304,989.8418103730844,0.4008596155098863,,,,24.16095807747223,,,,,0.951994144081766,,,,0.94,,,,0.98,,,,51.96505294207035,,,,51.96505294207035,1247.1612706096885,0.13820546614906293,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1955-09-06,1955-09-17,406.0875,0.9184031457990021,372.95203746965217,0.6890000000000001,1955,9,6,1955.09,1954,12,341,49,0.03222305603737795,3.046498550789352,0.00816860680386349,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3700207697919584,234.95203746965214,234.95203746965214,,1,234.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,293.95203746965217,965.2647601873482,990.0,0.13957816742534573,0.016990407493930434,989.8434314250807,0.3906770809302831,,,,24.187994156802183,,,,,0.9398081498786088,,,,0.94,,,,0.98,,,,51.357279145333614,,,,51.357279145333614,1232.5746994880071,0.13770478234620895,56.610465322194,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1955-09-07,1955-09-18,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1955,9,7,1955.09,1954,12,342,49,0.03137550007297417,9.809675513932634,0.027013305363500374,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.380016253837186,225.1423619557196,225.1423619557196,,1,225.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,284.14236195571965,965.2157118097786,990.0,0.13632034160891054,0.01502847239114391,989.8486511860001,0.3587748126690759,,,,24.27416456355236,,,,,0.9005694478228782,,,,0.94,,,,0.98,,,,49.38834195660378,,,,49.38834195660378,1185.3202069584904,0.13600270067810494,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1955-09-08,1955-09-19,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1955,9,8,1955.09,1954,12,343,49,0.03137550007297417,0.0,0.0,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.380016253837186,225.1423619557196,225.1423619557196,,1,225.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,284.14236195571965,965.2157118097786,990.0,0.13632034160891054,0.01502847239114391,989.8486511860001,0.3587748126690759,,,,24.27416456355236,,,,,0.9005694478228782,,,,0.94,,,,0.98,,,,49.38834195660378,,,,49.38834195660378,1185.3202069584904,0.13600270067810494,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1955-09-09,1955-09-20,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1955,9,9,1955.09,1954,12,344,50,0.030474497418131064,10.42827146809151,0.02956579209431185,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3912517353905955,214.71409048762803,214.71409048762803,,1,214.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,273.71409048762797,965.1635704524381,990.0,0.13285707802172148,0.012942818097525606,989.8542001038808,0.3263423430448384,,,,24.364287308397852,,,,,0.8588563619505121,,,,0.94,,,,0.98,,,,47.2756157944777,,,,47.2756157944777,1134.6147790674645,0.1340338168206409,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
