Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1955-09-10,1955-09-21,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1955,9,10,1955.09,1954,12,345,50,0.030244835217834637,2.658127318245647,0.007593435330108783,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.3942226801410768,212.0559631693824,212.0559631693824,,1,212.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.0559631693824,965.1502798158473,990.0,0.13197430511160302,0.012411192633876477,989.8556145022543,0.31831962098032546,,,,24.387015065427256,,,,,0.8482238526775295,,,,0.94,,,,0.97,,,,46.257028576763446,,,,46.257028576763446,1110.168685842323,0.13214181000647876,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1955-09-11,1955-09-22,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1955,9,11,1955.09,1954,12,346,50,0.02988283046109572,4.189869869663426,0.012114138826648696,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.39899834841691934,207.8660932997189,207.8660932997189,,1,207.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.8660932997189,965.1293304664986,990.0,0.1305828354131908,0.01157321865994379,989.8578439459268,0.3058752346975377,,,,24.422638244730788,,,,,0.8314643731988758,,,,0.94,,,,0.97,,,,45.409301941547405,,,,45.409301941547405,1089.8232465971378,0.1312915686771205,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1955-09-12,1955-09-23,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1955,9,12,1955.09,1954,12,347,50,0.029353030239845836,6.131947005206996,0.01804925136930827,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4061999699034352,201.734146294512,201.734146294512,,1,201.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.73414629451196,965.0986707314728,990.0,0.1285463954483619,0.010346829258902393,989.8611067752928,0.2881069758803682,,,,24.474329067939863,,,,,0.8069365851780478,,,,0.94,,,,0.97,,,,44.16302416392329,,,,44.16302416392329,1059.9125799341589,0.1299928919292052,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1955-09-13,1955-09-24,366.0613,0.9174101485614996,335.8283516156156,0.732,1955,9,13,1955.09,1954,12,348,50,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4109242097521083,197.8283516156156,197.8283516156156,,1,197.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.8283516156156,965.079141758078,990.0,0.12724926806422654,0.00978283516156156,989.8629678967744,0.27706455716168404,,,,24.50676158153441,,,,,0.7913134064624624,,,,0.93,,,,0.97,,,,42.90403598217328,,,,42.90403598217328,1029.696863572159,0.12775584841413462,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1955-09-14,1955-09-25,361.7746,0.9216841006983292,333.4418968564978,0.736,1955,9,14,1955.09,1954,12,349,50,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.52636659486556,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666252,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1955-09-15,1955-09-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1955,9,15,1955.09,1954,12,350,50,0.02880937988840141,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.52636659486556,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666252,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1955-09-16,1955-09-27,361.7746,0.9216841006983292,333.4418968564978,0.736,1955,9,16,1955.09,1954,12,351,51,0.02880937988840141,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.52636659486556,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666252,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1955-09-17,1955-09-28,361.7746,0.9216841006983292,333.4418968564978,0.736,1955,9,17,1955.09,1954,12,352,51,0.02880937988840141,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.52636659486556,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666252,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1955-09-18,1955-09-29,353.2963,0.9223127992632232,325.84969942233937,0.746,1955,9,18,1955.09,1954,12,353,51,0.02815341403009012,7.592197434158436,0.023299691384149657,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4235081396258581,187.84969942233937,187.84969942233937,,1,187.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.84969942233937,965.0292484971117,990.0,0.1239353245314042,0.008784969942233937,989.8672797055265,0.2498256315120453,,,,24.58820557690264,,,,,0.7513987976893575,,,,0.93,,,,0.97,,,,40.87530725263552,,,,40.87530725263552,981.0073740632524,0.1254422125449204,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1955-09-19,1955-09-30,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1955,9,19,1955.09,1954,12,354,51,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125616,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1955-09-20,1955-10-01,340.8154,0.9279951361812104,316.2750335356538,0.76,1955,9,20,1955.09,1954,12,355,51,0.027326162897480483,6.3489337341248415,0.020074090778364032,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.9813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,24.66503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,38.913115826210436,,,,38.913115826210436,933.9147798290506,0.12303568634931075,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1955-09-21,1955-10-02,328.6161,0.9297054095741052,305.5161658431452,0.779,1955,9,21,1955.09,1954,12,356,51,0.02639659672884774,10.758867692508602,0.03521537939839263,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4516945923930274,167.5161658431452,167.5161658431452,,1,167.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.5161658431452,964.9275808292157,990.0,0.11710778381016312,0.006751616584314519,989.8761405996056,0.19864758389956105,,,,24.74991218649025,,,,,0.6700646633725807,,,,0.92,,,,0.97,,,,36.29601582150247,,,,36.29601582150247,871.1043797160588,0.1188022758839451,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1955-09-22,1955-10-03,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1955,9,22,1955.09,1954,12,357,51,0.02608203138713373,3.6408025661344814,0.012060615104895336,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.117756689540026,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1955-09-23,1955-10-04,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1955,9,23,1955.09,1954,12,358,52,0.02608203138713373,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.117756689540026,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1955-09-24,1955-10-05,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1955,9,24,1955.09,1954,12,359,52,0.02608203138713373,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.117756689540026,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1955-09-25,1955-10-06,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1955,9,25,1955.09,1954,12,360,52,0.02608203138713373,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.117756689540026,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1955-09-26,1955-10-07,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1955,9,26,1955.09,1954,12,361,52,0.02608203138713373,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.117756689540026,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1955-09-27,1955-10-08,320.6383,0.9296005790427396,298.0655493432797,0.787,1955,9,27,1955.09,1954,12,362,52,0.02575286346325937,3.809813933730993,0.012781798977188272,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4629854080890996,160.06554934327968,160.06554934327968,,1,160.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.06554934327968,964.892262197373,990.0,0.11456780091248173,0.006006554934327972,989.8794256441533,0.1813481193360741,,,,24.805815327444108,,,,,0.6402621973731188,,,,0.92,,,,0.97,,,,34.760014154230014,,,,34.760014154230014,834.2403397015203,0.11661869085781924,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1955-09-28,1955-10-09,316.6956,0.9272088489413712,293.6429627407972,0.794,1955,9,28,1955.09,1954,12,363,52,0.025370751980804858,4.422586602482681,0.015061101962748425,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.8745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,24.83535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,33.8398511008617,,,,33.8398511008617,812.1564264206809,0.11524148505044415,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1955-09-29,1955-10-10,316.6956,0.9272088489413712,293.6429627407972,0.794,1955,9,29,1955.09,1954,12,364,52,0.025370751980804858,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.8745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,24.83535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,33.8398511008617,,,,33.8398511008617,812.1564264206809,0.11524148505044415,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1955-09-30,1955-10-11,312.7836,0.9262282368820012,289.709002353605,0.797,1955,9,30,1955.09,1954,12,365,53,0.025030857803351472,3.9339603871920303,0.013579006365809877,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4763400476991867,151.709002353605,151.709002353605,,1,151.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.709002353605,964.8588360094144,990.0,0.1117189780750926,0.0051709002353605,989.8831101216896,0.16287248458617667,,,,24.86140162768889,,,,,0.6068360094144201,,,,0.92,,,,0.97,,,,33.0191227607872,,,,33.0191227607872,792.4589462588929,0.11397340949897593,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
