Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1956-12-09,1956-12-20,599.256,0.9049755562485899,542.3120319353051,0.53,1956,12,9,1956.12,1956,3,70,10,0.04685575955921036,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2323385663238081,416.3120319353051,416.3120319353051,,2,208.15601596765254,208.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,474.3120319353051,966.0404041437088,990.0,0.1994763205689205,0.05326240638706102,989.7472612730439,0.30672840033978976,0.30672840033978976,,,23.40012872899537,23.40012872899537,,,,0.8326240638706102,0.8326240638706102,,,0.94,0.94,,,0.97,0.97,,,43.5688211055345,43.5688211055345,,,87.137642211069,2091.303413065656,0.16067805447743422,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1956-12-10,1956-12-21,611.0679,0.9037819743727112,552.2721531377864,0.523,1956,12,10,1956.12,1956,3,71,11,0.047716314031104747,9.960121202481332,0.018034806111247803,0.08,1,Wet,44,8,6,4,64,126.0,0.2281483853279929,426.2721531377864,426.2721531377864,,2,213.1360765688932,213.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,484.2721531377864,966.0852246891199,990.0,0.20278410989815784,0.055254430627557284,989.7419614594743,0.3215676387533949,0.3215676387533949,,,23.335169131600924,23.335169131600924,,,,0.8525443062755728,0.8525443062755728,,,0.94,0.94,,,0.98,0.98,,,44.94598024977653,44.94598024977653,,,89.89196049955306,2157.407051989274,0.1627675050947679,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1956-12-11,1956-12-22,617.0284,0.9016230362380232,556.3270194530895,0.52,1956,12,11,1956.12,1956,3,72,11,0.048066654480746936,4.054866315303117,0.007288638109451071,0.08,1,Wet,44,8,6,4,64,126.0,0.2264854943120816,430.3270194530895,430.3270194530895,,2,215.1635097265448,215.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,488.3270194530895,966.1034715875387,990.0,0.2041307444678157,0.05606540389061791,989.7398038516417,0.3277085778697842,0.3277085778697842,,,23.308623686232963,23.308623686232963,,,,0.8606540389061791,0.8606540389061791,,,0.94,0.94,,,0.98,0.98,,,45.321908203729926,45.321908203729926,,,90.64381640745987,2175.451593779037,0.1629326155982311,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1956-12-12,1956-12-23,611.0679,0.9037819743727112,552.2721531377864,0.523,1956,12,12,1956.12,1956,3,73,11,0.047716314031104747,4.054866315303117,0.007342152401248206,0.08,1,Wet,44,8,6,4,64,126.0,0.2281483853279929,426.2721531377864,426.2721531377864,,2,213.1360765688932,213.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,484.2721531377864,966.0852246891199,990.0,0.20278410989815784,0.055254430627557284,989.7419614594743,0.3215676387533949,0.3215676387533949,,,23.335169131600924,23.335169131600924,,,,0.8525443062755728,0.8525443062755728,,,0.94,0.94,,,0.98,0.98,,,44.94598024977653,44.94598024977653,,,89.89196049955306,2157.407051989274,0.1627675050947679,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1956-12-13,1956-12-24,611.0679,0.9037819743727112,552.2721531377864,0.523,1956,12,13,1956.12,1956,3,74,11,0.047716314031104747,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2281483853279929,426.2721531377864,426.2721531377864,,2,213.1360765688932,213.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,484.2721531377864,966.0852246891199,990.0,0.20278410989815784,0.055254430627557284,989.7419614594743,0.3215676387533949,0.3215676387533949,,,23.335169131600924,23.335169131600924,,,,0.8525443062755728,0.8525443062755728,,,0.94,0.94,,,0.98,0.98,,,44.94598024977653,44.94598024977653,,,89.89196049955306,2157.407051989274,0.1627675050947679,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1956-12-14,1956-12-25,611.0679,0.9037819743727112,552.2721531377864,0.523,1956,12,14,1956.12,1956,3,75,11,0.047716314031104747,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2281483853279929,426.2721531377864,426.2721531377864,,2,213.1360765688932,213.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,484.2721531377864,966.0852246891199,990.0,0.20278410989815784,0.055254430627557284,989.7419614594743,0.3215676387533949,0.3215676387533949,,,23.335169131600924,23.335169131600924,,,,0.8525443062755728,0.8525443062755728,,,0.94,0.94,,,0.98,0.98,,,44.94598024977653,44.94598024977653,,,89.89196049955306,2157.407051989274,0.1627675050947679,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1956-12-15,1956-12-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1956,12,15,1956.12,1956,3,76,11,0.047716314031104747,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2281483853279929,426.2721531377864,426.2721531377864,,2,213.1360765688932,213.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,484.2721531377864,966.0852246891199,990.0,0.20278410989815784,0.055254430627557284,989.7419614594743,0.3215676387533949,0.3215676387533949,,,23.335169131600924,23.335169131600924,,,,0.8525443062755728,0.8525443062755728,,,0.94,0.94,,,0.98,0.98,,,44.94598024977653,44.94598024977653,,,89.89196049955306,2157.407051989274,0.1627675050947679,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1956-12-16,1956-12-27,611.0679,0.9037819743727112,552.2721531377864,0.523,1956,12,16,1956.12,1956,3,77,11,0.047716314031104747,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2281483853279929,426.2721531377864,426.2721531377864,,2,213.1360765688932,213.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,484.2721531377864,966.0852246891199,990.0,0.20278410989815784,0.055254430627557284,989.7419614594743,0.3215676387533949,0.3215676387533949,,,23.335169131600924,23.335169131600924,,,,0.8525443062755728,0.8525443062755728,,,0.94,0.94,,,0.98,0.98,,,44.94598024977653,44.94598024977653,,,89.89196049955306,2157.407051989274,0.1627675050947679,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1956-12-17,1956-12-28,611.0679,0.9037819743727112,552.2721531377864,0.523,1956,12,17,1956.12,1956,3,78,12,0.047716314031104747,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2281483853279929,426.2721531377864,426.2721531377864,,2,213.1360765688932,213.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,484.2721531377864,966.0852246891199,990.0,0.20278410989815784,0.055254430627557284,989.7419614594743,0.3215676387533949,0.3215676387533949,,,23.335169131600924,23.335169131600924,,,,0.8525443062755728,0.8525443062755728,,,0.94,0.94,,,0.98,0.98,,,44.94598024977653,44.94598024977653,,,89.89196049955306,2157.407051989274,0.1627675050947679,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1956-12-18,1956-12-29,611.0679,0.9037819743727112,552.2721531377864,0.523,1956,12,18,1956.12,1956,3,79,12,0.047716314031104747,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2281483853279929,426.2721531377864,426.2721531377864,,2,213.1360765688932,213.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,484.2721531377864,966.0852246891199,990.0,0.20278410989815784,0.055254430627557284,989.7419614594743,0.3215676387533949,0.3215676387533949,,,23.335169131600924,23.335169131600924,,,,0.8525443062755728,0.8525443062755728,,,0.94,0.94,,,0.98,0.98,,,44.94598024977653,44.94598024977653,,,89.89196049955306,2157.407051989274,0.1627675050947679,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1956-12-19,1956-12-30,611.0679,0.9037819743727112,552.2721531377864,0.523,1956,12,19,1956.12,1956,3,80,12,0.047716314031104747,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2281483853279929,426.2721531377864,426.2721531377864,,2,213.1360765688932,213.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,484.2721531377864,966.0852246891199,990.0,0.20278410989815784,0.055254430627557284,989.7419614594743,0.3215676387533949,0.3215676387533949,,,23.335169131600924,23.335169131600924,,,,0.8525443062755728,0.8525443062755728,,,0.94,0.94,,,0.98,0.98,,,44.94598024977653,44.94598024977653,,,89.89196049955306,2157.407051989274,0.1627675050947679,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1956-12-20,1956-12-31,617.0284,0.9016230362380232,556.3270194530895,0.52,1956,12,20,1956.12,1956,3,81,12,0.048066654480746936,4.054866315303117,0.007288638109451071,0.08,1,Wet,44,8,6,4,64,126.0,0.2264854943120816,430.3270194530895,430.3270194530895,,2,215.1635097265448,215.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,488.3270194530895,966.1034715875387,990.0,0.2041307444678157,0.05606540389061791,989.7398038516417,0.3277085778697842,0.3277085778697842,,,23.308623686232963,23.308623686232963,,,,0.8606540389061791,0.8606540389061791,,,0.94,0.94,,,0.98,0.98,,,45.321908203729926,45.321908203729926,,,90.64381640745987,2175.451593779037,0.1629326155982311,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1956-12-21,1957-01-01,623.0255,0.8986760817668561,559.8981151808364,0.516,1956,12,21,1956.12,1956,3,82,12,0.04837519715162426,3.571095727746865,0.006378117073306221,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.21075262945275008,441.8981151808364,441.8981151808364,,2,220.9490575904182,220.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,495.8981151808364,966.1195415183136,990.0,0.2066451305028608,0.058379623036167276,989.734975246461,0.34554987809362203,0.34554987809362203,,,23.26988385005369,23.26988385005369,,,,0.8837962303616728,0.8837962303616728,,,0.94,0.94,,,0.98,0.98,,,46.463220180876895,46.463220180876895,,,92.92644036175379,2230.234568682091,0.16597026823664218,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1956-12-22,1957-01-02,623.0255,0.8986760817668561,559.8981151808364,0.516,1956,12,22,1956.12,1956,3,83,12,0.04837519715162426,0.0,0.0,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.21075262945275008,441.8981151808364,441.8981151808364,,2,220.9490575904182,220.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,495.8981151808364,966.1195415183136,990.0,0.2066451305028608,0.058379623036167276,989.734975246461,0.34554987809362203,0.34554987809362203,,,23.26988385005369,23.26988385005369,,,,0.8837962303616728,0.8837962303616728,,,0.94,0.94,,,0.98,0.98,,,46.463220180876895,46.463220180876895,,,92.92644036175379,2230.234568682091,0.16597026823664218,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1956-12-23,1957-01-03,617.0284,0.9016230362380232,556.3270194530895,0.52,1956,12,23,1956.12,1956,3,84,12,0.048066654480746936,3.571095727746865,0.00641905858043263,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.21210546292718752,438.3270194530895,438.3270194530895,,2,219.1635097265448,219.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,492.3270194530895,966.1034715875387,990.0,0.20545915775194853,0.05766540389061791,989.7368754383574,0.33999352057602694,0.33999352057602694,,,23.29341033024255,23.29341033024255,,,,0.8766540389061791,0.8766540389061791,,,0.94,0.94,,,0.98,0.98,,,46.134334537227524,46.134334537227524,,,92.26866907445505,2214.4480577869213,0.1658532946416335,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1956-12-24,1957-01-04,611.0679,0.9037819743727112,552.2721531377864,0.523,1956,12,24,1956.12,1956,3,85,13,0.047716314031104747,4.054866315303117,0.007342152401248206,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.21366277356113625,434.2721531377864,434.2721531377864,,2,217.1360765688932,217.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,488.2721531377864,966.0852246891199,990.0,0.20411252318229067,0.056854430627557274,989.73903304619,0.333738720813504,0.333738720813504,,,23.320069636256644,23.320069636256644,,,,0.8685443062755728,0.8685443062755728,,,0.94,0.94,,,0.98,0.98,,,45.75986830534219,45.75986830534219,,,91.51973661068438,2196.473678656425,0.16571492169341934,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1956-12-25,1957-01-05,623.0255,0.8986760817668561,559.8981151808364,0.516,1956,12,25,1956.12,1956,3,86,13,0.04837519715162426,7.625962043049983,0.013620267395590252,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.21075262945275008,441.8981151808364,441.8981151808364,,2,220.9490575904182,220.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,495.8981151808364,966.1195415183136,990.0,0.2066451305028608,0.058379623036167276,989.734975246461,0.34554987809362203,0.34554987809362203,,,23.26988385005369,23.26988385005369,,,,0.8837962303616728,0.8837962303616728,,,0.94,0.94,,,0.98,0.98,,,46.463220180876895,46.463220180876895,,,92.92644036175379,2230.234568682091,0.16597026823664218,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1956-12-26,1957-01-06,623.0255,0.8986760817668561,559.8981151808364,0.516,1956,12,26,1956.12,1956,3,87,13,0.04837519715162426,0.0,0.0,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.21075262945275008,441.8981151808364,441.8981151808364,,2,220.9490575904182,220.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,495.8981151808364,966.1195415183136,990.0,0.2066451305028608,0.058379623036167276,989.734975246461,0.34554987809362203,0.34554987809362203,,,23.26988385005369,23.26988385005369,,,,0.8837962303616728,0.8837962303616728,,,0.94,0.94,,,0.98,0.98,,,46.463220180876895,46.463220180876895,,,92.92644036175379,2230.234568682091,0.16597026823664218,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1956-12-27,1957-01-07,629.0591,0.8983016201826908,565.0848087206653,0.514,1956,12,27,1956.12,1956,3,88,13,0.04882332747346548,5.186693539828866,0.009178610820509194,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.20881821308760432,447.0848087206653,447.0848087206653,,2,223.54240436033265,223.54240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,501.0848087206653,966.142881639243,990.0,0.20836764865261945,0.05941696174413305,989.7322153896033,0.3536997038823941,0.3536997038823941,,,23.235634046477923,23.235634046477923,,,,0.8941696174413305,0.8941696174413305,,,0.94,0.94,,,0.98,0.98,,,46.93938360965095,46.93938360965095,,,93.8787672193019,2253.090413263246,0.16613217303052366,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1956-12-28,1957-01-08,623.0255,0.8986760817668561,559.8981151808364,0.516,1956,12,28,1956.12,1956,3,89,13,0.04837519715162426,5.186693539828866,0.00926363814986886,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.21075262945275008,441.8981151808364,441.8981151808364,,2,220.9490575904182,220.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,495.8981151808364,966.1195415183136,990.0,0.2066451305028608,0.058379623036167276,989.734975246461,0.34554987809362203,0.34554987809362203,,,23.26988385005369,23.26988385005369,,,,0.8837962303616728,0.8837962303616728,,,0.94,0.94,,,0.98,0.98,,,46.463220180876895,46.463220180876895,,,92.92644036175379,2230.234568682091,0.16597026823664218,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1956-12-29,1957-01-09,629.0591,0.8983016201826908,565.0848087206653,0.514,1956,12,29,1956.12,1956,3,90,13,0.04882332747346548,5.186693539828866,0.009178610820509194,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.20881821308760432,447.0848087206653,447.0848087206653,,2,223.54240436033265,223.54240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,501.0848087206653,966.142881639243,990.0,0.20836764865261945,0.05941696174413305,989.7322153896033,0.3536997038823941,0.3536997038823941,,,23.235634046477923,23.235634046477923,,,,0.8941696174413305,0.8941696174413305,,,0.94,0.94,,,0.98,0.98,,,46.93938360965095,46.93938360965095,,,93.8787672193019,2253.090413263246,0.16613217303052366,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1956-12-30,1957-01-10,635.1294,0.8997395729536994,571.4510551263394,0.507,1956,12,30,1956.12,1956,3,91,13,0.04937337116291572,6.366246405674134,0.011140492870849018,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.20649187527339846,453.4510551263393,453.4510551263393,,2,226.72552756316966,226.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,507.4510551263393,966.1715297480683,990.0,0.21084119137758806,0.06069021102526787,989.7284685975972,0.3638320334821154,0.3638320334821154,,,23.19310681604659,23.19310681604659,,,,0.9069021102526788,0.9069021102526788,,,0.94,0.94,,,0.98,0.98,,,47.52064053814318,47.52064053814318,,,95.04128107628635,2280.990745830873,0.16631569794769938,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1956-12-31,1957-01-11,647.3805,0.8937580352708416,578.6015237526551,0.502,1956,12,31,1956.12,1956,3,92,14,0.0499911716522294,7.150468626315727,0.012358191834580208,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.2039400090664876,460.6015237526551,460.6015237526551,,2,230.30076187632758,230.30076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,514.6015237526551,966.2037068568867,990.0,0.21498639058124933,0.06212030475053103,989.7228933046682,0.37538213022350186,0.37538213022350186,,,23.143804317557787,23.143804317557787,,,,0.9212030475053102,0.9212030475053102,,,0.94,0.94,,,0.98,0.98,,,48.16738398583117,48.16738398583117,,,96.33476797166232,2312.034431319896,0.1664958767250745,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1957-01-01,1957-01-12,653.5614,0.8949481661930335,584.9035764245518,0.499,1957,1,1,1957.01,1956,4,93,14,0.050535669003081284,6.302052671896718,0.010774515537108594,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2376460079962085,445.90357642455183,445.90357642455183,,2,222.95178821227591,222.95178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,504.90357642455183,966.2320660939104,990.0,0.2096358740893345,0.059180715284910375,989.7311834106256,0.351835335872307,0.351835335872307,,,23.147281980842923,23.147281980842923,,,,0.8918071528491036,0.8918071528491036,,,0.94,0.94,,,0.98,0.98,,,46.637353621228684,46.637353621228684,,,93.27470724245735,2238.592973818977,0.1594702289437772,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1957-01-02,1957-01-13,666.0345,0.8891922297499859,592.2327021454171,0.493,1957,1,2,1957.01,1956,4,94,14,0.05116890546536404,7.32912572086525,0.01237541543098654,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2347050399217399,453.2327021454171,453.2327021454171,,2,226.61635107270854,226.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,512.2327021454171,966.2650471596544,990.0,0.2136131606640099,0.06064654042908343,989.725740298907,0.3634821534009123,0.3634821534009123,,,23.0972109858517,23.0972109858517,,,,0.906465404290834,0.906465404290834,,,0.94,0.94,,,0.98,0.98,,,47.30137011429493,47.30137011429493,,,94.60274022858988,2270.465765486157,0.1597391361299077,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1957-01-03,1957-01-14,678.6565,0.8882731187136144,602.832325790266,0.487,1957,1,3,1957.01,1956,4,95,14,0.05208471294827899,10.599623644848975,0.017583037921786455,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2305782123043615,463.83232579026605,463.83232579026605,,2,231.91616289513303,231.91616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,522.832325790266,966.3113293031613,990.0,0.21975787002334266,0.06276646515805323,989.7174756648186,0.3806596822022989,0.3806596822022989,,,23.025486679455234,23.025486679455234,,,,0.927664651580532,0.927664651580532,,,0.94,0.94,,,0.98,0.98,,,48.25727250914097,48.25727250914097,,,96.51454501828194,2316.3490804387666,0.1601018075660739,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1957-01-04,1957-01-15,704.3503,0.8963170852085334,631.321207861756,0.475,1957,1,4,1957.01,1956,4,96,14,0.054546152359255716,28.48888207148991,0.04512581189531065,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2201731832687579,492.32120786175597,492.32120786175597,,2,246.16060393087798,246.16060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,551.321207861756,966.425284831447,990.0,0.23627316397782955,0.0684642415723512,989.6952625944501,0.4287825163953557,0.4287825163953557,,,22.841195246607533,22.841195246607533,,,,0.9846424157235121,0.9846424157235121,,,0.94,0.94,,,0.98,0.98,,,50.81130060421153,50.81130060421153,,,101.62260120842305,2438.942429002153,0.16096814100798582,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1957-01-05,1957-01-16,717.4235,0.9036594665981734,648.3065373349947,0.469,1957,1,5,1957.01,1956,4,97,14,0.05601368482574354,16.98532947323872,0.02619953447185743,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2144047483639295,509.3065373349947,509.3065373349947,,2,254.65326866749734,254.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,568.3065373349947,966.4932261493401,990.0,0.2461197317884027,0.07372261493399787,989.6801576532775,0.4588293382066833,0.4588293382066833,,,22.728102165730878,22.728102165730878,,,,1.0186130746699893,1.0186130746699893,,,0.94,0.94,,,0.98,0.98,,,52.30405556977868,52.30405556977868,,,104.60811113955737,2510.5946673493763,0.16135594061656666,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1957-01-06,1957-01-17,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1957,1,6,1957.01,1956,4,98,14,0.05543926412548311,6.648387734495827,0.01036126127071738,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.21662625197941054,502.65814960049886,502.65814960049886,,2,251.32907480024943,251.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,561.6581496004989,966.4666325984019,990.0,0.2422655939713037,0.07106325984019955,989.6866711461884,0.4469478181614981,0.4469478181614981,,,22.77309072962505,22.77309072962505,,,,1.0053162992009976,1.0053162992009976,,,0.94,0.94,,,0.98,0.98,,,51.72346912512064,51.72346912512064,,,103.44693825024127,2482.726518005791,0.16121814756759206,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1957-01-07,1957-01-18,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1957,1,7,1957.01,1956,4,99,15,0.05543926412548311,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.21662625197941054,502.65814960049886,502.65814960049886,,2,251.32907480024943,251.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,561.6581496004989,966.4666325984019,990.0,0.2422655939713037,0.07106325984019955,989.6866711461884,0.4469478181614981,0.4469478181614981,,,22.77309072962505,22.77309072962505,,,,1.0053162992009976,1.0053162992009976,,,0.94,0.94,,,0.98,0.98,,,51.72346912512064,51.72346912512064,,,103.44693825024127,2482.726518005791,0.16121814756759206,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1957-01-08,1957-01-19,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1957,1,8,1957.01,1956,4,100,15,0.05543926412548311,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.21662625197941054,502.65814960049886,502.65814960049886,,2,251.32907480024943,251.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,561.6581496004989,966.4666325984019,990.0,0.2422655939713037,0.07106325984019955,989.6866711461884,0.4469478181614981,0.4469478181614981,,,22.77309072962505,22.77309072962505,,,,1.0053162992009976,1.0053162992009976,,,0.94,0.94,,,0.98,0.98,,,51.72346912512064,51.72346912512064,,,103.44693825024127,2482.726518005791,0.16121814756759206,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1957-01-09,1957-01-20,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1957,1,9,1957.01,1956,4,101,15,0.05543926412548311,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.21662625197941054,502.65814960049886,502.65814960049886,,2,251.32907480024943,251.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,561.6581496004989,966.4666325984019,990.0,0.2422655939713037,0.07106325984019955,989.6866711461884,0.4469478181614981,0.4469478181614981,,,22.77309072962505,22.77309072962505,,,,1.0053162992009976,1.0053162992009976,,,0.94,0.94,,,0.98,0.98,,,51.72346912512064,51.72346912512064,,,103.44693825024127,2482.726518005791,0.16121814756759206,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1957-01-10,1957-01-21,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1957,1,10,1957.01,1956,4,102,15,0.05543926412548311,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.21662625197941054,502.65814960049886,502.65814960049886,,2,251.32907480024943,251.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,561.6581496004989,966.4666325984019,990.0,0.2422655939713037,0.07106325984019955,989.6866711461884,0.4469478181614981,0.4469478181614981,,,22.77309072962505,22.77309072962505,,,,1.0053162992009976,1.0053162992009976,,,0.94,0.94,,,0.98,0.98,,,51.72346912512064,51.72346912512064,,,103.44693825024127,2482.726518005791,0.16121814756759206,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1957-01-11,1957-01-22,717.4235,0.9036594665981734,648.3065373349947,0.469,1957,1,11,1957.01,1956,4,103,15,0.05601368482574354,6.648387734495827,0.01025500646935549,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.2144047483639295,509.3065373349947,509.3065373349947,,2,254.65326866749734,254.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,568.3065373349947,966.4932261493401,990.0,0.2461197317884027,0.07372261493399787,989.6801576532775,0.4588293382066833,0.4588293382066833,,,22.728102165730878,22.728102165730878,,,,1.0186130746699893,1.0186130746699893,,,0.94,0.94,,,0.98,0.98,,,52.30405556977868,52.30405556977868,,,104.60811113955737,2510.5946673493763,0.16135594061656666,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1957-01-12,1957-01-23,730.6486,0.9139302630737146,667.7618672124413,0.463,1957,1,12,1957.01,1956,4,104,15,0.05769462532715493,19.45532987744661,0.029135131598128694,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.5710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,22.59555980884932,22.59555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,54.559693981724045,54.559693981724045,,,109.11938796344809,2618.865311122754,0.16341063082707133,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1957-01-13,1957-01-24,730.6486,0.9139302630737146,667.7618672124413,0.463,1957,1,13,1957.01,1956,4,105,15,0.05769462532715493,0.0,0.0,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.5710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,22.59555980884932,22.59555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,54.559693981724045,54.559693981724045,,,109.11938796344809,2618.865311122754,0.16341063082707133,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1957-01-14,1957-01-25,730.6486,0.9139302630737146,667.7618672124413,0.463,1957,1,14,1957.01,1956,4,106,16,0.05769462532715493,0.0,0.0,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.5710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,22.59555980884932,22.59555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,54.559693981724045,54.559693981724045,,,109.11938796344809,2618.865311122754,0.16341063082707133,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1957-01-15,1957-01-26,730.6486,0.9139302630737146,667.7618672124413,0.463,1957,1,15,1957.01,1956,4,107,16,0.05769462532715493,0.0,0.0,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.5710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,22.59555980884932,22.59555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,54.559693981724045,54.559693981724045,,,109.11938796344809,2618.865311122754,0.16341063082707133,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1957-01-16,1957-01-27,730.6486,0.9139302630737146,667.7618672124413,0.463,1957,1,16,1957.01,1956,4,108,16,0.05769462532715493,0.0,0.0,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.5710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,22.59555980884932,22.59555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,54.559693981724045,54.559693981724045,,,109.11938796344809,2618.865311122754,0.16341063082707133,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1957-01-17,1957-01-28,730.6486,0.9139302630737146,667.7618672124413,0.463,1957,1,17,1957.01,1956,4,109,16,0.05769462532715493,0.0,0.0,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.5710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,22.59555980884932,22.59555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,54.559693981724045,54.559693981724045,,,109.11938796344809,2618.865311122754,0.16341063082707133,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1957-01-18,1957-01-29,730.6486,0.9139302630737146,667.7618672124413,0.463,1957,1,18,1957.01,1956,4,110,16,0.05769462532715493,0.0,0.0,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.5710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,22.59555980884932,22.59555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,54.559693981724045,54.559693981724045,,,109.11938796344809,2618.865311122754,0.16341063082707133,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1957-01-19,1957-01-30,730.6486,0.9139302630737146,667.7618672124413,0.463,1957,1,19,1957.01,1956,4,111,16,0.05769462532715493,0.0,0.0,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.5710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,22.59555980884932,22.59555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,54.559693981724045,54.559693981724045,,,109.11938796344809,2618.865311122754,0.16341063082707133,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1957-01-20,1957-01-31,730.6486,0.9139302630737146,667.7618672124413,0.463,1957,1,20,1957.01,1956,4,112,16,0.05769462532715493,0.0,0.0,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.5710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,22.59555980884932,22.59555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,54.559693981724045,54.559693981724045,,,109.11938796344809,2618.865311122754,0.16341063082707133,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1957-01-21,1957-02-01,730.6486,0.9139302630737146,667.7618672124413,0.463,1957,1,21,1957.01,1956,4,113,17,0.05769462532715493,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1957-01-22,1957-02-02,730.6486,0.9139302630737146,667.7618672124413,0.463,1957,1,22,1957.01,1956,4,114,17,0.05769462532715493,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1957-01-23,1957-02-03,737.3183,0.9111138679089168,671.7809281930273,0.46,1957,1,23,1957.01,1956,4,115,17,0.058041872195877565,4.019060980586005,0.005982695863957574,0.49,3,Normal,41,6,4,3,66,120.0,0.17862966178986195,551.7809281930273,551.7809281930273,,3,183.92697606434243,183.92697606434243,183.92697606434243,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,602.7809281930273,966.587123712772,990.0,0.2661048859090013,0.09071237127721092,989.6431827428137,0.2395005048068881,0.2395005048068881,0.2395005048068881,,22.81655852523486,22.81655852523486,22.81655852523486,,,0.7357079042573698,0.7357079042573698,0.7357079042573698,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.13806399594775,37.13806399594775,37.13806399594775,,111.41419198784322,2673.940607708238,0.16584899527815988,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1957-01-24,1957-02-04,750.7725,0.9169012381868608,688.3842348466451,0.453,1957,1,24,1957.01,1956,4,116,17,0.05947639789075013,16.60330665361778,0.024119243023217368,0.49,3,Normal,41,6,4,3,66,120.0,0.17432124956599715,568.3842348466451,568.3842348466451,,3,189.4614116155484,189.4614116155484,189.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.3842348466451,966.6535369393864,990.0,0.2757299912154464,0.09735369393865803,989.6269163148461,0.2541304889918829,0.2541304889918829,0.2541304889918829,,22.719248886467447,22.719248886467447,22.719248886467447,,,0.7578456464621934,0.7578456464621934,0.7578456464621934,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09240807517964,38.09240807517964,38.09240807517964,,114.27722422553892,2742.653381412935,0.16600790436607987,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1957-01-25,1957-02-05,750.7725,0.9169012381868608,688.3842348466451,0.453,1957,1,25,1957.01,1956,4,117,17,0.05947639789075013,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.17432124956599715,568.3842348466451,568.3842348466451,,3,189.4614116155484,189.4614116155484,189.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.3842348466451,966.6535369393864,990.0,0.2757299912154464,0.09735369393865803,989.6269163148461,0.2541304889918829,0.2541304889918829,0.2541304889918829,,22.719248886467447,22.719248886467447,22.719248886467447,,,0.7578456464621934,0.7578456464621934,0.7578456464621934,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09240807517964,38.09240807517964,38.09240807517964,,114.27722422553892,2742.653381412935,0.16600790436607987,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1957-01-26,1957-02-06,750.7725,0.9169012381868608,688.3842348466451,0.453,1957,1,26,1957.01,1956,4,118,17,0.05947639789075013,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.17432124956599715,568.3842348466451,568.3842348466451,,3,189.4614116155484,189.4614116155484,189.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.3842348466451,966.6535369393864,990.0,0.2757299912154464,0.09735369393865803,989.6269163148461,0.2541304889918829,0.2541304889918829,0.2541304889918829,,22.719248886467447,22.719248886467447,22.719248886467447,,,0.7578456464621934,0.7578456464621934,0.7578456464621934,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09240807517964,38.09240807517964,38.09240807517964,,114.27722422553892,2742.653381412935,0.16600790436607987,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1957-01-27,1957-02-07,750.7725,0.9169012381868608,688.3842348466451,0.453,1957,1,27,1957.01,1956,4,119,17,0.05947639789075013,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.17432124956599715,568.3842348466451,568.3842348466451,,3,189.4614116155484,189.4614116155484,189.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.3842348466451,966.6535369393864,990.0,0.2757299912154464,0.09735369393865803,989.6269163148461,0.2541304889918829,0.2541304889918829,0.2541304889918829,,22.719248886467447,22.719248886467447,22.719248886467447,,,0.7578456464621934,0.7578456464621934,0.7578456464621934,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09240807517964,38.09240807517964,38.09240807517964,,114.27722422553892,2742.653381412935,0.16600790436607987,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1957-01-28,1957-02-08,750.7725,0.9169012381868608,688.3842348466451,0.453,1957,1,28,1957.01,1956,4,120,18,0.05947639789075013,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.17432124956599715,568.3842348466451,568.3842348466451,,3,189.4614116155484,189.4614116155484,189.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.3842348466451,966.6535369393864,990.0,0.2757299912154464,0.09735369393865803,989.6269163148461,0.2541304889918829,0.2541304889918829,0.2541304889918829,,22.719248886467447,22.719248886467447,22.719248886467447,,,0.7578456464621934,0.7578456464621934,0.7578456464621934,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09240807517964,38.09240807517964,38.09240807517964,,114.27722422553892,2742.653381412935,0.16600790436607987,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1957-01-29,1957-02-09,757.5572,0.9152736175579952,693.3721189511058,0.451,1957,1,29,1957.01,1956,4,121,18,0.059907351077375534,4.9878841044605915,0.007193661193077653,0.49,3,Normal,41,6,4,3,66,120.0,0.17306724155786538,573.3721189511057,573.3721189511057,,3,191.1240396503686,191.1240396503686,191.1240396503686,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,624.3721189511057,966.6734884758044,990.0,0.2786215182325251,0.09934884758044232,989.622029634187,0.25860955881919234,0.25860955881919234,0.25860955881919234,,22.68993159956349,22.68993159956349,22.68993159956349,,,0.7644961586014744,0.7644961586014744,0.7644961586014744,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.37710347232395,38.37710347232395,38.37710347232395,,115.13131041697186,2763.151450007324,0.1660454859233971,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1957-01-30,1957-02-10,764.3804,0.9163502974918004,700.4402069369013,0.448,1957,1,30,1957.01,1956,4,122,18,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.49,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1957-01-31,1957-02-11,764.3804,0.9163502974918004,700.4402069369013,0.448,1957,1,31,1957.01,1956,4,123,18,0.060518033879348274,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1957-02-01,1957-02-12,771.2422,0.914283901282399,705.1343274496202,0.445,1957,2,1,1957.02,1956,5,124,18,0.060923605891647185,4.694120512718882,0.006657058563149109,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.14890779800746826,600.1343274496203,600.1343274496203,,3,200.0447758165401,200.0447758165401,200.0447758165401,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,647.1343274496203,966.7205373097985,990.0,0.2918170014200697,0.11004029823488604,989.598142700345,0.2833045212767344,0.2833045212767344,0.2833045212767344,,22.59430086926975,22.59430086926975,22.59430086926975,,,0.8001791032661603,0.8001791032661603,0.8001791032661603,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.99906246243303,39.99906246243303,39.99906246243303,,119.99718738729908,2879.932497295178,0.17017635181840235,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1957-02-02,1957-02-13,785.0819,0.9254874053024592,726.5834105809247,0.438,1957,2,2,1957.02,1956,5,125,18,0.0627768066741919,21.44908313130452,0.029520469114695788,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1445119699554514,621.5834105809248,621.5834105809248,,3,207.1944701936416,207.1944701936416,207.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.5834105809248,966.8063336423236,990.0,0.30425125251068097,0.1164750231742774,989.579273724315,0.3039033592278537,0.3039033592278537,0.3039033592278537,,22.469036722763494,22.469036722763494,22.469036722763494,,,0.8287778807745663,0.8287778807745663,0.8287778807745663,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.19896488327632,41.19896488327632,41.19896488327632,,123.59689464982893,2966.325471595894,0.17010695929736352,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1957-02-03,1957-02-14,799.0771,0.9168437076495652,732.6288110618622,0.434,1957,2,3,1957.02,1956,5,126,18,0.0632991292757449,6.045400480937474,0.008251655394462789,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.14331950697900406,627.6288110618623,627.6288110618623,,3,209.2096036872874,209.2096036872874,209.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.6288110618623,966.8305152442474,990.0,0.30775583249963023,0.11828864331855865,989.5739555241818,0.30983876686852185,0.30983876686852185,0.30983876686852185,,22.433601513065838,22.433601513065838,22.433601513065838,,,0.8368384147491496,0.8368384147491496,0.8368384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.534052567541416,41.534052567541416,41.534052567541416,,124.60215770262423,2990.451784862982,0.1700754267662878,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1957-02-04,1957-02-15,806.1332,0.9169522878458136,739.1856820484668,0.43,1957,2,4,1957.02,1956,5,127,19,0.06386564292898753,6.556870986604623,0.008870397717166148,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.14204820595147213,634.1856820484667,634.1856820484667,,3,211.39522734948886,211.39522734948886,211.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484667,966.8567427281938,990.0,0.31155691712954603,0.12025570461454005,989.5681873782561,0.3163407916267172,0.3163407916267172,0.3163407916267172,,22.39510385843533,22.39510385843533,22.39510385843533,,,0.8455809093979557,0.8455809093979557,0.8455809093979557,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.34643497030901,42.34643497030901,42.34643497030901,,127.03930491092704,3048.9433178622485,0.17186386045637358,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1957-02-05,1957-02-16,820.3628,0.9212730355954843,755.7781270456113,0.423,1957,2,5,1957.02,1956,5,128,19,0.06529923017674083,16.592444997144526,0.02195412172353484,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13892966234740375,650.7781270456113,650.7781270456113,,3,216.9260423485371,216.9260423485371,216.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,697.7781270456113,966.9231125081824,990.0,0.3211757258235428,0.1252334381136834,989.5535908360628,0.3330940468026536,0.3330940468026536,0.3330940468026536,,22.29738428107773,22.29738428107773,22.29738428107773,,,0.8677041693941484,0.8677041693941484,0.8677041693941484,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.7107791917272,43.7107791917272,43.7107791917272,,131.1323375751816,3147.176101804358,0.17350639411567376,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1957-02-06,1957-02-17,827.5366,0.9228252692239536,763.6716856876753,0.42,1957,2,6,1957.02,1956,5,129,19,0.06598123364341514,7.893558642064023,0.010336324876253578,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13749364022243274,658.6716856876752,658.6716856876752,,3,219.55722856255844,219.55722856255844,219.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.6716856876753,966.9546867427507,990.0,0.3257517018479277,0.1276015057063026,989.5466467924457,0.3412148677385846,0.3412148677385846,0.3412148677385846,,22.25074518195652,22.25074518195652,22.25074518195652,,,0.8782289142502337,0.8782289142502337,0.8782289142502337,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.14842726367146,44.14842726367146,44.14842726367146,,132.44528179101434,3178.6867629843437,0.17343222784507098,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1957-02-07,1957-02-18,827.5366,0.9228252692239536,763.6716856876753,0.42,1957,2,7,1957.02,1956,5,130,19,0.06598123364341514,0.0,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13749364022243274,658.6716856876752,658.6716856876752,,3,219.55722856255844,219.55722856255844,219.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.6716856876753,966.9546867427507,990.0,0.3257517018479277,0.1276015057063026,989.5466467924457,0.3412148677385846,0.3412148677385846,0.3412148677385846,,22.25074518195652,22.25074518195652,22.25074518195652,,,0.8782289142502337,0.8782289142502337,0.8782289142502337,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.14842726367146,44.14842726367146,44.14842726367146,,132.44528179101434,3178.6867629843437,0.17343222784507098,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1957-02-08,1957-02-19,827.5366,0.9228252692239536,763.6716856876753,0.42,1957,2,8,1957.02,1956,5,131,19,0.06598123364341514,0.0,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13749364022243274,658.6716856876752,658.6716856876752,,3,219.55722856255844,219.55722856255844,219.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.6716856876753,966.9546867427507,990.0,0.3257517018479277,0.1276015057063026,989.5466467924457,0.3412148677385846,0.3412148677385846,0.3412148677385846,,22.25074518195652,22.25074518195652,22.25074518195652,,,0.8782289142502337,0.8782289142502337,0.8782289142502337,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.14842726367146,44.14842726367146,44.14842726367146,,132.44528179101434,3178.6867629843437,0.17343222784507098,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
