Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1957-02-09,1957-02-20,849.2947,0.9261387421267372,786.5647251529042,0.41,1957,2,9,1957.02,1956,5,132,19,0.06795919225321093,22.89303946522898,0.02910509298618583,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1334918750387497,681.5647251529043,681.5647251529043,,3,227.18824171763472,227.18824171763472,227.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,728.5647251529042,967.0462589006115,990.0,0.3390230290741474,0.13446941754587127,989.5265075533799,0.3653167604273825,0.3653167604273825,0.3653167604273825,,22.114931892340913,22.114931892340913,22.114931892340913,,,0.9087529668705387,0.9087529668705387,0.9087529668705387,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.40402909408187,45.40402909408187,45.40402909408187,,136.21208728224562,3269.0900947738946,0.1731733993737981,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1957-02-10,1957-02-21,849.2947,0.9261387421267372,786.5647251529042,0.41,1957,2,10,1957.02,1956,5,133,19,0.06795919225321093,0.0,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1334918750387497,681.5647251529043,681.5647251529043,,3,227.18824171763472,227.18824171763472,227.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,728.5647251529042,967.0462589006115,990.0,0.3390230290741474,0.13446941754587127,989.5265075533799,0.3653167604273825,0.3653167604273825,0.3653167604273825,,22.114931892340913,22.114931892340913,22.114931892340913,,,0.9087529668705387,0.9087529668705387,0.9087529668705387,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.40402909408187,45.40402909408187,45.40402909408187,,136.21208728224562,3269.0900947738946,0.1731733993737981,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1957-02-11,1957-02-22,849.2947,0.9261387421267372,786.5647251529042,0.41,1957,2,11,1957.02,1956,5,134,20,0.06795919225321093,0.0,0.0,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1334918750387497,681.5647251529043,681.5647251529043,,3,227.18824171763472,227.18824171763472,227.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,728.5647251529042,967.0462589006115,990.0,0.3390230290741474,0.13446941754587127,989.5265075533799,0.3653167604273825,0.3653167604273825,0.3653167604273825,,22.114931892340913,22.114931892340913,22.114931892340913,,,0.9087529668705387,0.9087529668705387,0.9087529668705387,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.40402909408187,45.40402909408187,45.40402909408187,,136.21208728224562,3269.0900947738946,0.1731733993737981,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1957-02-12,1957-02-23,856.6266,0.9204268935690436,788.4621603866118,0.408,1957,2,12,1957.02,1956,5,135,20,0.06812313065740326,1.897435233707484,0.002406501325031377,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.133170626664588,683.4621603866118,683.4621603866118,,3,227.8207201288706,227.8207201288706,227.8207201288706,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,730.4621603866118,967.0538486415463,990.0,0.3401229915284706,0.13503864811598354,989.5248383603557,0.3673510784807296,0.3673510784807296,0.3673510784807296,,22.103638640328438,22.103638640328438,22.103638640328438,,,0.9112828805154825,0.9112828805154825,0.9112828805154825,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.507180528181955,45.507180528181955,45.507180528181955,,136.52154158454584,3276.5169980291003,0.17314913567647222,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1957-02-13,1957-02-24,863.9982,0.9265273133905936,800.5179310203087,0.405,1957,2,13,1957.02,1956,5,136,20,0.06916474924015467,12.055770633696852,0.01505996326444686,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.13116508191911594,695.5179310203087,695.5179310203087,,3,231.83931034010288,231.83931034010288,231.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,742.5179310203087,967.1020717240813,990.0,0.34711184406974416,0.13865537930609262,989.514232776624,0.380407773097372,0.380407773097372,0.380407773097372,,22.031753279445585,22.031753279445585,22.031753279445585,,,0.9273572413604116,0.9273572413604116,0.9273572413604116,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.159284933845996,46.159284933845996,46.159284933845996,,138.477854801538,3323.468515236912,0.17298532541930645,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1957-02-14,1957-02-25,893.8841,0.919139535583806,821.6042165397482,0.396,1957,2,14,1957.02,1956,5,137,20,0.07098660430903425,21.086285519439684,0.0256647727640034,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.12779875989708994,716.6042165397482,716.6042165397482,,3,238.86807217991608,238.86807217991608,238.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,763.6042165397482,967.1864168661591,990.0,0.3593357777042019,0.1483021082698741,989.492362114026,0.4037898337535111,0.4037898337535111,0.4037898337535111,,21.902155414113423,21.902155414113423,21.902155414113423,,,0.9554722887196644,0.9554722887196644,0.9554722887196644,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.278958123562845,47.278958123562845,47.278958123562845,,141.83687437068852,3404.0849848965245,0.17263406335479367,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1957-02-15,1957-02-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1957,2,15,1957.02,1956,5,138,20,0.07230609935256327,15.271933374178385,0.018248737732278687,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1254665938452175,731.8761499139267,731.8761499139267,,3,243.95871663797558,243.95871663797558,243.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,778.8761499139267,967.2475045996556,990.0,0.36818907241387056,0.15593807495696338,989.4758728526292,0.4211576061063707,0.4211576061063707,0.4211576061063707,,21.807210646867127,21.807210646867127,21.807210646867127,,,0.9758348665519024,0.9758348665519024,0.9758348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.077225331663826,48.077225331663826,48.077225331663826,,144.2316759949915,3461.560223879796,0.17234530582551053,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1957-02-16,1957-02-27,909.0679,0.9272453699863792,842.9290012782408,0.39,1957,2,16,1957.02,1956,5,139,20,0.07282906571044001,6.0528513643140505,0.007180736877169181,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.12456565124794035,737.9290012782408,737.9290012782408,,3,245.9763337594136,245.9763337594136,245.9763337594136,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,784.9290012782408,967.2717160051128,990.0,0.3726839453944039,0.1589645006391204,989.4683515539664,0.42814179771293603,0.42814179771293603,0.42814179771293603,,21.768493751140532,21.768493751140532,21.768493751140532,,,0.9839053350376544,0.9839053350376544,0.9839053350376544,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.388776400894024,48.388776400894024,48.388776400894024,,145.16632920268205,3483.9919008643687,0.17221655558480942,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1957-02-17,1957-02-28,916.7204,0.9323009893305656,854.6593358595118,0.384,1957,2,17,1957.02,1956,5,140,20,0.07384256661826183,11.730334581270995,0.01372515818770535,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.12285596797980786,749.6593358595118,749.6593358595118,,3,249.8864452865039,249.8864452865039,249.8864452865039,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,796.6593358595118,967.318637343438,990.0,0.3834328575605088,0.1648296679297559,989.4517374745096,0.4418397657483104,0.4418397657483104,0.4418397657483104,,21.69126036532342,21.69126036532342,21.69126036532342,,,0.9995457811460156,0.9995457811460156,0.9995457811460156,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.983568770437365,48.983568770437365,48.983568770437365,,146.9507063113121,3526.8169514714905,0.17194067875421626,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1957-02-18,1957-03-01,932.1467,0.9418638351561232,877.955265790124,0.378,1957,2,18,1957.02,1956,5,141,21,0.07585533496426672,23.295929930612264,0.02653430173306936,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1195960706557233,772.955265790124,772.955265790124,,3,257.6517552633747,257.6517552633747,257.6517552633747,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,819.955265790124,967.4118210631603,990.0,0.4047797256244165,0.17647763289506202,989.4187426414804,0.4696797855440542,0.4696797855440542,0.4696797855440542,,21.537241792776037,21.537241792776037,21.537241792776037,,,1.0306070210534988,1.0306070210534988,1.0306070210534988,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.147134989539154,50.147134989539154,50.147134989539154,,150.4414049686175,3610.59371924682,0.17135429426831486,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1957-02-19,1957-03-02,971.4252,0.934067963185034,907.3771579506143,0.364,1957,2,19,1957.02,1956,5,142,21,0.07839738644693307,29.4218921604903,0.03242520698552965,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.11571814331005545,802.3771579506143,802.3771579506143,,3,267.4590526502048,267.4590526502048,267.4590526502048,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,849.3771579506143,967.5295086318024,990.0,0.4317400252137104,0.19190172636049144,989.3763582484257,0.5060505193206996,0.5060505193206996,0.5060505193206996,,21.340799097302746,21.340799097302746,21.340799097302746,,,1.0698362106008192,1.0698362106008192,1.0698362106008192,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.58113759279541,51.58113759279541,51.58113759279541,,154.74341277838622,3713.841906681269,0.17053924205882248,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1957-02-20,1957-03-03,995.4845,0.9333760217744584,929.161362348136,0.35600000000000004,1957,2,20,1957.02,1956,5,143,21,0.08027954170687895,21.78420439752165,0.023445017496712902,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.11300512941546405,824.161362348136,824.161362348136,,3,274.7204541160453,274.7204541160453,274.7204541160453,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,871.161362348136,967.6166454493924,990.0,0.4517016467731924,0.2093290898785088,989.3389692633482,0.5338497792349008,0.5338497792349008,0.5338497792349008,,21.188474034720755,21.188474034720755,21.188474034720755,,,1.0988818164641814,1.0988818164641814,1.0988818164641814,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.603375460926095,52.603375460926095,52.603375460926095,,157.81012638277824,3787.4430331866783,0.16984146433291994,52.680685947047024,104.60566800523549,154.9206190463747,201.39390471023728,0.355
1957-02-21,1957-03-04,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1957,2,21,1957.02,1956,5,144,21,0.08252501116271782,25.989229812950047,0.027209562582323103,0.68,3,Normal,43,7,5,4,78,137.0,0.14343287972007554,818.150592161086,818.150592161086,,3,272.71686405369536,272.71686405369536,272.71686405369536,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,873.150592161086,967.7206023686444,990.0,0.4535244470001984,0.20452047372886886,989.341955079271,0.5261053627275931,0.5261053627275931,0.5261053627275931,,21.095247347899047,21.095247347899047,21.095247347899047,,,1.0908674562147815,1.0908674562147815,1.0908674562147815,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.98996834258965,51.98996834258965,51.98996834258965,,155.969905027769,3743.277720666455,0.16329352283065396,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1957-02-22,1957-03-05,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1957,2,22,1957.02,1956,5,145,21,0.08443526546181272,22.109424758042678,0.0226238916718848,0.68,3,Normal,43,7,5,4,78,137.0,0.1401878697871021,840.2600169191287,840.2600169191287,,4,210.06500422978215,210.06500422978215,210.06500422978215,210.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.2600169191287,967.8090400676764,990.0,0.47378407924860405,0.22220801353530295,989.304007907216,0.3123755151286049,0.3123755151286049,0.3123755151286049,0.3123755151286049,21.182592324410926,21.182592324410926,21.182592324410926,21.182592324410926,,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.37825847527528,39.37825847527528,39.37825847527528,39.37825847527528,157.51303390110112,3780.3128136264263,0.16117822398758366,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1957-02-23,1957-03-06,1095.466,0.9241621056469248,1012.388165224614,0.326,1957,2,23,1957.02,1956,5,146,21,0.08747033747540664,35.128148305485304,0.03469830003167962,0.68,3,Normal,43,7,5,4,78,137.0,0.13532358902042718,875.388165224614,875.388165224614,,4,218.8470413061535,218.8470413061535,218.8470413061535,218.8470413061535,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,930.388165224614,967.9389342335629,990.0,0.5059732191301244,0.25031053217969124,989.24371624869,0.3390133881084449,0.3390133881084449,0.3390133881084449,0.3390133881084449,20.965768627018658,20.965768627018658,20.965768627018658,20.965768627018658,,0.875388165224614,0.875388165224614,0.875388165224614,0.875388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.46430639030266,41.46430639030266,41.46430639030266,41.46430639030266,165.85722556121064,3980.5734134690556,0.16382770093367566,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1957-02-24,1957-03-07,1174.4491,0.9392146752102744,1103.0598300074992,0.306,1957,2,24,1957.02,1956,5,147,21,0.09530436931264792,90.67166478288513,0.08220013304470414,0.68,3,Normal,43,7,5,4,78,137.0,0.1241999719988612,966.0598300074993,966.0598300074993,,4,241.51495750187482,241.51495750187482,241.51495750187482,241.51495750187482,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1021.0598300074993,968.2239023228807,990.0,0.5890588083734056,0.3228478640059993,989.0880933276206,0.412774815327861,0.412774815327861,0.412774815327861,0.412774815327861,20.45141618941209,20.45141618941209,20.45141618941209,20.45141618941209,,0.9660598300074992,0.9660598300074992,0.9660598300074992,0.9660598300074992,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.63652285324764,44.63652285324764,44.63652285324764,44.63652285324764,178.54609141299056,4285.1061939117735,0.16186437630656603,51.45900996944273,102.1140386505385,151.0633090432646,195.96972406834405,0.305
1957-02-25,1957-03-08,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1957,2,25,1957.02,1956,5,148,22,0.10319252978105704,91.2981535695501,0.07644119671400043,0.68,3,Normal,43,7,5,4,78,137.0,0.11470597750742292,1057.3579835770493,1057.3579835770493,,4,264.3394958942623,264.3394958942623,264.3394958942623,264.3394958942623,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1112.3579835770493,968.5108393769564,990.0,0.714537295884401,0.424565378650164,988.8608973254654,0.4943350681878279,0.4943350681878279,0.4943350681878279,0.4943350681878279,19.85572288032112,19.85572288032112,19.85572288032112,19.85572288032112,,1.0573579835770492,1.0573579835770492,1.0573579835770492,1.0573579835770492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.431919144694156,47.431919144694156,47.431919144694156,47.431919144694156,189.72767657877662,4553.464237890639,0.1588532744684727,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
1957-02-26,1957-03-09,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1957,2,26,1957.02,1956,5,149,22,0.11360834243191005,120.55338716265032,0.09168175882062178,0.68,3,Normal,43,7,5,4,78,137.0,0.1041895317423037,1177.9113707396996,1100.0,,4,275.0,275.0,275.0,275.0,77.91137073969958,24.45393388180352,3.980872957502898,2.843480683930641,2.274784547144513,44.358298669317996,67.45393388180352,10.9808729575029,7.8434806839306415,6.274784547144513,122.358298669318,1186.278287523237,968.8897214508963,990.0,0.8212263943634348,0.48,988.6987736056366,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.27411737474036,19.27411737474036,19.27411737474036,19.27411737474036,,1.1,1.1,1.1,1.1,0.931750230809928,0.931750230809928,0.931750230809928,0.931750230809928,0.98,0.98,0.98,0.98,47.479024272461224,47.479024272461224,47.479024272461224,47.479024272461224,189.91609708984487,4557.986330156278,0.144432622088444,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1957-02-27,1957-03-10,1678.6114,0.9561627464596816,1605.0256864625312,0.217,1957,2,27,1957.02,1956,5,150,22,0.1386742193103627,290.11431572283163,0.18075369021803145,0.68,3,Normal,43,7,5,4,78,137.0,0.08535688939779358,1468.0256864625312,1100.0,,4,275.0,275.0,275.0,275.0,368.0256864625312,57.0,11.0,13.431594396442744,10.745275517154194,275.84881654893434,100.0,18.0,18.431594396442748,14.745275517154194,353.84881654893434,1236.4315943964427,969.8239291408787,990.0,0.9047386082529646,0.48,988.615261391747,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.256397470868095,18.256397470868095,18.256397470868095,18.256397470868095,,1.1,1.1,1.1,1.1,0.9315423841825691,0.9315423841825691,0.9315423841825691,0.9315423841825691,0.98,0.98,0.98,0.98,44.96198526767725,44.96198526767725,44.96198526767725,44.96198526767725,179.847941070709,4316.350585697016,0.11205299864520736,47.897091714593145,94.8791319402947,139.9364099305887,180.49572320919242,0.215
1957-02-28,1957-03-11,2527.0168,1.0199346537124734,2577.3920048336026,0.122,1957,2,28,1957.02,1956,5,151,22,0.22268666921762328,972.3663183710713,0.3772675311118798,0.68,3,Normal,43,7,5,4,78,137.0,0.05315450647129821,2440.3920048336026,1100.0,,4,275.0,275.0,275.0,275.0,1340.3920048336024,57.0,11.0,20.0,39.13553298784241,1213.2564718457604,100.0,18.0,25.0,43.13553298784241,1291.2564718457604,1243.0,972.4937048392537,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.569393167631759,15.569393167631759,15.569393167631759,15.569393167631759,,1.1,1.1,1.1,1.1,0.9160617085587468,0.9160617085587468,0.9160617085587468,0.9160617085587468,0.98,0.98,0.98,0.98,37.70719203481962,37.70719203481962,37.70719203481962,37.70719203481962,150.82876813927848,3619.8904353426833,0.0585199177526804,41.06712522126554,81.08594281230225,118.92180518062551,151.74237855952032,0.12
1957-03-01,1957-03-12,4404.4427,1.020200455042269,4493.414446747599,0.027000000000000003,1957,3,1,1957.03,1956,6,152,22,0.3882310081989925,1916.0224419139965,0.4264067925674744,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.053188950815118284,4254.414446747599,1100.0,,4,275.0,275.0,275.0,275.0,3154.414446747599,41.0,7.0,13.0,67.0,3026.4144467475994,100.0,18.0,25.0,80.0,3170.4144467475994,1243.0,976.5829484375481,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.480149569337144,11.480149569337144,11.480149569337144,11.480149569337144,,1.1,1.1,1.1,1.1,0.8509376994660209,0.8509376994660209,0.8509376994660209,0.8509376994660209,0.98,0.98,0.98,0.98,25.82694799449511,25.82694799449511,25.82694799449511,25.82694799449511,103.30779197798044,2479.3870074715305,0.02299093333194675,29.37231800847412,57.618483371960494,83.5462281663212,104.25322917063819,0.025
1957-03-02,1957-03-13,5903.948,1.0282210587569034,6070.563663405703,0.006,1957,3,2,1957.03,1956,6,153,22,0.5244967005182527,1577.1492166581036,0.25980276364868776,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.03937031439777643,5831.563663405703,0.0,,0,275.0,275.0,275.0,275.0,5831.563663405703,1141.0,7.0,13.0,67.0,4603.563663405704,1200.0,18.0,25.0,80.0,4747.563663405704,1243.0,979.137498942623,990.0935793197806,0.9219672131147539,0.48,988.6916121066658,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.01917838404286,9.01917838404286,9.01917838404286,9.01917838404286,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.221630096800386,10.300577234210934,0.0,0.0,0.005
1957-03-03,1957-03-14,7270.611,1.0342120390438296,7519.353427404497,0.003,1957,3,3,1957.03,1956,6,154,22,0.6496721361277487,1448.789763998794,0.1926747795520076,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.03178464775029164,7280.353427404497,0.0,,0,275.0,275.0,275.0,275.0,7280.353427404497,1141.0,7.0,13.0,67.0,6052.353427404497,1200.0,18.0,25.0,80.0,6196.353427404497,1243.0,980.7781922217604,990.204644822577,0.9219672131147539,0.48,988.8026776094624,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.489550607702043,7.489550607702043,7.489550607702043,7.489550607702043,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1957-03-04,1957-03-15,7944.4792,1.0448616277307177,8300.881468384829,0.002,1957,3,4,1957.03,1956,6,155,23,0.7171961588684492,781.5280409803318,0.09415000611162806,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.028792122970345724,8061.8814683848295,0.0,,0,275.0,275.0,275.0,275.0,8061.8814683848295,1141.0,7.0,13.0,67.0,6833.8814683848295,1200.0,18.0,25.0,80.0,6977.8814683848295,1243.0,981.4208028823905,990.3922115524124,0.9219672131147539,0.48,988.9902443392976,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.03450667690727,7.03450667690727,7.03450667690727,7.03450667690727,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-05,1957-03-16,8378.3002,1.0448616277307177,8754.164384588597,0.002,1957,3,5,1957.03,1956,6,156,23,0.7563598028284547,453.2829162037688,0.05177911863315676,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.02730129221936376,8515.164384588597,0.0,,0,275.0,275.0,275.0,275.0,8515.164384588597,1141.0,7.0,13.0,67.0,7287.164384588595,1200.0,18.0,25.0,80.0,7431.164384588595,1243.0,981.7082505853488,990.5009994523011,0.9219672131147539,0.48,989.0990322391864,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.8558468738376215,6.8558468738376215,6.8558468738376215,6.8558468738376215,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-06,1957-03-17,8510.3287,1.0396569835370055,8847.822665150406,0.001,1957,3,6,1957.03,1956,6,157,23,0.7644518782689953,93.65828056180908,0.010585460864932127,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.02701229545901361,8608.822665150406,0.0,,0,275.0,275.0,275.0,275.0,8608.822665150406,1141.0,7.0,13.0,67.0,7380.822665150407,1200.0,18.0,25.0,80.0,7524.822665150407,1243.0,981.7676436413147,990.5234774396359,0.9219672131147539,0.48,989.1215102265213,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.818931805206447,6.818931805206447,6.818931805206447,6.818931805206447,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-07,1957-03-18,8665.4547,1.0396569835370055,9009.100494378568,0.001,1957,3,7,1957.03,1956,6,158,23,0.7783862827143082,161.27782922816186,0.017901657255215968,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.02652873060402972,8770.100494378568,0.0,,0,275.0,275.0,275.0,275.0,8770.100494378568,1141.0,7.0,13.0,67.0,7542.100494378569,1200.0,18.0,25.0,80.0,7686.100494378569,1243.0,981.8699173866789,990.5621841186509,0.9219672131147539,0.48,989.160216905536,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.755364738857068,6.755364738857068,6.755364738857068,6.755364738857068,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-08,1957-03-19,8732.2968,1.0396569835370055,9078.593350437846,0.001,1957,3,8,1957.03,1956,6,159,23,0.78439046547783,69.49285605927797,0.007654584072314072,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0263256642052894,8839.593350437846,0.0,,0,275.0,275.0,275.0,275.0,8839.593350437846,1141.0,7.0,13.0,67.0,7611.593350437845,1200.0,18.0,25.0,80.0,7755.593350437845,1243.0,981.9138484318556,990.578862404105,0.9219672131147539,0.48,989.1768951909904,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.728111979134795,6.728111979134795,6.728111979134795,6.728111979134795,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-09,1957-03-20,8776.9778,1.0396569835370055,9125.046264119264,0.001,1957,3,9,1957.03,1956,6,160,23,0.7884039972199044,46.45291368141807,0.005090704456379175,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.026191648029202395,8886.046264119264,0.0,,0,275.0,275.0,275.0,275.0,8886.046264119264,1141.0,7.0,13.0,67.0,7658.0462641192635,1200.0,18.0,25.0,80.0,7802.0462641192635,1243.0,981.9431871141804,990.5900111033886,0.9219672131147539,0.48,989.188043890274,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.709921996093343,6.709921996093343,6.709921996093343,6.709921996093343,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-10,1957-03-21,8709.9922,1.0396569835370055,9055.404217282849,0.001,1957,3,10,1957.03,1956,6,161,23,0.7823869243732382,69.64204683641583,0.00769066130736597,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.026393079123276732,8816.404217282849,0.0,,0,275.0,275.0,275.0,275.0,8816.404217282849,1141.0,7.0,13.0,67.0,7588.4042172828495,1200.0,18.0,25.0,80.0,7732.4042172828495,1243.0,981.899202663547,990.5732970121477,0.9219672131147539,0.48,989.1713297990332,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.737192355486016,6.737192355486016,6.737192355486016,6.737192355486016,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-11,1957-03-22,8598.8282,1.0396569835370055,8939.83178836494,0.001,1957,3,11,1957.03,1956,6,162,24,0.7724014665147309,115.57242891790884,0.012927808000629796,0.02,1,Wet,68,14,17,21,195,315.0,0.035235562307779425,8624.83178836494,0.0,,0,275.0,275.0,275.0,275.0,8624.83178836494,1132.0,4.0,8.0,59.000000000000064,7421.831788364941,1200.0,18.0,25.0,80.0,7616.831788364941,1243.0,981.8259908901828,990.5455596292076,0.9219672131147539,0.48,989.1435924160927,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.782666745910162,6.782666745910162,6.782666745910162,6.782666745910162,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-12,1957-03-23,8488.2638,1.0396569835370055,8824.882737774358,0.001,1957,3,12,1957.03,1956,6,163,24,0.7624698685437046,114.94905059058144,0.013025561246105773,0.02,1,Wet,68,14,17,21,195,315.0,0.03569452528266038,8509.882737774358,0.0,,0,275.0,275.0,275.0,275.0,8509.882737774358,1132.0,4.0,8.0,59.0,7306.882737774358,1200.0,18.0,25.0,80.0,7501.882737774358,1243.0,981.753096370296,990.5179718570657,0.9219672131147539,0.48,989.1160046439512,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.827973493655193,6.827973493655193,6.827973493655193,6.827973493655193,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-13,1957-03-24,8247.1387,1.0448616277307177,8617.118766202995,0.002,1957,3,13,1957.03,1956,6,164,24,0.7445190613999388,207.7639715713631,0.024110607873507488,0.02,1,Wet,68,14,17,21,195,315.0,0.0365551419849816,8302.118766202995,0.0,,0,275.0,275.0,275.0,275.0,8302.118766202995,1132.0,4.0,8.0,59.0,7099.118766202995,1200.0,18.0,25.0,80.0,7294.118766202995,1243.0,981.621343607836,990.4681085038887,0.9219672131147539,0.48,989.0661412907739,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.909862902937974,6.909862902937974,6.909862902937974,6.909862902937974,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-14,1957-03-25,8030.4688,1.0448616277307177,8390.728701808743,0.002,1957,3,14,1957.03,1956,6,165,24,0.7249589598362755,226.39006439425248,0.02698097774814848,0.02,1,Wet,68,14,17,21,195,315.0,0.037541435457458805,8075.728701808743,0.0,,0,275.0,275.0,275.0,275.0,8075.728701808743,1132.0,4.0,8.0,59.0,6872.728701808743,1200.0,18.0,25.0,80.0,7067.728701808743,1243.0,981.4777791767567,990.413774888434,0.9219672131147539,0.48,989.0118076753192,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.99909371856252,6.99909371856252,6.99909371856252,6.99909371856252,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-15,1957-03-26,7858.8783,1.0448616277307177,8211.440372675615,0.002,1957,3,15,1957.03,1956,6,166,24,0.7094684481991732,179.28832913312726,0.02183396834125801,0.02,1,Wet,68,14,17,21,195,315.0,0.03836111397072234,7896.440372675615,0.0,,0,275.0,275.0,275.0,275.0,7896.440372675615,1132.0,4.0,8.0,59.0,6693.440372675616,1200.0,18.0,25.0,80.0,6888.440372675616,1243.0,981.36408413877,990.3707456894423,0.9219672131147539,0.48,988.9687784763273,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.069759557557474,7.069759557557474,7.069759557557474,7.069759557557474,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-16,1957-03-27,7752.4246,1.0448616277307177,8100.210986415658,0.002,1957,3,16,1957.03,1956,6,167,24,0.6998582292263129,111.2293862599572,0.013731665316680372,0.02,1,Wet,68,14,17,21,195,315.0,0.03888787594894333,7785.210986415658,0.0,,0,275.0,275.0,275.0,275.0,7785.210986415658,1132.0,4.0,8.0,59.0,6582.210986415659,1200.0,18.0,25.0,80.0,6777.210986415659,1243.0,981.29354843041,990.3440506367398,0.9219672131147539,0.48,988.942083423625,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.1136002132150935,7.1136002132150935,7.1136002132150935,7.1136002132150935,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-17,1957-03-28,7436.7269,1.0448616277307177,7770.350573722812,0.002,1957,3,17,1957.03,1956,6,168,24,0.671358289569651,329.8604126928458,0.04245116221761512,0.02,1,Wet,68,14,17,21,195,315.0,0.04053871147915042,7455.350573722812,0.0,,0,275.0,275.0,275.0,275.0,7455.350573722812,1132.0,4.0,8.0,59.0,6252.350573722812,1200.0,18.0,25.0,80.0,6447.350573722812,1243.0,981.0141295392996,990.2648841376937,0.9219672131147539,0.48,988.8629169245787,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.313852605279251,7.313852605279251,7.313852605279251,7.313852605279251,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-03-18,1957-03-29,7208.7238,1.0342120390438296,7455.348940101783,0.003,1957,3,18,1957.03,1956,6,169,25,0.6441421484247941,315.0016336210292,0.042251762613907735,0.02,1,Wet,68,14,17,21,195,315.0,0.04225154349324118,7140.348940101783,0.0,,0,275.0,275.0,275.0,275.0,7140.348940101783,1132.0,4.0,8.0,59.0,5937.348940101783,1200.0,18.0,25.0,80.0,6132.348940101783,1243.0,980.7180280036956,990.2061720562727,0.9219672131147539,0.48,988.804204843158,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.551242059462496,7.551242059462496,7.551242059462496,7.551242059462496,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1957-03-19,1957-03-30,7024.3957,1.0342120390438296,7264.714599947709,0.003,1957,3,19,1957.03,1956,6,170,25,0.6276713414354821,190.6343401540744,0.026241132742564528,0.02,1,Wet,68,14,17,21,195,315.0,0.043360271854625564,6949.714599947709,0.0,,0,275.0,275.0,275.0,275.0,6949.714599947709,1132.0,4.0,8.0,59.0,5746.714599947709,1200.0,18.0,25.0,80.0,5941.714599947709,1243.0,980.5388317239508,990.190672149978,0.9219672131147539,0.48,988.7887049368633,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.714938432912461,7.714938432912461,7.714938432912461,7.714938432912461,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1957-03-20,1957-03-31,6821.9408,1.0342120390438296,7055.333305004295,0.003,1957,3,20,1957.03,1956,6,171,25,0.6095807975523709,209.38129494341408,0.02967702387566885,0.02,1,Wet,68,14,17,21,195,315.0,0.04464707567771077,6740.333305004295,0.0,,0,275.0,275.0,275.0,275.0,6740.333305004295,1132.0,3.999999999999972,8.0,59.0,5537.333305004295,1200.0,18.0,25.0,80.0,5732.333305004295,1243.0,980.342013306704,990.17364798503,0.9219672131147539,0.48,988.7716807719153,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.894732685211308,7.894732685211308,7.894732685211308,7.894732685211308,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1957-03-21,1957-04-01,6602.116,1.0286845498794506,6791.4947257119165,0.004,1957,3,21,1957.03,1956,6,172,25,0.5867851443015096,263.83857929237735,0.03884838168150391,0.02,1,Wet,68,14,17,21,195,315.0,0.04638154231460148,6476.4947257119165,0.0,,0,275.0,275.0,275.0,275.0,6476.4947257119165,1132.0,4.0,8.0,59.0,5273.494725711917,1200.0,18.0,25.0,80.0,5468.494725711917,1243.0,980.0314534598829,990.1521960616636,0.9219672131147539,0.48,988.7502288485488,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.183840608666017,8.183840608666017,8.183840608666017,8.183840608666017,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1957-03-22,1957-04-02,6326.7206,1.0286845498794506,6508.199732624045,0.004,1957,3,22,1957.03,1956,6,173,25,0.5623084568987177,283.29499308787126,0.04352893345724799,0.02,1,Wet,68,14,17,21,195,315.0,0.048400481383658295,6193.199732624045,0.0,,0,275.0,275.0,275.0,275.0,6193.199732624045,1132.0,4.0,8.0,59.0,4990.199732624044,1200.0,18.0,25.0,80.0,5185.199732624044,1243.0,979.6801676684537,990.1291621956605,0.9219672131147539,0.48,988.7271949825456,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.512092534091906,8.512092534091906,8.512092534091906,8.512092534091906,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1957-03-23,1957-04-03,6152.2865,1.0261885201380403,6313.405778900245,0.005,1957,3,23,1957.03,1956,6,174,25,0.5454782592969813,194.79395372380085,0.030854020879635687,0.02,1,Wet,68,14,17,21,195,315.0,0.0498938308468541,5998.405778900245,0.0,,0,275.0,275.0,275.0,275.0,5998.405778900245,1132.0,4.0,8.0,59.0,4795.4057789002445,1200.0,18.0,25.0,80.0,4990.4057789002445,1243.0,979.4386231658361,990.113324083665,0.9219672131147539,0.48,988.7113568705504,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.737798924714028,8.737798924714028,8.737798924714028,8.737798924714028,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3597022307782893,0.0,0.0,0.0,0.005
1957-03-24,1957-04-04,5941.8743,1.0282210587569034,6109.560283746436,0.006,1957,3,24,1957.03,1956,6,175,25,0.5278660085156921,203.8454951538097,0.033365002665758106,0.02,1,Wet,68,14,17,21,195,315.0,0.051558538646064266,5794.560283746436,0.0,,0,275.0,275.0,275.0,275.0,5794.560283746436,1132.0,4.0,8.000000000000027,59.0,4591.560283746436,1200.0,18.0,25.0,80.0,4786.560283746436,1243.0,979.1858547518456,990.0967500179905,0.9219672131147539,0.48,988.6947828048759,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.973993273030333,8.973993273030333,8.973993273030333,8.973993273030333,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.077654532507424,1.7725250257716496,0.0,0.0,0.005
1957-03-25,1957-04-05,5734.5421,1.0268257202863065,5888.375322344647,0.006999999999999999,1957,3,25,1957.03,1956,6,176,26,0.5087556278505775,221.1849614017884,0.03756298627270864,0.02,1,Wet,68,14,17,21,195,315.0,0.0534952313254673,5573.375322344647,0.0,,0,275.0,275.0,275.0,275.0,5573.375322344647,1132.0,4.0,8.000000000000027,59.0,4370.375322344647,1200.0,18.0,25.0,80.0,4565.375322344647,1243.0,978.8780979964107,990.078766132334,0.9219672131147539,0.48,988.6767989192192,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.263766142808509,9.263766142808509,9.263766142808509,9.263766142808509,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.9075907434124,44.7107044484869,12.066609242672193,0.0,0.005
1957-03-26,1957-04-06,5567.2098,1.0261200072979668,5712.625360605312,0.008,1957,3,26,1957.03,1956,6,177,26,0.4935708311562991,175.74996173933502,0.030765182494080525,0.02,1,Wet,68,14,17,21,195,315.0,0.05514102187975836,5397.6253606053115,0.0,,0,275.0,275.0,275.0,275.0,5397.6253606053115,1132.0,4.0,8.0,59.0,4194.6253606053115,1200.0,18.0,25.0,80.0,4389.6253606053115,1243.0,978.6074430553322,990.0644764301948,0.9219672131147539,0.48,988.6625092170801,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.520131381747845,9.520131381747845,9.520131381747845,9.520131381747845,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.647812705998398,46.18634270559416,66.45309672292979,0.0,0.01
1957-03-27,1957-04-07,5365.523,1.0497038705190205,5632.210260458824,0.009000000000000001,1957,3,27,1957.03,1956,6,178,26,0.4866229665036425,80.41510014648794,0.014277716283258388,0.02,1,Wet,68,14,17,21,195,315.0,0.05592830974572649,5317.2102604588235,0.0,,0,275.0,275.0,275.0,275.0,5317.2102604588235,1132.0,4.0,8.0,59.0,4114.2102604588235,1200.0,18.0,25.0,80.0,4309.2102604588235,1243.0,978.4836038011066,990.0579381196472,0.9219672131147539,0.48,988.6559709065324,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.637432325425793,9.637432325425793,9.637432325425793,9.637432325425793,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.987419675430285,46.863544320056754,67.4630366068141,0.0,0.01
1957-03-28,1957-04-08,5365.523,1.0497038705190205,5632.210260458824,0.009000000000000001,1957,3,28,1957.03,1956,6,179,26,0.4866229665036425,0.0,0.0,0.02,1,Wet,68,14,17,21,195,315.0,0.05592830974572649,5317.2102604588235,0.0,,0,275.0,275.0,275.0,275.0,5317.2102604588235,1132.0,4.0,8.0,59.0,4114.2102604588235,1200.0,18.0,25.0,80.0,4309.2102604588235,1243.0,978.4836038011066,990.0579381196472,0.9219672131147539,0.48,988.6559709065324,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.637432325425793,9.637432325425793,9.637432325425793,9.637432325425793,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.987419675430285,46.863544320056754,67.4630366068141,0.0,0.01
1957-03-29,1957-04-09,5042.2522,1.0536548050963859,5312.793259037823,0.014,1957,3,29,1957.03,1956,6,180,26,0.4590253375808679,319.41700142100126,0.06012223435904025,0.02,1,Wet,68,14,17,21,195,315.0,0.05929084469156405,4997.793259037823,1100.0,,4,275.0,275.0,275.0,275.0,3897.7932590378227,32.0,4.0,8.0,59.0,3794.793259037824,100.0,18.0,25.0,80.0,3989.793259037824,1243.0,977.9917016189183,990.0319672815126,0.9219672131147539,0.48,988.630000068398,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.103363669479632,10.103363669479632,10.103363669479632,10.103363669479632,,1.1,1.1,1.1,1.1,0.8177231111689579,0.8177231111689579,0.8177231111689579,0.8177231111689579,0.98,0.98,0.98,0.98,21.84238384525456,21.84238384525456,21.84238384525456,21.84238384525456,87.36953538101822,2096.8688491444373,0.016445122390635118,25.341832959561934,49.56568514481286,71.49630725826749,88.29683188529287,0.015
1957-03-30,1957-04-10,4971.5612,1.0498656482548487,5219.4713220766525,0.015,1957,3,30,1957.03,1956,6,181,26,0.4509623222274227,93.32193696117064,0.017879576532291584,0.02,1,Wet,68,14,17,21,195,315.0,0.06035093988689109,4904.4713220766525,1100.0,,4,275.0,275.0,275.0,275.0,3804.471322076653,32.0,4.0,8.0,59.0,3701.471322076653,100.0,18.0,25.0,80.0,3896.471322076653,1243.0,977.847985835998,990.024379554784,0.9219672131147539,0.48,988.6224123416694,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.239491725671384,10.239491725671384,10.239491725671384,10.239491725671384,,1.1,1.1,1.1,1.1,0.8212604963002942,0.8212604963002942,0.8212604963002942,0.8212604963002942,0.98,0.98,0.98,0.98,22.232439004891734,22.232439004891734,22.232439004891734,22.232439004891734,88.92975601956694,2134.3141444696066,0.017038077332358015,25.73888098328325,50.35820913529564,72.68024311044968,89.8596652774295,0.015
1957-03-31,1957-04-11,4866.3108,1.0420385773410086,5070.883582931186,0.017,1957,3,31,1957.03,1956,6,182,26,0.4381243415652544,148.5877391454669,0.029302139699207388,0.02,1,Wet,68,14,17,21,195,315.0,0.06211935155843524,4755.883582931186,1100.0,,4,275.0,275.0,275.0,275.0,3655.883582931185,32.0,4.0,8.0,59.0,3552.883582931185,100.0,18.0,25.0,80.0,3747.883582931185,1243.0,977.619160717714,990.0122983314774,0.9219672131147539,0.48,988.6103311183625,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.45623562064857,10.45623562064857,10.45623562064857,10.45623562064857,,1.1,1.1,1.1,1.1,0.8267780175348642,0.8267780175348642,0.8267780175348642,0.8267780175348642,0.98,0.98,0.98,0.98,22.855570120266577,22.855570120266577,22.855570120266577,22.855570120266577,91.42228048106631,2194.1347315455914,0.018028865972943585,26.372022164380432,51.62233294854845,74.56958805698855,92.35590733199328,0.015
1957-04-01,1957-04-12,4744.715,1.0428043009527972,4947.809208795251,0.019,1957,4,1,1957.04,1956,7,183,27,0.4274907156399097,123.07437413593469,0.0248745189925992,0.07,1,Wet,84,14,20,27,219,364.0,0.07356791352280757,4583.809208795251,1100.0,,4,275.0,275.0,275.0,275.0,3483.809208795251,16.0,4.0,5.0,53.0,3405.809208795251,100.0,18.0,25.0,80.0,3624.809208795251,1243.0,977.4144908520951,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.648607154790014,10.648607154790014,10.648607154790014,10.648607154790014,,1.1,1.1,1.1,1.1,0.8315570527400682,0.8315570527400682,0.8315570527400682,0.8315570527400682,0.98,0.98,0.98,0.98,23.410604804986825,23.410604804986825,23.410604804986825,23.410604804986825,93.6424192199473,2247.418061278735,0.018926036811097738,26.93476686918846,52.74624645996589,76.25025674121888,94.57864780137777,0.02
1957-04-02,1957-04-13,4641.5191,1.0385738205932606,4820.560225043593,0.02,1957,4,2,1957.04,1956,7,184,27,0.4164964034437664,127.24898375165778,0.02639713597821652,0.07,1,Wet,84,14,20,27,219,364.0,0.0755098957397028,4456.560225043593,1100.0,,4,275.0,275.0,275.0,275.0,3356.560225043593,16.0,4.0,5.0,53.0,3278.560225043593,100.0,18.0,25.0,80.0,3497.560225043593,1243.0,977.1816252118297,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.881472795055473,10.881472795055473,10.881472795055473,10.881472795055473,,1.1,1.1,1.1,1.1,0.8371935376363357,0.8371935376363357,0.8371935376363357,0.8371935376363357,0.98,0.98,0.98,0.98,24.08470464410477,24.08470464410477,24.08470464410477,24.08470464410477,96.33881857641909,2312.131645834058,0.0199849839186581,27.61680937815609,54.108889660835764,78.28911714993548,97.27811647816972,0.02
1957-04-03,1957-04-14,4556.2508,1.0309943202243763,4697.468696317771,0.022,1957,4,3,1957.04,1956,7,185,27,0.4058612953618554,123.09152872582216,0.02620379968094531,0.07,1,Wet,84,14,20,27,219,364.0,0.07748854192159504,4333.468696317771,1100.0,,4,275.0,275.0,275.0,275.0,3233.468696317771,16.0,4.000000000000013,5.0,53.0,3155.468696317771,100.0,18.0,25.0,80.0,3374.468696317771,1243.0,976.9563677142617,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.106730292623705,11.106730292623705,11.106730292623705,11.106730292623705,,1.1,1.1,1.1,1.1,0.8424910748436119,0.8424910748436119,0.8424910748436119,0.8424910748436119,0.98,0.98,0.98,0.98,24.73883884922369,24.73883884922369,24.73883884922369,24.73883884922369,98.95535539689476,2374.928529525474,0.02106567638746873,28.27714469486991,55.428638352916096,80.265012503729,99.8972571825214,0.02
1957-04-04,1957-04-15,4437.9913,1.018122621759095,4518.419337700055,0.026000000000000002,1957,4,4,1957.04,1956,7,186,27,0.3903914307772847,179.04935861771628,0.03962654752377524,0.07,1,Wet,84,14,20,27,219,364.0,0.08055914531059917,4154.419337700055,1100.0,,4,275.0,275.0,275.0,275.0,3054.4193377000547,16.0,4.000000000000013,5.0,53.0,2976.4193377000547,100.0,18.0,25.0,80.0,3195.4193377000547,1243.0,976.6287073879912,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.43439061889417,11.43439061889417,11.43439061889417,11.43439061889417,,1.1,1.1,1.1,1.1,0.8499251367293381,0.8499251367293381,0.8499251367293381,0.8499251367293381,0.98,0.98,0.98,0.98,25.6933939038346,25.6933939038346,25.6933939038346,25.6933939038346,102.7735756153384,2466.565814768121,0.02274547091232389,29.23811398941671,57.350070149553716,83.14387300116161,103.7186581596838,0.025
1957-04-05,1957-04-16,4321.0391,1.0192072871113824,4404.034538613209,0.029,1957,4,5,1957.04,1956,7,187,27,0.3805085841361812,114.3847990868453,0.02597272979672499,0.07,1,Wet,84,14,20,27,219,364.0,0.08265148622440648,4040.0345386132094,1100.0,,4,275.0,275.0,275.0,275.0,2940.0345386132094,16.0,4.0,5.0,53.0,2862.0345386132094,100.0,18.0,25.0,80.0,3081.0345386132094,1243.0,976.4193832056619,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.643714801223114,11.643714801223114,11.643714801223114,11.643714801223114,,1.1,1.1,1.1,1.1,0.8545057447107726,0.8545057447107726,0.8545057447107726,0.8545057447107726,0.98,0.98,0.98,0.98,26.304758747192416,26.304758747192416,26.304758747192416,26.304758747192416,105.21903498876966,2525.256839730472,0.023891509947581425,29.85195922281678,58.57794433881285,84.98488305930394,106.16565185010016,0.03
1957-04-06,1957-04-17,4196.5773,1.0200045336333208,4280.527871742679,0.033,1957,4,6,1957.04,1956,7,188,27,0.3698376081185675,123.50666687053035,0.02885313927888258,0.07,1,Wet,84,14,20,27,219,364.0,0.08503624106804591,3916.527871742679,1100.0,,4,275.0,275.0,275.0,275.0,2816.527871742679,16.0,4.0,5.0,53.0,2738.527871742679,100.0,18.0,25.0,80.0,2957.527871742679,1243.0,976.193366005289,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.869732001596232,11.869732001596232,11.869732001596232,11.869732001596232,,1.1,1.1,1.1,1.1,0.8593040514056107,0.8593040514056107,0.8593040514056107,0.8593040514056107,0.98,0.98,0.98,0.98,26.96593912179472,26.96593912179472,26.96593912179472,26.96593912179472,107.86375648717888,2588.730155692293,0.025198704393265787,30.5143970866532,59.90347383745232,86.97347766559584,108.81170586045529,0.035
1957-04-07,1957-04-18,4136.8208,1.0221245681828541,4228.34617384985,0.034,1957,4,7,1957.04,1956,7,189,27,0.36532910942062696,52.18169789282911,0.012340923790853766,0.07,1,Wet,84,14,20,27,219,364.0,0.08608566683852735,3864.34617384985,1100.0,,4,275.0,275.0,275.0,275.0,2764.34617384985,16.0,4.0,5.0,53.0,2686.34617384985,100.0,18.0,25.0,80.0,2905.34617384985,1243.0,976.0978734981453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.965224508740064,11.965224508740064,11.965224508740064,11.965224508740064,,1.1,1.1,1.1,1.1,0.8612852884269828,0.8612852884269828,0.8612852884269828,0.8612852884269828,0.98,0.98,0.98,0.98,27.24555492879479,27.24555492879479,27.24555492879479,27.24555492879479,108.98221971517916,2615.5732731642997,0.025774195213527744,30.794082371812955,60.46327244825491,87.81369103430401,109.9306713105862,0.035
