Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1957-04-08,1957-04-19,4038.4235,1.0221675780096169,4127.9455679721195,0.036000000000000004,1957,4,8,1957.04,1956,7,190,28,0.3566544970727911,100.40060587773041,0.02432217291253016,0.07,1,Wet,84,14,20,27,219,364.0,0.08817945731266448,3763.9455679721195,1100.0,,4,275.0,275.0,275.0,275.0,2663.9455679721195,16.0,4.0,5.0,53.0,2585.9455679721195,100.0,18.0,25.0,80.0,2804.9455679721195,1243.0,975.914140389389,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.148957617496267,12.148957617496267,12.148957617496267,12.148957617496267,,1.1,1.1,1.1,1.1,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.98,0.98,0.98,0.98,27.783894278666946,27.783894278666946,27.783894278666946,27.783894278666946,111.13557711466778,2667.253850752027,0.02692273318159664,31.33186243738289,61.53986084634988,89.43008925264392,112.08463177117396,0.035
1957-04-09,1957-04-20,3941.514,1.0201070583856071,4020.766252125687,0.039,1957,4,9,1957.04,1956,7,191,28,0.3473942041836593,107.17931584643247,0.02665644037122756,0.07,1,Wet,84,14,20,27,219,364.0,0.09053000775848673,3656.766252125687,1100.0,,4,275.0,275.0,275.0,275.0,2556.766252125687,16.0,4.0,5.0,53.0,2478.7662521256866,100.0,18.0,25.0,80.0,2697.7662521256866,1243.0,975.7180022413901,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.345095765495286,12.345095765495286,12.345095765495286,12.345095765495286,,1.1,1.1,1.1,1.1,0.8688958265616092,0.8688958265616092,0.8688958265616092,0.8688958265616092,0.98,0.98,0.98,0.98,28.358937234643324,28.358937234643324,28.358937234643324,28.358937234643324,113.43574893857334,2722.45797452576,0.02821247041620548,31.90548624394227,62.688546510436076,91.15560625972464,114.38615975471876,0.04
1957-04-10,1957-04-21,3865.0514,1.0321117169058236,3989.164836383257,0.04,1957,4,10,1957.04,1956,7,192,28,0.3446638418635134,31.601415742430163,0.00792181246916869,0.07,1,Wet,84,14,20,27,219,364.0,0.09124716950278183,3625.164836383257,1100.0,,4,275.0,275.0,275.0,275.0,2525.1648363832574,16.0,4.0,5.0,53.0,2447.1648363832574,100.0,18.0,25.0,80.0,2666.1648363832574,1243.0,975.657039772336,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.406058234549349,12.406058234549349,12.406058234549349,12.406058234549349,,1.1,1.1,1.1,1.1,0.8700768688734937,0.8700768688734937,0.8700768688734937,0.8700768688734937,0.98,0.98,0.98,0.98,28.53771624320919,28.53771624320919,28.53771624320919,28.53771624320919,114.15086497283676,2739.620759348082,0.028615228915015375,32.08326910222208,63.04463400750843,91.69070310244415,115.10036291649176,0.04
1957-04-11,1957-04-22,3789.5302,1.0313915167404917,3908.489300711898,0.042,1957,4,11,1957.04,1956,7,193,28,0.33769347558150803,80.67553567135883,0.02064110439208941,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.07547673213439993,3613.489300711898,1100.0,,4,275.0,275.0,275.0,275.0,2513.489300711898,30.0,4.000000000000013,7.0,55.0,2417.489300711898,100.0,18.0,25.0,80.0,2585.489300711898,1243.0,975.4860844705561,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.577013536329176,12.577013536329176,12.577013536329176,12.577013536329176,,1.1,1.1,1.1,1.1,0.8733293605630875,0.8733293605630875,0.8733293605630875,0.8733293605630875,0.98,0.98,0.98,0.98,29.039114306559785,29.039114306559785,29.039114306559785,29.039114306559785,116.15645722623914,2787.75497342974,0.029719016297443168,32.582012607341326,64.04375799812402,93.19254017673195,117.1059838154156,0.04
1957-04-12,1957-04-23,3696.4452,1.0349526943726866,3825.6459193409837,0.045,1957,4,12,1957.04,1956,7,194,28,0.33053580743106104,82.84338137091436,0.02165474356946897,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.07711116141423185,3530.6459193409837,1100.0,,4,275.0,275.0,275.0,275.0,2430.6459193409837,30.0,4.0,7.0,55.0,2334.6459193409837,100.0,18.0,25.0,80.0,2502.6459193409837,1243.0,975.3105354005082,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.752562606377024,12.752562606377024,12.752562606377024,12.752562606377024,,1.1,1.1,1.1,1.1,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.8765780077159535,0.98,0.98,0.98,0.98,29.5539688835422,29.5539688835422,29.5539688835422,29.5539688835422,118.2158755341688,2837.1810128200514,0.03090089308488146,33.09325469011924,65.0682048147398,94.73316706367608,119.16519968359677,0.045
1957-04-13,1957-04-24,3641.2927,1.0337673307256927,3764.249434869951,0.047,1957,4,13,1957.04,1956,7,195,28,0.3252311511727637,61.396484471032636,0.016310418725786112,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.07836887674532965,3469.249434869951,1100.0,,4,275.0,275.0,275.0,275.0,2369.249434869951,30.0,4.0,7.0,55.0,2273.2494348699506,100.0,18.0,25.0,80.0,2441.2494348699506,1243.0,975.180433326272,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.882664680613244,12.882664680613244,12.882664680613244,12.882664680613244,,1.1,1.1,1.1,1.1,0.8789259805449685,0.8789259805449685,0.8789259805449685,0.8789259805449685,0.98,0.98,0.98,0.98,29.935449370666717,29.935449370666717,29.935449370666717,29.935449370666717,119.74179748266687,2873.8031395840053,0.03181027175655372,33.471485231604746,65.82630210219205,95.87371023691044,120.69081843795546,0.045
1957-04-14,1957-04-25,3586.6615,1.0378065990623189,3722.2609733027552,0.049,1957,4,14,1957.04,1956,7,196,28,0.32160334809335805,41.98846156719583,0.011280364775159635,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.0792529062620365,3427.2609733027552,1100.0,,4,275.0,275.0,275.0,275.0,2327.2609733027552,30.0,4.0,7.0,55.0,2231.2609733027552,100.0,18.0,25.0,80.0,2399.2609733027552,1243.0,975.0914577767604,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.971640230124722,12.971640230124722,12.971640230124722,12.971640230124722,,1.1,1.1,1.1,1.1,0.8805024976123615,0.8805024976123615,0.8805024976123615,0.8805024976123615,0.98,0.98,0.98,0.98,30.196267505140806,30.196267505140806,30.196267505140806,30.196267505140806,120.7850700205632,2898.841680493517,0.03244938248201088,33.72980004574957,66.34413975866663,96.65301794873207,121.73380854639095,0.05
1957-04-15,1957-04-26,3514.6276,1.0346796387969917,3636.513615673937,0.052000000000000005,1957,4,15,1957.04,1956,7,197,29,0.3141947763942281,85.74735762881845,0.02357955082561332,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.08112165419331975,3341.513615673937,1100.0,,4,275.0,275.0,275.0,275.0,2241.5136156739372,30.0,4.0,7.0,55.0,2145.5136156739363,100.0,18.0,25.0,80.0,2313.5136156739363,1243.0,974.9097550427376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.153342964147624,13.153342964147624,13.153342964147624,13.153342964147624,,1.1,1.1,1.1,1.1,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.98,0.98,0.98,0.98,30.72863956376918,30.72863956376918,30.72863956376918,30.72863956376918,122.91455825507671,2949.9493981218407,0.03380010945794234,34.256351623265864,67.39993457872508,98.24249520002104,123.8625305791886,0.05
1957-04-16,1957-04-27,3408.2971,1.0339194488023995,3523.904658986816,0.057,1957,4,16,1957.04,1956,7,198,29,0.3044653625364609,112.608956687121,0.0319557330814671,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.08371395612184855,3228.904658986816,1100.0,,4,275.0,275.0,275.0,275.0,2128.9046589868162,30.000000000000053,4.0,7.0,55.0,2032.904658986816,100.0,18.0,25.0,80.0,2200.9046589868162,1243.0,974.6711313011864,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.391966705698975,13.391966705698975,13.391966705698975,13.391966705698975,,1.1,1.1,1.1,1.1,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.98,0.98,0.98,0.98,31.427048898155928,31.427048898155928,31.427048898155928,31.427048898155928,125.70819559262371,3016.996694222969,0.0356729843050768,34.94567269935617,68.78256977798499,100.32521786087706,126.65477537414543,0.055
1957-04-17,1957-04-28,3355.9016,1.0328438981567856,3466.1224903745947,0.06,1957,4,17,1957.04,1956,7,199,29,0.2994729831683649,57.78216861222154,0.016670550095295927,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.08510951382105322,3171.1224903745947,1100.0,,4,275.0,275.0,275.0,275.0,2071.1224903745947,29.999999999999947,4.0,7.0,55.0,1975.1224903745947,100.0,18.0,25.0,80.0,2143.1224903745947,1243.0,974.5486881343652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.514409872520062,13.514409872520062,13.514409872520062,13.514409872520062,,1.1,1.1,1.1,1.1,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.8896052464936819,0.98,0.98,0.98,0.98,31.78499875353867,31.78499875353867,31.78499875353867,31.78499875353867,127.13999501415468,3051.3598803397117,0.03668075648429097,35.298322491962125,69.49012024091921,101.39156042541755,128.0856899701553,0.06
1957-04-18,1957-04-29,3321.255,1.037456103909017,3445.6562723883435,0.062,1957,4,18,1957.04,1956,7,200,29,0.2977047019343529,20.46621798625074,0.00593971550507116,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.08561504011992521,3150.6562723883435,1100.0,,4,275.0,275.0,275.0,275.0,2050.6562723883435,30.0,4.0,7.0,55.0,1954.6562723883435,100.0,18.0,25.0,80.0,2122.6562723883435,1243.0,974.5053192438704,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.557778763014724,13.557778763014724,13.557778763014724,13.557778763014724,,1.1,1.1,1.1,1.1,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.98,0.98,0.98,0.98,31.91170341369165,31.91170341369165,31.91170341369165,31.91170341369165,127.6468136547666,3063.523527714399,0.03704571888892698,35.4230240807083,69.7403573737047,101.7687870134193,128.59212385600657,0.06
1957-04-19,1957-04-30,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1957,4,19,1957.04,1956,7,201,29,0.2954794055901358,25.755744724735,0.0075311385569248376,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.08625981884962505,3124.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2024.9005276636085,30.0,4.0,7.000000000000013,55.0,1928.9005276636085,100.0,18.0,25.0,80.0,2096.9005276636085,1243.0,974.4507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1957-04-20,1957-05-01,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1957,4,20,1957.04,1956,7,202,29,0.2954794055901358,0.0,0.0,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.08625981884962505,3124.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2024.9005276636085,30.0,4.0,7.000000000000013,55.0,1928.9005276636085,100.0,18.0,25.0,80.0,2096.9005276636085,1243.0,974.4507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1957-04-21,1957-05-02,3235.6269,1.0340214030244457,3345.707466801638,0.068,1957,4,21,1957.04,1956,7,203,29,0.28906912513166155,74.19306086197048,0.022175597119044026,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.08817268183999606,3050.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,1950.7074668016378,30.0,4.0,7.000000000000013,55.0,1854.7074668016376,100.0,18.0,25.0,80.0,2022.7074668016376,1243.0,974.2935229653655,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03068881227687,70.95998374032206,103.60793702073454,131.0626707477854,0.07
1957-04-22,1957-05-03,3184.9249,1.0310368064993976,3283.7747978364127,0.07100000000000001,1957,4,22,1957.04,1956,7,204,30,0.28371814253306604,61.932668965225275,0.0188602059453136,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.08983563677824899,2988.7747978364127,1100.0,,4,275.0,275.0,275.0,275.0,1888.7747978364127,29.999999999999947,4.0,7.0,55.0,1792.7747978364132,100.0,18.0,25.0,80.0,1960.7747978364127,1243.0,974.1622846906532,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.900813316231918,13.900813316231918,13.900813316231918,13.900813316231918,,1.1,1.1,1.1,1.1,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.98,0.98,0.98,0.98,32.91216023251401,32.91216023251401,32.91216023251401,32.91216023251401,131.64864093005605,3159.567382321345,0.04009064233539877,36.405926606659676,71.71332991922203,104.74450574341135,132.59078626715808,0.07
1957-04-23,1957-05-04,3118.105,1.028104228987988,3205.7369369285907,0.075,1957,4,23,1957.04,1956,7,205,30,0.2769756713506303,78.03786090782205,0.024343189239535653,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0920225226847961,2910.7369369285907,1100.0,,4,275.0,275.0,275.0,275.0,1810.7369369285907,30.0,4.0,6.999999999999987,55.0,1714.7369369285907,100.0,18.0,25.0,80.0,1882.7369369285907,1243.0,973.996918747301,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.066179259584215,14.066179259584215,14.066179259584215,14.066179259584215,,1.1,1.1,1.1,1.1,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.98,0.98,0.98,0.98,33.393162032123826,33.393162032123826,33.393162032123826,33.393162032123826,133.5726481284953,3205.7435550838877,0.0416667526863483,36.877244588987615,72.65980700936616,106.17304739610606,134.51292292723764,0.075
1957-04-24,1957-05-05,3052.1754,1.0246677930235624,3127.465831038809,0.08,1957,4,24,1957.04,1956,7,206,30,0.2702130478017531,78.27110588978168,0.02502700592696272,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.09432557090544257,2832.465831038809,1100.0,,4,275.0,275.0,275.0,275.0,1732.4658310388088,30.0,4.0,7.0,55.0,1636.4658310388088,100.0,18.0,25.0,80.0,1804.4658310388088,1243.0,973.821469247335,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241628759550238,14.241628759550238,14.241628759550238,14.241628759550238,,1.1,1.1,1.1,1.1,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.98,0.98,0.98,0.98,33.90241694403461,33.90241694403461,33.90241694403461,33.90241694403461,135.60966777613842,3254.6320266273224,0.04336087909587001,37.375361141363314,73.66038900055013,107.68398464572728,136.54772051839262,0.08
1957-04-25,1957-05-06,2987.1311,1.0237713820942165,3058.1393347436165,0.085,1957,4,25,1957.04,1956,7,207,30,0.2642232385218484,69.32649629519257,0.022669502173289512,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.09646388464008024,2763.1393347436165,1100.0,,4,275.0,275.0,275.0,275.0,1663.1393347436167,30.0,4.0,7.0,55.0,1567.1393347436167,100.0,18.0,25.0,80.0,1735.1393347436167,1243.0,973.6541294286916,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.408968578193779,14.408968578193779,14.408968578193779,14.408968578193779,,1.1,1.1,1.1,1.1,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.98,0.98,0.98,0.98,34.38698411178309,34.38698411178309,34.38698411178309,34.38698411178309,137.54793644713234,3301.150474731177,0.04497765516582124,37.84847637322234,74.61102962372173,109.1202159144941,138.483642522626,0.085
1957-04-26,1957-05-07,2922.9672,1.0167801453929644,2972.015014594865,0.091,1957,4,26,1957.04,1956,7,208,30,0.2567820972609964,86.12432014875094,0.02897842700182021,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.09925925627943484,2677.015014594865,1100.0,,4,275.0,275.0,275.0,275.0,1577.015014594865,30.0,4.0,7.0,55.0,1481.015014594865,100.0,18.0,25.0,80.0,1649.015014594865,1243.0,973.4462431386772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.616854868208025,14.616854868208025,14.616854868208025,14.616854868208025,,1.1,1.1,1.1,1.1,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.98,0.98,0.98,0.98,34.98722944635174,34.98722944635174,34.98722944635174,34.98722944635174,139.94891778540696,3358.7740268497673,0.04708889998810599,38.43338352711229,75.78667752068706,110.897354744115,140.88143832901997,0.09
1957-04-27,1957-05-08,2875.4190000000012,1.0205622441948206,2934.5440676404264,0.094,1957,4,27,1957.04,1956,7,209,30,0.2535446074441329,37.470946954439114,0.012768916087386723,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.10052668939376334,2639.5440676404264,1100.0,,4,275.0,275.0,275.0,275.0,1539.5440676404266,30.0,4.0,7.0,55.0,1443.5440676404266,100.0,18.0,25.0,80.0,1611.5440676404266,1243.0,973.3557960253387,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.707301981546335,14.707301981546335,14.707301981546335,14.707301981546335,,1.1,1.1,1.1,1.1,0.9065054645927728,0.9065054645927728,0.9065054645927728,0.9065054645927728,0.98,0.98,0.98,0.98,35.247734872707525,35.247734872707525,35.247734872707525,35.247734872707525,140.9909394908301,3383.7825477799224,0.0480452623102697,38.686827130086705,76.29622608048281,111.66793931056108,141.9219707118493,0.095
1957-04-28,1957-05-09,2812.7838,1.027849310755933,2891.117890135454,0.098,1957,4,28,1957.04,1956,7,210,30,0.24979258570770324,43.4261775049722,0.01502054885175838,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.1020366554427079,2596.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1496.117890135454,30.0,4.0,7.0,55.00000000000002,1400.1178901354544,100.0,18.0,25.0,80.0,1568.1178901354544,1243.0,973.2509742175683,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97972751745761,76.8852050199787,112.5589047890832,143.12568711778968,0.1
1957-04-29,1957-05-10,2766.3764,1.028638410250318,2845.601022249998,0.10300000000000001,1957,4,29,1957.04,1956,7,211,31,0.24585992832239986,45.516867885456115,0.0159955199374599,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.10366878479919348,2550.6010222499976,1100.0,,4,275.0,275.0,275.0,275.0,1450.6010222499979,30.0,4.0,7.0,55.0,1354.601022249998,100.0,18.0,25.0,80.0,1522.6010222499979,1243.0,973.1411059157757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.92199209110943,14.92199209110943,14.92199209110943,14.92199209110943,,1.1,1.1,1.1,1.1,0.9090937811969844,0.9090937811969844,0.9090937811969844,0.9090937811969844,0.98,0.98,0.98,0.98,35.86437519793787,35.86437519793787,35.86437519793787,35.86437519793787,143.45750079175147,3442.980019002035,0.05041377890647529,39.285747754709355,77.50068527484899,113.49026113094101,144.38470703042537,0.105
1957-04-30,1957-05-11,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1957,4,30,1957.04,1956,7,212,31,0.24043650119059146,62.77114735889336,0.02255658814261855,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.10600719888115463,2487.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1387.8298748911047,30.0,4.0,7.0,55.0,1291.8298748911047,100.0,18.0,25.0,80.0,1459.8298748911047,1243.0,972.9895893531856,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.07350865369979,15.07350865369979,15.07350865369979,15.07350865369979,,1.1,1.1,1.1,1.1,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.98,0.98,0.98,0.98,36.29801804147543,36.29801804147543,36.29801804147543,36.29801804147543,145.19207216590172,3484.6097319816413,0.052174253796805764,39.70609959599147,78.34631154700924,114.77037842426672,146.11640266584237,0.105
1957-05-01,1957-05-12,2675.0157,1.0203003171795997,2729.319367170408,0.11,1957,5,1,1957.05,1956,8,213,31,0.2358131933235232,53.51050772069676,0.019605806621367725,0.49,3,Normal,55,13,13,17,178,276.0,0.10112411296378994,2453.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1353.319367170408,45.0,5.000000000000006,12.000000000000007,63.0,1228.319367170408,100.0,18.0,25.0,80.0,1406.319367170408,1243.0,972.8604260586873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06282512364014,79.06412530133122,115.85747980751259,147.58813133121245,0.11
1957-05-02,1957-05-13,2615.179,1.0236496085548459,2677.026959650853,0.114,1957,5,2,1957.05,1956,8,214,31,0.2312951293138337,52.29240751955513,0.01953376200827476,0.49,3,Normal,55,13,13,17,178,276.0,0.1030994473197225,2401.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1301.0269596508529,45.0,4.999999999999994,11.999999999999993,63.0,1176.0269596508529,100.0,18.0,25.0,80.0,1354.0269596508529,1243.0,972.7342030060538,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1957-05-03,1957-05-14,2570.8598,1.0219738995797112,2627.3516150787163,0.11800000000000001,1957,5,3,1957.05,1956,8,215,31,0.2270031795428011,49.67534457213651,0.018907002887258474,0.49,3,Normal,55,13,13,17,178,276.0,0.10504874886787123,2351.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1251.3516150787163,45.0,4.999999999999994,11.999999999999993,63.0,1126.3516150787163,100.0,18.0,25.0,80.0,1304.3516150787163,1243.0,972.6142970019141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
1957-05-04,1957-05-15,2512.5079,1.0194912730275971,2561.479877462896,0.123,1957,5,4,1957.05,1956,8,216,31,0.2213118614127942,65.87173761582062,0.025716281511867858,0.49,3,Normal,55,13,13,17,178,276.0,0.10775021206622692,2285.479877462896,1100.0,,4,275.0,275.0,275.0,275.0,1185.4798774628962,45.0,5.000000000000006,12.000000000000007,63.0,1060.479877462896,100.0,18.0,25.0,80.0,1238.479877462896,1243.0,972.455296255945,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.607801750940284,15.607801750940284,15.607801750940284,15.607801750940284,,1.1,1.1,1.1,1.1,0.9164355856831442,0.9164355856831442,0.9164355856831442,0.9164355856831442,0.98,0.98,0.98,0.98,37.815640591605245,37.815640591605245,37.815640591605245,37.815640591605245,151.26256236642098,3630.301496794104,0.059052801350227314,41.171548929854715,81.2962456279782,119.24075085604721,152.175263425356,0.125
1957-05-05,1957-05-16,2469.2967,1.0151512415735742,2506.709610818529,0.127,1957,5,5,1957.05,1956,8,217,31,0.21657971037472093,54.77026664436653,0.02184946609211831,0.49,3,Normal,55,13,13,17,178,276.0,0.11010449667118652,2230.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1130.7096108185292,45.00000000000003,5.0,12.0,63.0,1005.7096108185292,100.0,18.0,25.0,80.0,1183.7096108185292,1243.0,972.3230921640449,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1957-05-06,1957-05-17,2440.7511,1.0095129172694002,2463.969763289497,0.13,1957,5,6,1957.05,1956,8,218,32,0.21288698754821253,42.73984752903198,0.01734593020004133,0.49,3,Normal,55,13,13,17,178,276.0,0.1120143615851556,2187.969763289497,1100.0,,4,275.0,275.0,275.0,275.0,1087.9697632894972,45.0,5.000000000000006,12.000000000000007,63.0,962.9697632894972,100.0,18.0,25.0,80.0,1140.9697632894972,1243.0,972.2199270148367,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.843170992048572,15.843170992048572,15.843170992048572,15.843170992048572,,1.1,1.1,1.1,1.1,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.98,0.98,0.98,0.98,38.47782713182401,38.47782713182401,38.47782713182401,38.47782713182401,153.91130852729603,3693.871404655105,0.062464771613844124,41.80814305918576,82.57864698603647,121.18650199225985,154.8181887918474,0.13
1957-05-07,1957-05-18,2384.2857,1.0079273256968455,2403.186709298232,0.136,1957,5,7,1957.05,1956,8,219,32,0.20763533168336729,60.78305399126521,0.025292688976719085,0.49,3,Normal,55,13,13,17,178,276.0,0.11484750599365467,2127.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1027.186709298232,45.00000000000003,5.0,12.0,63.0,902.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1957-05-08,1957-05-19,2342.4819,1.004629396651821,2353.326177864812,0.141,1957,5,8,1957.05,1956,8,220,32,0.2033273817675197,49.86053143341997,0.021187259081381887,0.49,3,Normal,55,13,13,17,178,276.0,0.11728080985799283,2077.326177864812,1100.0,,4,275.0,275.0,275.0,275.0,977.326177864812,45.0,5.0,12.0,60.197626897470315,855.1285509673418,100.0,18.0,25.0,77.19762689747031,1033.1285509673417,1243.0,971.9528562913977,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.110241715487476,16.110241715487476,16.110241715487476,16.110241715487476,,1.1,1.1,1.1,1.1,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.98,0.98,0.98,0.98,39.22393712148093,39.22393712148093,39.22393712148093,39.22393712148093,156.89574848592372,3765.4979636621692,0.06666978422356915,42.52328120082993,84.01999024400163,123.37521797423945,157.79550712571643,0.14
1957-05-09,1957-05-20,2273.8406,1.0091162618538574,2294.569526323532,0.147,1957,5,9,1957.05,1956,8,221,32,0.1982508070743532,58.75665154128002,0.025606829894329983,0.49,3,Normal,55,13,13,17,178,276.0,0.1202839996058957,2018.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,918.5695263235319,45.0,5.0,12.0,56.57855778079727,799.9909685427347,100.0,18.0,25.0,73.57855778079727,977.9909685427347,1243.0,971.8110298911258,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1957-05-10,1957-05-21,2233.2716,1.008811210708514,2252.9494266369397,0.152,1957,5,10,1957.05,1956,8,222,32,0.1946548304614316,41.62009968659186,0.018473605840642282,0.49,3,Normal,55,13,13,17,178,276.0,0.12250607880355098,1976.94942663694,1100.0,,4,275.0,275.0,275.0,275.0,876.9494266369403,45.0,5.0,12.0,54.01500091604343,760.9344257208968,100.0,18.0,25.0,71.01500091604342,938.9344257208968,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1957-05-11,1957-05-22,2193.1616,1.003385573007351,2200.5867087137194,0.156,1957,5,11,1957.05,1956,8,223,32,0.19013069163286536,52.36271792322078,0.023794889660961226,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1254210974314785,1924.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,824.5867087137193,45.0,5.0,12.0,50.78976104396097,711.7969476697584,100.0,18.0,25.0,67.78976104396097,889.7969476697584,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1957-05-12,1957-05-23,2166.6756,1.004236067700878,2175.8537845274404,0.159,1957,5,12,1957.05,1956,8,224,32,0.18799376698317088,24.732924186278982,0.011366997342448065,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.12684675871266904,1899.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,799.8537845274403,45.0,5.0,12.0,49.26635629335685,688.5874282340837,100.0,18.0,25.0,66.26635629335685,866.5874282340837,1243.0,971.5244746523076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1957-05-13,1957-05-24,2114.3104,1.0052030192939163,2125.311197804528,0.165,1957,5,13,1957.05,1956,8,225,33,0.1836268874903112,50.54258672291235,0.02378126402153409,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.12986333497189084,1849.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,749.3111978045282,45.0,5.0,12.0,46.15322595172818,641.1579718527997,100.0,18.0,25.0,63.15322595172818,819.1579718527997,1243.0,971.4024753050453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.23131136838,0.07667958060700178,43.971030739795424,86.94035144108926,127.81604541725581,163.85132077643706,0.165
1957-05-14,1957-05-25,2075.5648,1.0121431912625691,2100.768780344257,0.168,1957,5,14,1957.05,1956,8,226,33,0.1815064226217438,24.54241746027128,0.011682588626554831,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.13138047489203994,1824.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,724.7687803442567,45.0,5.0,12.0,44.64155531105929,618.1272250331976,100.0,18.0,25.0,61.64155531105929,796.1272250331976,1243.0,971.3432349870379,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1957-05-15,1957-05-26,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1957,5,15,1957.05,1956,8,227,33,0.17823785214046126,37.83067686669619,0.01833825106188296,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.13378976302523954,1786.9381034775604,1100.0,,4,275.0,275.0,275.0,275.0,686.9381034775606,45.0,5.0,12.0,42.3114049243425,582.6266985532181,100.0,18.0,25.0,59.3114049243425,760.626698553218,1243.0,971.2519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1957-05-16,1957-05-27,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1957,5,16,1957.05,1956,8,228,33,0.17306435430755507,59.878447140117494,0.029893491664449025,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1377892061910232,1727.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,627.0596563374431,45.0,5.0,12.0,38.62323970194397,526.4364166354992,100.0,18.0,25.0,55.62323970194397,704.4364166354993,1243.0,971.1073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1957-05-17,1957-05-28,1937.3349,1.0005308252325822,1938.363286248882,0.184,1957,5,17,1957.05,1956,8,229,33,0.16747458793190342,64.69637008856103,0.033376803279101176,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.14238816942004448,1662.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,562.3632862488821,45.0,5.0,12.0,34.638318355909405,465.7249678929727,100.0,18.0,25.0,51.638318355909405,643.7249678929727,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1957-05-18,1957-05-29,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1957,5,18,1957.05,1956,8,230,33,0.165986501264341,17.223225319009313,0.008965106537142798,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.14366469452852393,1645.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,545.1400609298728,45.00000000000002,4.9999999999999964,11.999999999999995,33.57746752104289,449.56259340882985,100.0,18.0,25.0,50.57746752104289,627.5625934088299,1243.0,970.8452217353121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.217876271573306,17.217876271573306,17.217876271573306,17.217876271573306,,1.1,1.1,1.1,1.1,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.98,0.98,0.98,0.98,42.24884297821331,42.24884297821331,42.24884297821331,42.24884297821331,168.99537191285324,4055.8889259084776,0.08796619015432736,45.397807983635424,89.82189807879296,132.20661983952914,169.85972996250686,0.185
1957-05-19,1957-05-30,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1957,5,19,1957.05,1956,8,231,33,0.16239171512873474,41.60632101396095,0.022136511907374628,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.14684492974962393,1603.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,503.5337399159118,45.0,5.000000000000004,12.000000000000005,31.014759342646748,410.51898057326514,100.0,18.0,25.0,48.01475934264674,588.5189805732651,1243.0,970.7108013135744,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1957-05-20,1957-05-31,1876.4759,0.9918944973310316,1861.266119584295,0.192,1957,5,20,1957.05,1956,8,232,34,0.1608133927320831,18.267620331616854,0.009814620348699435,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1482861569852479,1585.266119584295,1100.0,,4,275.0,275.0,275.0,275.0,485.266119584295,45.0,5.0,12.0,29.88957982946745,393.37653975482766,100.0,18.0,25.0,46.88957982946745,571.3765397548276,1243.0,970.6517828478876,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.41131515899754,17.41131515899754,17.41131515899754,17.41131515899754,,1.1,1.1,1.1,1.1,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.98,0.98,0.98,0.98,42.764069230131184,42.764069230131184,42.764069230131184,42.764069230131184,171.05627692052474,4105.3506460925955,0.09190318091575717,45.88304299650052,90.80275495860188,133.7033128832274,171.91314355483487,0.19
1957-05-21,1957-06-01,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1957,5,21,1957.05,1956,8,233,34,0.1574494264237043,38.93479523586575,0.021365376710399692,0.6,3,Normal,55,13,13,17,178,276.0,0.15145434659017526,1546.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,446.33132434842855,44.99999999999999,5.0,12.0,27.491422151895968,356.8399021965326,100.0,18.0,25.0,44.49142215189596,534.8399021965326,1243.0,970.5259935094334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1957-05-22,1957-06-02,1828.6668,0.9811635990665072,1794.2212989814325,0.197,1957,5,22,1957.05,1956,8,234,34,0.15502072023199576,28.11002536699675,0.015666977859952184,0.6,3,Normal,55,13,13,17,178,276.0,0.15382717848499702,1518.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,418.2212989814325,44.99999999999999,5.0,12.0,25.760007545957798,330.4612914354747,100.0,18.0,25.0,42.7600075459578,508.4612914354747,1243.0,970.4351765044015,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1957-05-23,1957-06-03,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1957,5,23,1957.05,1956,8,235,34,0.15036695208705347,53.86305723312808,0.03094940796730396,0.6,3,Normal,55,13,13,17,178,276.0,0.15858803858838846,1464.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,364.35824174830435,45.0,5.0,12.0,22.442355470004262,279.91588627830015,100.0,18.0,25.0,39.44235547000426,457.91588627830015,1243.0,970.2611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991155,0.205
1957-05-24,1957-06-04,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1957,5,24,1957.05,1956,8,236,34,0.1466374773146096,43.16521727365625,0.02543329877697187,0.6,3,Normal,55,13,13,17,178,276.0,0.1626214555562609,1421.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,321.19302447464815,45.0,4.999999999999998,11.999999999999998,19.78362831909065,239.40939615555752,100.0,18.0,25.0,36.783628319090646,417.4093961555575,1243.0,970.1217005406104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18493600844789,93.43673139351816,137.7283229583103,177.4492520692999,0.205
1957-05-25,1957-06-05,1712.5226,0.969471177329717,1660.241301225748,0.211,1957,5,25,1957.05,1956,8,237,34,0.14344484842590466,36.95172324890018,0.022256838943603502,0.6,3,Normal,55,13,13,17,178,276.0,0.16624089510135096,1384.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,284.241301225748,45.0,5.0,12.0,17.507616379846798,204.7336848459012,100.0,18.0,25.0,34.507616379846795,382.73368484590117,1243.0,970.002318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1957-05-26,1957-06-06,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1957,5,26,1957.05,1956,8,238,34,0.14032999959446205,36.051491104659355,0.02219659973237464,0.6,3,Normal,55,13,13,17,178,276.0,0.16993087770906734,1348.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,248.1898101210886,45.0,5.0,11.69009975208026,15.28705352195111,171.21265684705722,100.0,18.0,24.690099752080265,32.28705352195111,349.21265684705725,1242.6900997520802,969.8858440019296,990.0,0.9211543600054564,0.48,988.5988456399947,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.178066858064955,18.178066858064955,18.178066858064955,18.178066858064955,,1.1,1.1,1.1,1.1,0.9313976054362506,0.9313976054362506,0.9313976054362506,0.9313976054362506,0.98,0.98,0.98,0.98,44.762114144826974,44.762114144826974,44.762114144826974,44.762114144826974,179.0484565793079,4297.16295790339,0.11023862818469428,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1957-05-27,1957-06-07,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1957,5,27,1957.05,1956,8,239,35,0.13702590067095408,38.241885688750024,0.024112951692558258,0.6,3,Normal,55,13,13,17,178,276.0,0.1740284127543401,1309.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,209.9479244323386,41.837448709342844,5.0,9.888851513117398,12.93157505561506,140.2900491542633,96.83744870934284,18.0,22.888851513117398,29.93157505561506,318.29004915426333,1237.7263002224602,969.7622932943201,990.0,0.9081345579605512,0.48,988.6118654420393,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.314637367719527,18.314637367719527,18.314637367719527,18.314637367719527,,1.1,1.1,1.1,1.1,0.9316380984095508,0.9316380984095508,0.9316380984095508,0.9316380984095508,0.98,0.98,0.98,0.98,45.11005339591757,45.11005339591757,45.11005339591757,45.11005339591757,180.44021358367027,4330.565126008087,0.11377436219934875,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
