Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1957-05-28,1957-06-08,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1957,5,28,1957.05,1956,8,240,35,0.13273038440570867,49.71662344034007,0.0323627199942068,0.6,3,Normal,55,13,13,17,178,276.0,0.17966044554734506,1260.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,160.23130099199855,31.930150559999703,5.000000000000001,7.54712649599993,9.869319263999907,105.88470467199896,86.93015055999969,18.0,20.54712649599993,26.86931926399991,283.88470467199903,1225.4772770559994,969.6016703570509,990.0,0.8778022555447417,0.48,988.6421977444553,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.505592607404157,18.505592607404157,18.505592607404157,18.505592607404157,,1.1,1.1,1.1,1.1,0.9318805456915178,0.9318805456915178,0.9318805456915178,0.9318805456915178,0.98,0.98,0.98,0.98,45.59224936815151,45.59224936815151,45.59224936815151,45.59224936815151,182.36899747260605,4376.855939342545,0.11871193963750375,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1957-05-29,1957-06-09,1601.139,0.9499332494642719,1520.9751731139745,0.227,1957,5,29,1957.05,1956,8,241,35,0.1314122549570474,15.256127878024015,0.010030491061066649,0.6,3,Normal,55,13,13,17,178,276.0,0.18146252804043492,1244.9751731139745,1100.0,,4,275.0,275.0,275.0,275.0,144.9751731139745,28.889980149523907,4.999999999999998,6.828540762614741,8.929630228034663,95.32702197380121,83.88998014952391,18.0,19.828540762614747,25.929630228034657,273.3270219738012,1221.7185209121387,969.5523813285221,990.0,0.8723772466773136,0.48,988.6476227533227,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.560306644800637,18.560306644800637,18.560306644800637,18.560306644800637,,1.1,1.1,1.1,1.1,0.93192985130769,0.93192985130769,0.93192985130769,0.93192985130769,0.98,0.98,0.98,0.98,45.72946781289093,45.72946781289093,45.72946781289093,45.72946781289093,182.9178712515637,4390.028910037529,0.12026354833725925,48.53386667431301,96.16988416850258,141.9149140877705,183.2315576513596,0.225
1957-05-30,1957-06-10,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1957,5,30,1957.05,1956,8,242,35,0.1285236610023133,33.432800402015346,0.022475191977935755,0.6,3,Normal,55,13,13,17,178,276.0,0.18554093319494527,1211.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,111.54237271195915,22.227646736078814,4.999999999999999,5.253807410345902,6.870363536606179,72.19055502892827,77.22764673607881,18.0,18.253807410345907,23.870363536606177,250.19055502892826,1213.4814541464248,969.4443676656848,990.0,0.8604886967061801,0.48,988.6595113032938,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.680208857609006,18.680208857609006,18.680208857609006,18.680208857609006,,1.1,1.1,1.1,1.1,0.9320064960090678,0.9320064960090678,0.9320064960090678,0.9320064960090678,0.98,0.98,0.98,0.98,46.028671883965934,46.028671883965934,46.028671883965934,46.028671883965934,184.11468753586368,4418.752500860729,0.12377105413152142,48.78368837935596,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1957-05-31,1957-06-11,1525.9589,0.9423119009933428,1437.9292318967105,0.239,1957,5,31,1957.05,1956,8,243,35,0.1242370856358758,49.6131408152487,0.034503186745710804,0.6,3,Normal,55,13,13,17,178,276.0,0.19194268666194392,1161.9292318967105,1100.0,,4,275.0,275.0,275.0,275.0,61.92923189671046,12.340970124344475,2.916956574845058,2.916956574845058,3.814481674797384,39.93986694787849,67.34097012434447,15.916956574845056,15.916956574845056,20.81448167479739,217.9398669478785,1199.1748832740345,969.2840790568973,990.0,0.8398400377151014,0.48,988.6801599622847,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.861146125387744,18.861146125387744,18.861146125387744,18.861146125387744,,1.1,1.1,1.1,1.1,0.932040506339564,0.932040506339564,0.932040506339564,0.932040506339564,0.98,0.98,0.98,0.98,46.47620340954789,46.47620340954789,46.47620340954789,46.47620340954789,185.90481363819157,4461.715527316597,0.1292864833083423,49.150684880182354,97.42117894313,143.83541893868554,185.89309502833285,0.24
1957-06-01,1957-06-12,1504.8959,0.9410097767025379,1416.1217548195648,0.242,1957,6,1,1957.06,1956,9,244,35,0.1223529196164104,21.80747707714568,0.015399436526504232,0.63,3,Normal,53,12,12,13,120,210.0,0.14829233382320092,1206.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,106.1217548195648,26.783109549699684,5.999999999999997,6.064100275403701,6.569441965020678,60.70510302944072,79.78310954969969,18.0,18.064100275403703,19.56944196502068,180.70510302944072,1215.8472098251034,969.2136241309556,990.0,0.8639031894382936,0.48,988.6560968105616,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.907537899606226,18.907537899606226,18.907537899606226,18.907537899606226,,1.1,1.1,1.1,1.1,0.9320334071901829,0.9320334071901829,0.9320334071901829,0.9320334071901829,0.98,0.98,0.98,0.98,46.59016362539113,46.59016362539113,46.59016362539113,46.59016362539113,186.36065450156448,4472.655708037548,0.13159931613741055,49.310566334200544,97.74568788212729,144.3339007351086,186.58491673319236,0.24
1957-06-02,1957-06-13,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1957,6,2,1957.06,1956,9,245,35,0.11963170332398144,31.495558940150428,0.022746614959243013,0.63,3,Normal,53,12,12,13,120,210.0,0.1516654824420848,1174.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,74.62619587941434,18.834230388614102,4.264354050252249,4.264354050252249,4.6197168877732695,42.64354050252248,71.83423038861409,16.264354050252248,16.264354050252248,17.619716887773272,162.64354050252246,1204.3629384891185,969.1118692482257,990.0,0.8473279524585215,0.48,988.6726720475417,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.02586801931564,19.02586801931564,19.02586801931564,19.02586801931564,,1.1,1.1,1.1,1.1,0.9319860622587072,0.9319860622587072,0.9319860622587072,0.9319860622587072,0.98,0.98,0.98,0.98,46.879360022515385,46.879360022515385,46.879360022515385,46.879360022515385,187.51744009006148,4500.418562161476,0.13542820484554244,49.53990928085603,98.21130830217285,145.04946056859228,187.57875904065799,0.245
1957-06-03,1957-06-14,1453.0426,0.9328792022166468,1355.5132214748025,0.251,1957,6,3,1957.06,1956,9,246,36,0.11711634233542295,29.11297440461181,0.02147745513904822,0.63,3,Normal,53,12,12,13,120,210.0,0.1549228710373768,1145.5132214748025,1100.0,,4,275.0,275.0,275.0,275.0,45.51322147480255,11.486670181735883,2.60075551284586,2.60075551284586,2.817485138916348,26.0075551284586,64.48667018173589,14.60075551284586,14.60075551284586,15.817485138916346,146.0075551284586,1193.6881812074275,969.0178119463033,990.0,0.8319210862787614,0.48,988.6880789137214,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.135332187418,19.135332187418,19.135332187418,19.135332187418,,1.1,1.1,1.1,1.1,0.931904861704864,0.931904861704864,0.931904861704864,0.931904861704864,0.98,0.98,0.98,0.98,47.14496962591049,47.14496962591049,47.14496962591049,47.14496962591049,188.579878503642,4525.917084087408,0.13912064856030432,49.75023677041202,98.6384573562096,145.7062328770154,188.49174465160968,0.25
1957-06-04,1957-06-15,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1957,6,4,1957.06,1956,9,247,36,0.11360834243191005,40.60185073510297,0.03087801325519188,0.63,3,Normal,53,12,12,13,120,210.0,0.1597065815028013,1104.9113707396996,1100.0,,4,275.0,275.0,275.0,275.0,4.911370739699579,1.239536424781322,0.28064975655426155,0.28064975655426155,0.3040372362671167,2.806497565542616,54.23953642478132,12.28064975655426,12.28064975655426,13.304037236267115,122.8064975655426,1178.8008359378898,968.8897214508963,990.0,0.8104341961990162,0.48,988.709565803801,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.284909572904734,19.284909572904734,19.284909572904734,19.284909572904734,,1.1,1.1,1.1,1.1,0.9317357850164484,0.9317357850164484,0.9317357850164484,0.9317357850164484,0.98,0.98,0.98,0.98,47.504872781253226,47.504872781253226,47.504872781253226,47.504872781253226,190.0194911250129,4560.46778700031,0.1445112540308462,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1957-06-05,1957-06-16,1402.3296,0.9154254558881856,1283.7282133854974,0.261,1957,6,5,1957.06,1956,9,248,36,0.11091411763650698,31.183157354202194,0.024291089834323088,0.63,3,Normal,53,12,12,13,120,210.0,0.16358602842121847,1073.7282133854974,1073.7282133854974,,4,268.43205334637435,268.43205334637435,268.43205334637435,268.43205334637435,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1150.7282133854974,968.7917172420688,990.0,0.7699170090099963,0.4458466774011466,988.7842363135887,0.5097325636990205,0.5097325636990205,0.5097325636990205,0.5097325636990205,19.48278650782116,19.48278650782116,19.48278650782116,19.48278650782116,,1.0737282133854973,1.0737282133854973,1.0737282133854973,1.0737282133854973,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.26159581263492,47.26159581263492,47.26159581263492,47.26159581263492,189.0463832505397,4537.113198012953,0.14726355725405404,50.249152401528214,99.65222971916558,147.26631555612386,190.6635918025277,0.26
1957-06-06,1957-06-17,1392.323,0.9189558294159528,1279.4833372799076,0.262,1957,6,6,1957.06,1956,9,249,36,0.11054736034098404,4.24487610558981,0.0033176486022976443,0.63,3,Normal,53,12,12,13,120,210.0,0.16412874937976554,1069.4833372799076,1069.4833372799076,,4,267.3708343199769,267.3708343199769,267.3708343199769,267.3708343199769,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1146.4833372799076,968.7783762028796,990.0,0.7637903837029594,0.4403283384638798,988.7958812778332,0.5057173393475856,0.5057173393475856,0.5057173393475856,0.5057173393475856,19.511787735605832,19.511787735605832,19.511787735605832,19.511787735605832,,1.0694833372799075,1.0694833372799075,1.0694833372799075,1.0694833372799075,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.144825290505864,47.144825290505864,47.144825290505864,47.144825290505864,188.57930116202346,4525.903227888563,0.14738707075539564,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1957-06-07,1957-06-18,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1957,6,7,1957.06,1956,9,250,36,0.10738545013389154,36.59618295245922,0.029444493673492163,0.63,3,Normal,53,12,12,13,120,210.0,0.16896143730251625,1032.8871543274483,1032.8871543274483,,4,258.2217885818621,258.2217885818621,258.2217885818621,258.2217885818621,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1109.8871543274483,968.6633596278864,990.0,0.7109711505756986,0.3927533006256828,988.8962755487987,0.4717568115447117,0.4717568115447117,0.4717568115447117,0.4717568115447117,19.761159109367608,19.761159109367608,19.761159109367608,19.761159109367608,,1.0328871543274485,1.0328871543274485,1.0328871543274485,1.0328871543274485,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.113515958151005,46.113515958151005,46.113515958151005,46.113515958151005,184.45406383260402,4426.897531982497,0.1484077321021279,50.528122170724934,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1957-06-08,1957-06-19,1323.5347,0.9256382196791032,1225.114303391516,0.274,1957,6,8,1957.06,1956,9,251,36,0.105849875813027,17.77285093593241,0.014507096102568846,0.63,3,Normal,53,12,12,13,120,210.0,0.17141257711109198,1015.1143033915159,1015.1143033915159,,4,253.77857584787895,253.77857584787895,253.77857584787895,253.77857584787895,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1092.114303391516,968.6075020963733,990.0,0.6853196131423941,0.3696485944089707,988.9450317924486,0.455687921325205,0.455687921325205,0.455687921325205,0.455687921325205,19.881841774750107,19.881841774750107,19.881841774750107,19.881841774750107,,1.015114303391516,1.015114303391516,1.015114303391516,1.015114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.596814804227456,45.596814804227456,45.596814804227456,45.596814804227456,182.38725921690983,4377.294221205837,0.14887366730761564,50.64853868693565,100.46433589861343,148.5174800837901,192.4087497795529,0.275
1957-06-09,1957-06-20,1304.2828,0.9281309185437228,1210.5451932047783,0.276,1957,6,9,1957.06,1956,9,252,36,0.10459110469289283,14.56911018673759,0.012035164212388929,0.63,3,Normal,53,12,12,13,120,210.0,0.17347555562469275,1000.5451932047785,1000.5451932047785,,4,250.13629830119459,250.13629830119459,250.13629830119459,250.13629830119459,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1077.5451932047783,968.561713464358,990.0,0.6642920314295769,0.3507087511662118,988.9849992174044,0.4427223514495104,0.4427223514495104,0.4427223514495104,0.4427223514495104,19.980563401596832,19.980563401596832,19.980563401596832,19.980563401596832,,1.0005451932047784,1.0005451932047784,1.0005451932047784,1.0005451932047784,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.16555853922128,45.16555853922128,45.16555853922128,45.16555853922128,180.66223415688512,4335.893619765243,0.14924038786078095,50.74679996876463,100.66422078151548,148.82563433962738,192.83905174573272,0.275
1957-06-10,1957-06-21,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1957,6,10,1957.06,1956,9,253,37,0.10319252978105704,16.18720962772909,0.013553063528950604,0.63,3,Normal,53,12,12,13,120,210.0,0.17582668085079425,984.3579835770493,984.3579835770493,,4,246.0894958942623,246.0894958942623,246.0894958942623,246.0894958942623,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1061.3579835770493,968.5108393769564,990.0,0.6409290484617206,0.3374863868616394,989.0215845646767,0.4285352129048412,0.4285352129048412,0.4285352129048412,0.4285352129048412,20.08220997481525,20.08220997481525,20.08220997481525,20.08220997481525,,0.9843579835770492,0.9843579835770492,0.9843579835770492,0.9843579835770492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.66090476009746,44.66090476009746,44.66090476009746,44.66090476009746,178.64361904038978,4287.4468569693545,0.14957292662402613,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
1957-06-11,1957-06-22,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1957,6,11,1957.06,1956,9,254,37,0.10193760549347823,14.524586661791773,0.012310709884774531,0.63,3,Normal,53,12,12,13,120,210.0,0.17799123210875126,969.8333969152576,969.8333969152576,,4,242.4583492288144,242.4583492288144,242.4583492288144,242.4583492288144,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1046.8333969152575,968.4651906760192,990.0,0.6199657275065572,0.325866717532206,989.0541675549613,0.4160009816513806,0.4160009816513806,0.4160009816513806,0.4160009816513806,20.172975897290442,20.172975897290442,20.172975897290442,20.172975897290442,,0.9698333969152576,0.9698333969152576,0.9698333969152576,0.9698333969152576,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.20079190292545,44.20079190292545,44.20079190292545,44.20079190292545,176.80316761170178,4243.276022680842,0.1498543506854136,50.952599825417366,101.08297103830151,149.47147355052104,193.74152723850202,0.285
1957-06-12,1957-06-23,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1957,6,12,1957.06,1956,9,255,37,0.09963975794109203,26.59545778224765,0.02306155293697829,0.63,3,Normal,53,12,12,13,120,210.0,0.1820959863303452,943.2379391330098,943.2379391330098,,4,235.8094847832525,235.8094847832525,235.8094847832525,235.8094847832525,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1020.2379391330098,968.3816049515608,990.0,0.58830568127726,0.3045903513064079,989.1071039674164,0.3935298131897508,0.3935298131897508,0.3935298131897508,0.3935298131897508,20.33196920266571,20.33196920266571,20.33196920266571,20.33196920266571,,0.9432379391330098,0.9432379391330098,0.9432379391330098,0.9432379391330098,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.32750182933836,43.32750182933836,43.32750182933836,43.32750182933836,173.31000731735344,4159.4401756164825,0.1502812224922515,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1957-06-13,1957-06-24,1210.671,0.9385942850261904,1136.328881646943,0.297,1957,6,13,1957.06,1956,9,256,37,0.09817881537429587,16.909057486066786,0.014880425692920496,0.63,3,Normal,53,12,12,13,120,210.0,0.18480565212391292,926.328881646943,926.328881646943,,4,231.58222041173576,231.58222041173576,231.58222041173576,231.58222041173576,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1003.328881646943,968.3284621994618,990.0,0.5728113258119398,0.2910631053175544,989.1361255688704,0.3795656803983901,0.3795656803983901,0.3795656803983901,0.3795656803983901,20.428097689010325,20.428097689010325,20.428097689010325,20.428097689010325,,0.9263288816469429,0.9263288816469429,0.9263288816469429,0.9263288816469429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.75196454872105,42.75196454872105,42.75196454872105,42.75196454872105,171.0078581948842,4104.188596677221,0.1504915178667581,51.24098734396902,101.6700207986431,150.37751339781775,195.00908938902043,0.295
1957-06-14,1957-06-25,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1957,6,14,1957.06,1956,9,257,37,0.09659170814823677,18.36929659790644,0.016431091824397854,0.63,3,Normal,53,12,12,13,120,210.0,0.18784221076362867,907.9595850490366,907.9595850490366,,4,226.98989626225915,226.98989626225915,226.98989626225915,226.98989626225915,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.9595850490366,968.27073012444,990.0,0.5559789026345754,0.2763676680392293,989.1676534293264,0.3646799543869591,0.3646799543869591,0.3646799543869591,0.3646799543869591,20.53224335049933,20.53224335049933,20.53224335049933,20.53224335049933,,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.117818232483614,42.117818232483614,42.117818232483614,42.117818232483614,168.47127292993446,4043.310550318428,0.15069531598724556,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1957-06-15,1957-06-26,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1957,6,15,1957.06,1956,9,258,37,0.09492761557979344,19.2603306532792,0.01753012080077513,0.63,3,Normal,53,12,12,13,120,210.0,0.19113510740979972,888.6992543957574,888.6992543957574,,4,222.17481359893932,222.17481359893932,222.17481359893932,222.17481359893932,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,965.6992543957574,968.2101976566723,990.0,0.5383299940678254,0.260959403516606,989.2007106024156,0.3493901588907309,0.3493901588907309,0.3493901588907309,0.3493901588907309,20.64112278685253,20.64112278685253,20.64112278685253,20.64112278685253,,0.8886992543957574,0.8886992543957574,0.8886992543957574,0.8886992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.44298975400575,41.44298975400575,41.44298975400575,41.44298975400575,165.771959016023,3978.527016384552,0.15088019615266896,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117131,0.31
1957-06-16,1957-06-27,1147.7361,0.9423826326999282,1081.606567562748,0.312,1957,6,16,1957.06,1956,9,259,37,0.09345080743742144,17.092686833009342,0.015803053851203366,0.63,3,Normal,53,12,12,13,120,210.0,0.1941556258050524,871.6065675627481,871.6065675627481,,4,217.90164189068702,217.90164189068702,217.90164189068702,217.90164189068702,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,948.606567562748,968.1564777837688,990.0,0.52266737266706,0.2472852540501985,989.2300473732828,0.3360937718298603,0.3360937718298603,0.3360937718298603,0.3360937718298603,20.737475817684164,20.737475817684164,20.737475817684164,20.737475817684164,,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.835636750720994,40.835636750720994,40.835636750720994,40.835636750720994,163.34254700288398,3920.221128069215,0.15101844968541006,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1957-06-17,1957-06-28,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1957,6,17,1957.06,1956,9,260,38,0.08902815549501106,51.188101185305186,0.049677002941594176,0.63,3,Normal,53,12,12,13,120,210.0,0.20380069539929704,820.4184663774429,820.4184663774429,,3,273.47282212581433,273.47282212581433,273.47282212581433,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,897.4184663774429,967.9956008943292,990.0,0.4757619413020393,0.2063347731019543,989.317903285596,0.5290207237995505,0.5290207237995505,0.5290207237995505,,20.79328166746738,20.79328166746738,20.79328166746738,,,1.093891288503257,1.093891288503257,1.093891288503257,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.38781425510341,51.38781425510341,51.38781425510341,,154.16344276531024,3699.922626367445,0.14961246114628549,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1957-06-18,1957-06-29,1095.466,0.9241621056469248,1012.388165224614,0.326,1957,6,18,1957.06,1956,9,261,38,0.08747033747540664,18.030301152828887,0.017809671993576283,0.63,3,Normal,53,12,12,13,120,210.0,0.20743031893642125,802.388165224614,802.388165224614,,3,267.462721741538,267.462721741538,267.462721741538,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,879.388165224614,967.9389342335629,990.0,0.4592401514010407,0.1919105321796912,989.3488493164192,0.5060643789861342,0.5060643789861342,0.5060643789861342,,20.903850703870148,20.903850703870148,20.903850703870148,,,1.069850886966152,1.069850886966152,1.069850886966152,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.52571771895339,50.52571771895339,50.52571771895339,,151.57715315686016,3637.8516757646444,0.14972236772762987,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1957-06-19,1957-06-30,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1957,6,19,1957.06,1956,9,262,38,0.08697992058215302,5.67612144969462,0.005638277087071072,0.63,3,Normal,53,12,12,13,120,210.0,0.2085998685508443,796.7120437749194,796.7120437749194,,3,265.5706812583065,265.5706812583065,265.5706812583065,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,873.7120437749194,967.9210949947212,990.0,0.4540389245746273,0.1883560218874597,989.357605053538,0.498942446307697,0.498942446307697,0.498942446307697,,20.937567612509092,20.937567612509092,20.937567612509092,,,1.0622827250332258,1.0622827250332258,1.0622827250332258,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.249216112903994,50.249216112903994,50.249216112903994,,150.747648338712,3617.943560129088,0.1497425696562106,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1957-06-20,1957-07-01,1069.9044,0.9305885435178748,995.6407772993657,0.333,1957,6,20,1957.06,1956,9,263,38,0.0860233631586652,11.07126647555367,0.011119739898142805,0.63,3,Normal,53,12,12,13,120,210.0,0.21091944483191646,785.6407772993657,785.6407772993657,,3,261.8802590997886,261.8802590997886,261.8802590997886,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,862.6407772993657,967.8825631091977,990.0,0.4438939393579845,0.18282038864968286,989.3732856719923,0.4851957507128916,0.4851957507128916,0.4851957507128916,,21.005526812081985,21.005526812081985,21.005526812081985,,,1.0475210363991545,1.0475210363991545,1.0475210363991545,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.711775724312545,49.711775724312545,49.711775724312545,,149.13532717293762,3579.247852150504,0.1497882876768678,52.15522832699921,103.53319746468591,153.25836278732837,199.05183424542014,0.335
1957-06-21,1957-07-02,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1957,6,21,1957.06,1956,9,264,38,0.0830644181447288,34.24704877241209,0.035622292673871896,0.59,3,Normal,53,12,12,13,120,210.0,0.2184328790263296,751.3937285269536,751.3937285269536,,3,250.46457617565116,250.46457617565116,250.46457617565116,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,828.3937285269536,967.7455749141078,990.0,0.4125121815187224,0.16569686426347682,989.4217909542177,0.4438832989759871,0.4438832989759871,0.4438832989759871,,21.232332741133934,21.232332741133934,21.232332741133934,,,1.0018583047026048,1.0018583047026048,1.0018583047026048,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.05814013571988,48.05814013571988,48.05814013571988,,144.17442040715963,3460.186089771831,0.1499639701499442,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1957-06-22,1957-07-03,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1957,6,22,1957.06,1956,9,265,38,0.08189971950848521,13.48030828985634,0.014221033273782085,0.59,3,Normal,53,12,12,13,120,210.0,0.22153922026705106,737.9134202370973,737.9134202370973,,3,245.97114007903244,245.97114007903244,245.97114007903244,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,814.9134202370973,967.6916536809483,990.0,0.4001597077869816,0.15895671011854864,989.4408835820944,0.42812374587564783,0.42812374587564783,0.42812374587564783,,21.321106155270478,21.321106155270478,21.321106155270478,,,0.9838845603161296,0.9838845603161296,0.9838845603161296,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.39328619745555,47.39328619745555,47.39328619745555,,142.17985859236666,3412.3166062167998,0.14999245242967849,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1957-06-23,1957-07-04,987.4235,0.9354088004533838,923.6446316744818,0.358,1957,6,23,1957.06,1956,9,266,38,0.07980289617667523,24.26878856261544,0.026275028003593097,0.59,3,Normal,53,12,12,13,120,210.0,0.227360169483462,713.6446316744818,713.6446316744818,,3,237.88154389149395,237.88154389149395,237.88154389149395,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,790.6446316744818,967.594578526698,990.0,0.3779213756379714,0.14682231583724092,989.4752563085248,0.400466178214914,0.400466178214914,0.400466178214914,,21.48021160361208,21.48021160361208,21.48021160361208,,,0.9515261755659756,0.9515261755659756,0.9515261755659756,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.176630619841006,46.176630619841006,46.176630619841006,,138.529891859523,3324.7174046285522,0.1499818080557467,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1957-06-24,1957-07-05,971.4252,0.934067963185034,907.3771579506143,0.364,1957,6,24,1957.06,1956,9,267,39,0.07839738644693307,16.26747372386751,0.017928017673057732,0.59,3,Normal,53,12,12,13,120,210.0,0.2314362866201109,697.3771579506143,697.3771579506143,,3,232.45905265020482,232.45905265020482,232.45905265020482,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,774.3771579506143,967.5295086318024,990.0,0.3655809611307909,0.1392131473851843,989.495205891484,0.3824415408483889,0.3824415408483889,0.3824415408483889,,21.583255718833247,21.583255718833247,21.583255718833247,,,0.9298362106008192,0.9298362106008192,0.9298362106008192,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.34050537288262,45.34050537288262,45.34050537288262,,136.02151611864784,3264.5163868475483,0.1499062599568448,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1957-06-25,1957-07-06,955.5912,0.9401594064210812,898.4080553732088,0.371,1957,6,25,1957.06,1956,9,268,39,0.07762245598424522,8.969102577405577,0.009983328314748595,0.59,3,Normal,53,12,12,13,120,210.0,0.2337467910533857,688.4080553732088,688.4080553732088,,3,229.4693517910696,229.4693517910696,229.4693517910696,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,765.4080553732088,967.4936322214928,990.0,0.3603814813757732,0.13652241661196265,989.5030961020124,0.37268017531899295,0.37268017531899295,0.37268017531899295,,21.636783705200553,21.636783705200553,21.636783705200553,,,0.9178774071642783,0.9178774071642783,0.9178774071642783,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.86837377875105,44.86837377875105,44.86837377875105,,134.60512133625315,3230.5229120700765,0.14982626272238472,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1957-06-26,1957-07-07,924.4132,0.9352118659599692,864.5221936900263,0.381,1957,6,26,1957.06,1956,9,269,39,0.07469471753481828,33.885861683182505,0.039196057580139165,0.59,3,Normal,53,12,12,13,120,210.0,0.24290874373468696,654.5221936900263,654.5221936900263,,3,218.17406456334209,218.17406456334209,218.17406456334209,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,731.5221936900263,967.35808877476,990.0,0.34073750358842103,0.12635665810700789,989.5329058383045,0.3369337902627673,0.3369337902627673,0.3369337902627673,,21.83788327328166,21.83788327328166,21.83788327328166,,,0.8726962582533684,0.8726962582533684,0.8726962582533684,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.05628940279407,43.05628940279407,43.05628940279407,,129.1688682083822,3100.052837001173,0.14941070241014032,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1957-06-27,1957-07-08,916.7204,0.9323009893305656,854.6593358595118,0.384,1957,6,27,1957.06,1956,9,270,39,0.07384256661826183,9.862857830514486,0.01154010424585795,0.59,3,Normal,53,12,12,13,120,210.0,0.2457119359596157,644.6593358595118,644.6593358595118,,3,214.8864452865039,214.8864452865039,214.8864452865039,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,721.6593358595118,967.318637343438,990.0,0.3350199048460938,0.12339780075785353,989.5415822943961,0.32686596653452243,0.32686596653452243,0.32686596653452243,,21.89607898442345,21.89607898442345,21.89607898442345,,,0.8595457811460157,0.8595457811460157,0.8595457811460157,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.5204947747123,42.5204947747123,42.5204947747123,,127.5614843241369,3061.4756237792853,0.149254186986504,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1957-06-28,1957-07-09,901.4559,0.9283606107785491,836.8761499139267,0.392,1957,6,28,1957.06,1956,9,271,39,0.07230609935256327,17.783185945585046,0.021249483507701897,0.59,3,Normal,53,12,12,13,120,210.0,0.250933187690435,626.8761499139267,626.8761499139267,,3,208.95871663797558,208.95871663797558,208.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,703.8761499139267,967.2475045996556,990.0,0.32471081154430537,0.11806284497417803,989.5572263434816,0.3090966927504695,0.3090966927504695,0.3090966927504695,,22.00062505107542,22.00062505107542,22.00062505107542,,,0.8358348665519023,0.8358348665519023,0.8358348665519023,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.68358373504026,40.68358373504026,40.68358373504026,,122.05075120512078,2929.2180289228986,0.14584087647577695,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1957-06-29,1957-07-10,878.8611,0.9265360667890472,814.2965068478958,0.4,1957,6,29,1957.06,1956,9,272,39,0.0703552181916582,22.57964306603105,0.02772901870036974,0.59,3,Normal,53,12,12,13,120,210.0,0.25789131874444643,604.2965068478958,604.2965068478958,,3,201.43216894929856,201.43216894929856,201.43216894929856,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,681.2965068478958,967.1571860273916,990.0,0.3116211633900845,0.11128895205436874,989.5770898845557,0.2872455892678951,0.2872455892678951,0.2872455892678951,,22.132658267896165,22.132658267896165,22.132658267896165,,,0.8057286757971943,0.8057286757971943,0.8057286757971943,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.45355099820173,39.45355099820173,39.45355099820173,,118.36065299460518,2840.655671870524,0.1453532613725359,53.552241830685674,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1957-06-30,1957-07-11,863.9982,0.9265273133905936,800.5179310203087,0.405,1957,6,30,1957.06,1956,9,273,39,0.06916474924015467,13.778575827587021,0.017212076449087642,0.59,3,Normal,53,12,12,13,120,210.0,0.26233016383823193,590.5179310203088,590.5179310203088,,3,196.83931034010288,196.83931034010288,196.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,667.5179310203088,967.1020717240813,990.0,0.3036335832001789,0.10620717240812348,989.5901592443917,0.27430233599624537,0.27430233599624537,0.27430233599624537,,22.213785184314254,22.213785184314254,22.213785184314254,,,0.7873572413604115,0.7873572413604115,0.7873572413604115,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.69528883223785,38.69528883223785,38.69528883223785,,116.08586649671356,2786.0607959211247,0.14501344941612376,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1957-07-01,1957-07-12,834.7498,0.926667139384556,773.5352092678302,0.417,1957,7,1,1957.07,1956,10,274,40,0.06683344208074052,26.98272175247849,0.034882344629171155,0.53,3,Normal,50,10,9,9,108,186.0,0.24045447158902244,587.5352092678303,587.5352092678303,,3,195.8450697559434,195.8450697559434,195.8450697559434,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,656.5352092678303,966.9941408370712,990.0,0.2972667879813508,0.10501408370713207,989.5977191283116,0.27153943651369383,0.27153943651369383,0.27153943651369383,,22.332038854726488,22.332038854726488,22.332038854726488,,,0.7833802790237736,0.7833802790237736,0.7833802790237736,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.70478933530946,38.70478933530946,38.70478933530946,,116.11436800592838,2786.7448321422808,0.15010870431590753,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1957-07-02,1957-07-13,820.3628,0.9212730355954843,755.7781270456113,0.423,1957,7,2,1957.07,1956,10,275,40,0.06529923017674083,17.757082222218855,0.023495099403885254,0.53,3,Normal,50,10,9,9,108,186.0,0.2461039733011152,569.7781270456113,569.7781270456113,,3,189.9260423485371,189.9260423485371,189.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,638.7781270456113,966.9231125081824,990.0,0.2869728272728181,0.09791125081824452,989.6151159219087,0.2553782826691701,0.2553782826691701,0.2553782826691701,,22.436625131057358,22.436625131057358,22.436625131057358,,,0.7597041693941484,0.7597041693941484,0.7597041693941484,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.71079956250863,37.71079956250863,37.71079956250863,,113.13239868752588,2715.177568500621,0.14968996143056987,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1957-07-03,1957-07-14,799.0771,0.9168437076495652,732.6288110618622,0.434,1957,7,3,1957.07,1956,10,276,40,0.0632991292757449,23.149315983749148,0.03159760527325815,0.53,3,Normal,50,10,9,9,108,186.0,0.25388026950566434,546.6288110618622,546.6288110618622,,2,273.3144055309311,273.3144055309311,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,615.6288110618623,966.8305152442474,990.0,0.2735529339489056,0.08865152442474487,989.6377955416265,0.5284091238476168,0.5284091238476168,,,22.278871173531336,22.278871173531336,,,,1.0932576221237242,1.0932576221237242,,,0.94,0.94,,,0.98,0.98,,,55.02735542836084,55.02735542836084,,,110.05471085672168,2641.3130605613205,0.15021892286383046,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1957-07-04,1957-07-15,785.0819,0.9254874053024592,726.5834105809247,0.438,1957,7,4,1957.07,1956,10,277,40,0.0627768066741919,6.045400480937474,0.008320311739713405,0.53,3,Normal,50,10,9,9,108,186.0,0.2559926324925139,540.5834105809247,540.5834105809247,,2,270.2917052904624,270.2917052904624,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,609.5834105809248,966.8063336423236,990.0,0.2700483539599564,0.08623336423236988,989.6437182818075,0.5168068671205253,0.5168068671205253,,,22.320577772363436,22.320577772363436,,,,1.0811668211618497,1.0811668211618497,,,0.94,0.94,,,0.98,0.98,,,54.52065781664663,54.52065781664663,,,109.04131563329322,2616.991575199038,0.15007405074953686,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1957-07-05,1957-07-16,778.1427,0.91994408895877,715.8477772314177,0.442,1957,7,5,1957.07,1956,10,278,40,0.06184924795279448,10.735633349507113,0.014997089731880974,0.53,3,Normal,50,10,9,9,108,186.0,0.2598317769727045,529.8477772314177,529.8477772314177,,2,264.92388861570885,264.92388861570885,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,598.8477772314178,966.7633911089256,990.0,0.2638247983950248,0.08193911089256709,989.6542360907124,0.4965193464106506,0.4965193464106506,,,22.394325635376163,22.394325635376163,,,,1.0596955544628357,1.0596955544628357,,,0.94,0.94,,,0.98,0.98,,,53.614473651800786,53.614473651800786,,,107.22894730360157,2573.494735286437,0.14979294581079186,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1957-07-06,1957-07-17,757.5572,0.9152736175579952,693.3721189511058,0.451,1957,7,6,1957.07,1956,10,279,40,0.059907351077375534,22.475658280311904,0.03241500150642315,0.53,3,Normal,50,10,9,9,108,186.0,0.2682542244146914,507.3721189511058,507.3721189511058,,2,253.6860594755529,253.6860594755529,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,576.3721189511057,966.6734884758044,990.0,0.2507954312760033,0.07294884758044233,989.6762557211437,0.4553562814250068,0.4553562814250068,,,22.547410963914317,22.547410963914317,,,,1.0147442379022116,1.0147442379022116,,,0.94,0.94,,,0.98,0.98,,,51.69115305235025,51.69115305235025,,,103.38230610470049,2481.1753465128118,0.14910075452859484,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1957-07-07,1957-07-18,744.0263,0.912658034993986,679.0415809418463,0.457,1957,7,7,1957.07,1956,10,280,40,0.0586691925933755,14.330538009259612,0.021104065511544715,0.53,3,Normal,50,10,9,9,108,186.0,0.2739154791404876,493.0415809418463,493.0415809418463,,2,246.52079047092315,246.52079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,562.0415809418463,966.6161663237673,990.0,0.242487873009766,0.06860831618836928,989.688903810802,0.4300362837394325,0.4300362837394325,,,22.642701203295175,22.642701203295175,,,,0.9860831618836926,0.9860831618836926,,,0.94,0.94,,,0.98,0.98,,,50.44344327235868,50.44344327235868,,,100.88688654471736,2421.2852770732165,0.14857247240262508,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1957-07-08,1957-07-19,730.6486,0.9139302630737146,667.7618672124413,0.463,1957,7,8,1957.07,1956,10,281,41,0.05769462532715493,11.279713729404762,0.01689182069723703,0.53,3,Normal,50,10,9,9,108,186.0,0.27854241030032656,481.7618672124413,481.7618672124413,,2,240.88093360622062,240.88093360622062,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,550.7618672124413,966.5710474688498,990.0,0.2359489085289515,0.06635237344248826,989.6976987180286,0.41061363129060585,0.41061363129060585,,,22.716037617888247,22.716037617888247,,,,0.9635237344248826,0.9635237344248826,,,0.94,0.94,,,0.98,0.98,,,49.44904876391029,49.44904876391029,,,98.89809752782058,2373.5543406676943,0.1481038411801931,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1957-07-09,1957-07-20,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1957,7,9,1957.07,1956,10,282,41,0.056842969894414,9.857123064131088,0.01498259915558386,0.53,3,Normal,50,10,9,9,108,186.0,0.2827156995816865,471.90474414831016,471.90474414831016,,2,235.95237207415508,235.95237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,540.9047441483102,966.5316189765933,990.0,0.2302346342888755,0.06438094882966205,989.7053844168814,0.3940062034520628,0.3940062034520628,,,22.779759236836142,22.779759236836142,,,,0.9438094882966204,0.9438094882966204,,,0.94,0.94,,,0.98,0.98,,,48.57316626102309,48.57316626102309,,,97.14633252204618,2331.5119805291088,0.14766017935895392,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1957-07-10,1957-07-21,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1957,7,10,1957.07,1956,10,283,41,0.05543926412548311,16.246594547811355,0.02531970420375181,0.53,3,Normal,50,10,9,9,108,186.0,0.2898739774688516,455.65814960049886,455.65814960049886,,2,227.82907480024943,227.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,524.6581496004989,966.4666325984019,990.0,0.22081631860898485,0.061131629920099774,989.718052051471,0.3673779882219038,0.3673779882219038,,,22.884041464847144,22.884041464847144,,,,0.9113162992009978,0.9113162992009978,,,0.94,0.94,,,0.98,0.98,,,47.11560901924136,47.11560901924136,,,94.23121803848272,2261.549232923585,0.14685579556209452,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1957-07-11,1957-07-22,697.8704,0.8972206234519711,626.1437153766765,0.478,1957,7,11,1957.07,1956,10,284,41,0.05409881700854485,15.514434223822374,0.02477775284303409,0.46,3,Normal,50,10,9,9,108,186.0,0.29705640323820204,440.1437153766765,440.1437153766765,,2,220.07185768833824,220.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,509.1437153766765,966.4045748615068,990.0,0.21182244369662406,0.0580287430753353,989.730148813228,0.34281456982784364,0.34281456982784364,,,22.982759381893526,22.982759381893526,,,,0.8802874307533529,0.8802874307533529,,,0.94,0.94,,,0.98,0.98,,,45.70772611418023,45.70772611418023,,,91.41545222836046,2193.9708534806514,0.14599755612554,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1957-07-12,1957-07-23,691.4282,0.8964100209249521,619.803167230102,0.479,1957,7,12,1957.07,1956,10,285,41,0.053550993648680816,6.34054814657452,0.010229938280100126,0.46,3,Normal,50,10,9,9,108,186.0,0.3000952719090373,433.803167230102,433.803167230102,,2,216.90158361505095,216.90158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,502.803167230102,966.3792126689204,990.0,0.20893832122032907,0.0567606334460204,989.7343010453336,0.33301901401378403,0.33301901401378403,,,23.02206936239949,23.02206936239949,,,,0.8676063344602041,0.8676063344602041,,,0.94,0.94,,,0.98,0.98,,,45.126330268751104,45.126330268751104,,,90.25266053750221,2166.063852900053,0.14561503604578369,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1957-07-13,1957-07-24,685.0236,0.8943005987939278,612.617015667972,0.483,1957,7,13,1957.07,1956,10,286,41,0.05293011015371278,7.186151562129908,0.011730251328873762,0.46,3,Normal,50,10,9,9,108,186.0,0.30361546487113705,426.61701566797205,426.61701566797205,,2,213.30850783398603,213.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,495.61701566797205,966.350468062672,990.0,0.20655177642109773,0.05532340313359441,989.7381248204454,0.3220876743752035,0.3220876743752035,,,23.065569083398266,23.065569083398266,,,,0.8532340313359441,0.8532340313359441,,,0.94,0.94,,,0.98,0.98,,,44.46264438796348,44.46264438796348,,,88.92528877592696,2134.206930622247,0.145156413389802,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1957-07-14,1957-07-25,672.3268,0.8921244228803702,599.7991584370061,0.491,1957,7,14,1957.07,1956,10,287,41,0.051822647288957316,12.817857230965956,0.02137024877521923,0.46,3,Normal,50,10,9,9,108,186.0,0.3101038028874371,413.79915843700616,413.79915843700616,,2,206.89957921850305,206.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,482.79915843700616,966.2990962129663,990.0,0.2022949234661644,0.052759831687401226,989.7449452448463,0.3030395645165751,0.3030395645165751,,,23.142809467363442,23.142809467363442,,,,0.8275983168740122,0.8275983168740122,,,0.94,0.94,,,0.97,0.97,,,42.82962604835827,42.82962604835827,,,85.65925209671654,2055.822050321197,0.1428132248800294,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1957-07-15,1957-07-26,666.0345,0.8891922297499859,592.2327021454171,0.493,1957,7,15,1957.07,1956,10,288,42,0.05116890546536404,7.566456291589018,0.012776154143766193,0.46,3,Normal,50,10,9,9,108,186.0,0.3140657368736951,406.2327021454171,406.2327021454171,,2,203.11635107270854,203.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,475.2327021454171,966.2650471596544,990.0,0.19978207820327504,0.05124654042908342,989.7489713813676,0.2920660395279828,0.2920660395279828,,,23.19185818218523,23.19185818218523,,,,0.8124654042908341,0.8124654042908341,,,0.94,0.94,,,0.97,0.97,,,42.13558499234268,42.13558499234268,,,84.27116998468536,2022.5080796324487,0.14229401665832594,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1957-07-16,1957-07-27,653.5614,0.8949481661930335,584.9035764245518,0.499,1957,7,16,1957.07,1956,10,289,42,0.050535669003081284,7.32912572086525,0.012530485393280293,0.46,3,Normal,50,10,9,9,108,186.0,0.31800113300212074,398.90357642455183,398.90357642455183,,2,199.45178821227591,199.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,467.90357642455183,966.2320660939104,990.0,0.19734805121110574,0.04978071528491037,989.752871233504,0.2816283078695487,0.2816283078695487,,,23.23917683172401,23.23917683172401,,,,0.7978071528491036,0.7978071528491036,,,0.93,0.93,,,0.97,0.97,,,41.01874467161264,41.01874467161264,,,82.03748934322527,1968.899744237406,0.14025814279459695,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1957-07-17,1957-07-28,647.3805,0.8937580352708416,578.6015237526551,0.502,1957,7,17,1957.07,1956,10,290,42,0.0499911716522294,6.302052671896718,0.01089187016139067,0.46,3,Normal,50,10,9,9,108,186.0,0.32146476005395497,392.6015237526551,392.6015237526551,,2,196.30076187632758,196.30076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,461.6015237526551,966.2037068568867,990.0,0.19525511858944267,0.04852030475053103,989.75622457666,0.2728040385342181,0.2728040385342181,,,23.279713681238828,23.279713681238828,,,,0.7852030475053102,0.7852030475053102,,,0.93,0.93,,,0.97,0.97,,,40.44113259683882,40.44113259683882,,,80.88226519367764,1941.1743646482632,0.13978923641454805,55.20503290959785,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1957-07-18,1957-07-29,635.1294,0.8997395729536994,571.4510551263394,0.507,1957,7,18,1957.07,1956,10,291,42,0.04937337116291572,7.150468626315727,0.012512827760436744,0.46,3,Normal,50,10,9,9,108,186.0,0.32548719322756026,385.4510551263393,385.4510551263393,,2,192.72552756316966,192.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,454.4510551263393,966.1715297480683,990.0,0.19288042421169946,0.04709021102526788,989.760029364763,0.26296061564456075,0.26296061564456075,,,23.32553900104999,23.32553900104999,,,,0.7709021102526787,0.7709021102526787,,,0.93,0.93,,,0.97,0.97,,,39.78273359030589,39.78273359030589,,,79.56546718061178,1909.5712123346825,0.13923408919600475,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1957-07-19,1957-07-30,635.1294,0.8997395729536994,571.4510551263394,0.507,1957,7,19,1957.07,1956,10,292,42,0.04937337116291572,0.0,0.0,0.46,3,Normal,50,10,9,9,108,186.0,0.32548719322756026,385.4510551263393,385.4510551263393,,2,192.72552756316966,192.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,454.4510551263393,966.1715297480683,990.0,0.19288042421169946,0.04709021102526788,989.760029364763,0.26296061564456075,0.26296061564456075,,,23.32553900104999,23.32553900104999,,,,0.7709021102526787,0.7709021102526787,,,0.93,0.93,,,0.97,0.97,,,39.78273359030589,39.78273359030589,,,79.56546718061178,1909.5712123346825,0.13923408919600475,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1957-07-20,1957-07-31,623.0255,0.8986760817668561,559.8981151808364,0.516,1957,7,20,1957.07,1956,10,293,42,0.04837519715162426,11.552939945502999,0.02063400399512261,0.46,3,Normal,50,10,9,9,108,186.0,0.33220329727297904,373.8981151808364,373.8981151808364,,2,186.9490575904182,186.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,442.8981151808364,966.1195415183136,990.0,0.18904365448810065,0.04477962303616728,989.7661767224756,0.2474359159622601,0.2474359159622601,,,23.399199288199807,23.399199288199807,,,,0.7477962303616728,0.7477962303616728,,,0.93,0.93,,,0.97,0.97,,,38.71221015055528,38.71221015055528,,,77.42442030111056,1858.1860872266532,0.13828305222299944,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
