Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1957-07-21,1957-08-01,617.0284,0.9016230362380232,556.3270194530895,0.52,1957,7,21,1957.07,1956,10,294,42,0.048066654480746936,3.571095727746865,0.00641905858043263,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4080333905463692,329.32701945308946,329.32701945308946,,2,164.66350972654473,164.66350972654473,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,409.3270194530895,966.1034715875387,990.0,0.17789458210619208,0.0358654038906179,989.7862400140033,0.19193197120346947,0.19193197120346947,,,23.490836455260876,23.490836455260876,,,,0.6586540389061789,0.6586540389061789,,,0.92,0.92,,,0.97,0.97,,,33.86292106335261,33.86292106335261,,,67.72584212670522,1625.420211040925,0.12173746691880025,55.36592941758172,110.11111055045555,163.5149784008588,213.6466429695094,0.52
1957-07-22,1957-08-02,611.0679,0.9037819743727112,552.2721531377864,0.523,1957,7,22,1957.07,1956,10,295,43,0.047716314031104747,4.054866315303117,0.007342152401248206,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.41102923388455853,325.27215313778635,325.27215313778635,,2,162.63607656889317,162.63607656889317,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,405.2721531377864,966.0852246891199,990.0,0.17654794753653422,0.03505443062755728,989.7883976218359,0.18722852274451826,0.18722852274451826,,,23.5159444099714,23.5159444099714,,,,0.6505443062755728,0.6505443062755728,,,0.92,0.92,,,0.97,0.97,,,33.48172944685504,33.48172944685504,,,66.96345889371008,1607.123013449042,0.1212508335125189,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1957-07-23,1957-08-03,605.1438,0.9013534933782996,545.4484781262191,0.527,1957,7,23,1957.07,1956,10,296,43,0.047126748510105336,6.8236750115672775,0.012510210011051213,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.416171295921136,318.4484781262192,318.4484781262192,,2,159.22423906310956,159.22423906310956,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,398.44847812621913,966.054518151568,990.0,0.1742817824035414,0.033689695625243835,989.7920285219712,0.1794436668642332,0.1794436668642332,,,23.558066703539012,23.558066703539012,,,,0.6368969562524383,0.6368969562524383,,,0.92,0.92,,,0.97,0.97,,,32.83805290260086,32.83805290260086,,,65.67610580520171,1576.2265393248413,0.12040753332160545,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1957-07-24,1957-08-04,599.256,0.9049755562485899,542.3120319353051,0.53,1957,7,24,1957.07,1956,10,297,43,0.04685575955921036,3.1364461909140573,0.0057834715186408005,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4185782107579717,315.31203193530513,315.31203193530513,,2,157.65601596765254,157.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,395.3120319353051,966.0404041437088,990.0,0.17324015820729688,0.03306240638706101,989.7936974354055,0.1759202468984048,0.1759202468984048,,,23.57737304479836,23.57737304479836,,,,0.6306240638706101,0.6306240638706101,,,0.92,0.92,,,0.97,0.97,,,32.54127249346002,32.54127249346002,,,65.08254498692004,1561.9810796860809,0.12000940630925196,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1957-07-25,1957-08-05,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1957,7,25,1957.07,1956,10,298,43,0.0464561033692713,4.625650346516864,0.008602878006410936,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4221791880412643,310.6863815887882,310.6863815887882,,2,155.3431907943941,155.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,390.6863815887882,966.0195887171496,990.0,0.1717039643652802,0.03213727631775764,989.796158759317,0.1707868980488916,0.1707868980488916,,,23.605783144118572,23.605783144118572,,,,0.6213727631775764,0.6213727631775764,,,0.92,0.92,,,0.97,0.97,,,32.102525792236015,32.102525792236015,,,64.20505158447203,1540.9212380273284,0.11940985262590258,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1957-07-26,1957-08-06,587.589,0.9034011913285348,530.8286026115426,0.537,1957,7,26,1957.07,1956,10,299,43,0.04586359126563728,6.85777897724563,0.012919008025391041,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4276333243597225,303.82860261154264,303.82860261154264,,2,151.91430130577132,151.91430130577132,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,383.8286026115426,965.9887287117521,990.0,0.1694264731920252,0.03076572052230852,989.7998078062856,0.16331463603443555,0.16331463603443555,,,23.647764458499303,23.647764458499303,,,,0.6076572052230852,0.6076572052230852,,,0.92,0.92,,,0.97,0.97,,,31.449758907604018,31.449758907604018,,,62.899517815208036,1509.5884275649926,0.11849308327727312,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1957-07-27,1957-08-07,576.0661,0.900130952321488,518.5349271931256,0.546,1957,7,27,1957.07,1956,10,300,43,0.044801417709486036,12.293675418417024,0.023708480902074915,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.43777186086339576,291.53492719312555,291.53492719312555,,2,145.76746359656278,145.76746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,371.5349271931256,965.9334071723689,990.0,0.16534370275786456,0.028306985438625105,989.8063493118036,0.15033260091215375,0.15033260091215375,,,23.722609538522445,23.722609538522445,,,,0.5830698543862511,0.5830698543862511,,,0.91,0.91,,,0.97,0.97,,,29.943681286273183,29.943681286273183,,,59.887362572546365,1437.2967017411127,0.11549340156645155,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1957-07-28,1957-08-08,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1957,7,28,1957.07,1956,10,301,43,0.04422851277919487,6.630844100592357,0.012953294024407588,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.44344244849277137,284.9040830925332,284.9040830925332,,2,142.4520415462666,142.4520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,364.9040830925332,965.9035683739163,990.0,0.16314157741080434,0.02698081661850664,989.8098776059708,0.14355070311252874,0.14355070311252874,,,23.762758528941717,23.762758528941717,,,,0.5698081661850664,0.5698081661850664,,,0.91,0.91,,,0.97,0.97,,,29.3121494656733,29.3121494656733,,,58.6242989313466,1406.9831743523182,0.11452203814664536,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1957-07-29,1957-08-09,564.6867,0.8934466484158033,504.51743951998014,0.551,1957,7,29,1957.07,1956,10,302,44,0.043590306774526286,7.386643572553054,0.014641007414096588,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4499348926688792,277.51743951998014,277.51743951998014,,2,138.75871975999007,138.75871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,357.5174395199801,965.8703284778398,990.0,0.16068844854907088,0.025503487903996033,989.8138080635471,0.13617750491406622,0.13617750491406622,,,23.807302080793047,23.807302080793047,,,,0.5550348790399603,0.5550348790399603,,,0.91,0.91,,,0.97,0.97,,,28.605701386773628,28.605701386773628,,,57.211402773547256,1373.0736665651339,0.11339826593106607,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1957-07-30,1957-08-10,559.0506,0.8945435807736105,500.09512555763536,0.556,1957,7,30,1957.07,1956,10,303,44,0.0432082188481797,4.422313962344732,0.008842945544437354,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4539136424232924,273.09512555763536,273.09512555763536,,1,273.09512555763536,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,353.09512555763536,965.8504280650093,990.0,0.15921978339552464,0.024619025111527068,989.8161611914927,0.5275631296703641,,,,23.438169996813286,,,,,1.0923805022305415,,,,0.95,,,,0.98,,,,58.45966694367603,,,,58.45966694367603,1403.0320066482245,0.1168970940848305,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1957-07-31,1957-08-11,553.45,0.8984344302682933,497.238535431987,0.561,1957,7,31,1957.07,1956,10,304,44,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.4565213349821906,270.238535431987,270.238535431987,,1,270.238535431987,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,350.238535431987,965.837573409444,990.0,0.15827110032796615,0.024047707086397398,989.8176811925856,0.5166039293463415,,,,23.463503853795306,,,,,1.0809541417279478,,,,0.95,,,,0.98,,,,57.910702547727226,,,,57.910702547727226,1389.8568611454534,0.11646463099931713,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1957-08-01,1957-08-12,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1957,8,1,1957.08,1956,11,305,44,0.0423126341211078,7.508973845091134,0.015332898877411894,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.3757175682917228,305.72956158689584,305.72956158689584,,2,152.86478079344792,152.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,376.72956158689584,965.803783027141,990.0,0.167068858091589,0.03114591231737917,989.801785229591,0.16536939129380493,0.16536939129380493,,,23.832632811156234,23.832632811156234,,,,0.6114591231737917,0.6114591231737917,,,0.92,0.92,,,0.97,0.97,,,31.89392941439733,31.89392941439733,,,63.78785882879467,1530.908611891072,0.1302511913352741,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1957-08-02,1957-08-13,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1957,8,2,1957.08,1956,11,306,44,0.04167127545761165,7.423132679353671,0.0153909055207238,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.3815002018877768,298.30642890754217,298.30642890754217,,2,149.15321445377108,149.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.30642890754217,965.7703789300841,990.0,0.1646036110763055,0.02966128578150843,989.8057351031423,0.15741763385462718,0.15741763385462718,,,23.877938539203658,23.877938539203658,,,,0.5966128578150843,0.5966128578150843,,,0.92,0.92,,,0.97,0.97,,,31.178700945355658,31.178700945355658,,,62.357401890711316,1496.5776453770716,0.12929000766578044,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1957-08-03,1957-08-14,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1957,8,3,1957.08,1956,11,307,44,0.041342893448945935,3.8007176928901454,0.007942888880557558,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.3845304155992817,294.50571121465197,294.50571121465197,,2,147.25285560732598,147.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.505711214652,965.753275700466,990.0,0.16334138010818697,0.028901142242930406,989.8077574776488,0.15342112102709335,0.15342112102709335,,,23.90106065615592,23.90106065615592,,,,0.5890114224293039,0.5890114224293039,,,0.92,0.92,,,0.97,0.97,,,30.811260700033298,30.811260700033298,,,61.6225214000666,1478.9405136015982,0.1287811617621915,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1957-08-04,1957-08-15,525.9775,0.902386984931612,474.6352503668669,0.579,1957,8,4,1957.08,1956,11,308,44,0.041008485631697296,3.870460847785125,0.008154600495419318,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.7358586266507,990.0,0.16205598720670855,0.028127050073373374,989.80981696272,0.14940337990303226,0.14940337990303226,,,23.92455495616601,23.92455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.105392496642605,30.105392496642605,,,60.21078499328521,1445.058839838845,0.12685696004825933,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1957-08-05,1957-08-16,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1957,8,5,1957.08,1956,11,309,45,0.040635110341786566,4.321473262855761,0.009188489628063895,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.3912281735249017,286.3137771040112,286.3137771040112,,2,143.15688855200557,143.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.31377710401114,965.716411996968,990.0,0.16062081158435793,0.027262755420802226,989.8121164329947,0.14497959341320488,0.14497959341320488,,,23.95072484261363,23.95072484261363,,,,0.5726275542080222,0.5726275542080222,,,0.91,0.91,,,0.97,0.97,,,29.690194728193497,29.690194728193497,,,59.38038945638699,1425.129346953288,0.1262569636424979,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1957-08-06,1957-08-17,515.2343,0.9068984701816172,467.2651984550963,0.585,1957,8,6,1957.08,1956,11,310,45,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.702693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,23.96914692910077,23.96914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,29.39665644866569,29.39665644866569,,,58.79331289733139,1411.0395095359534,0.12582429226854,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1957-08-07,1957-08-18,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1957,8,7,1957.08,1956,11,311,45,0.03992860732734802,5.128539573753472,0.011097452398967258,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325847,278.13665888134284,278.13665888134284,,2,139.06832944067142,139.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.13665888134284,965.6796149649659,990.0,0.1579051634661286,0.02562733177626857,989.8164675047577,0.13678824279235155,0.13678824279235155,,,24.000064296999213,24.000064296999213,,,,0.5562733177626856,0.5562733177626856,,,0.91,0.91,,,0.97,0.97,,,28.901659282236828,28.901659282236828,,,57.803318564473656,1387.2796455473676,0.12507841014905313,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1957-08-08,1957-08-19,504.6303,0.9029227850160232,455.6421958794713,0.595,1957,8,8,1957.08,1956,11,312,45,0.039367485723986316,6.494463001871568,0.014253427493334076,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4038256370107403,271.64219587947133,271.64219587947133,,1,271.64219587947133,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.64219587947133,965.6503898814577,990.0,0.15574833073487976,0.024328439175894254,989.8199232300892,0.5219747030074686,,,,23.647558645624127,,,,,1.086568783517885,,,,0.95,,,,0.98,,,,58.66812816616881,,,,58.66812816616881,1408.0350759880514,0.12875920776592867,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1957-08-09,1957-08-20,499.3804,0.9040455652308316,451.46263598319877,0.599,1957,8,9,1957.08,1956,11,313,45,0.03900637174894837,4.179559896272509,0.009257820167487905,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.40756418213720697,267.4626359831988,267.4626359831988,,1,267.4626359831988,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.4626359831988,965.6315818619245,990.0,0.15436028501287044,0.023492527196639752,989.8221471877904,0.5060640550394953,,,,23.68450127082665,,,,,1.069850543932795,,,,0.95,,,,0.98,,,,57.85568674155514,,,,57.85568674155514,1388.5364817973236,0.1281516611348281,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1957-08-10,1957-08-21,488.9841,0.903846329229718,441.96648383669736,0.607,1957,8,10,1957.08,1956,11,314,45,0.038185904203490655,9.496152146501403,0.021486136378635768,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.5888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,23.767524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,55.99715090405204,,,,55.99715090405204,1343.931621697249,0.12669999412159608,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1957-08-11,1957-08-22,483.8375,0.9046676919919062,437.7121544241339,0.612,1957,8,11,1957.08,1956,11,315,45,0.03781833014224517,4.254329412563436,0.009719468307112806,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747437,253.71215442413398,253.71215442413398,,1,253.71215442413398,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413387,965.5697046949084,990.0,0.14979370442129908,0.020742430884826787,989.8294638646937,0.455449810821281,,,,23.804309358964016,,,,,1.0148486176965357,,,,0.95,,,,0.98,,,,55.15889371446083,,,,55.15889371446083,1323.8134491470598,0.1260163629384004,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1957-08-12,1957-08-23,478.7252,0.9032161634332492,432.39233848281486,0.616,1957,8,12,1957.08,1956,11,316,46,0.037358698044915206,5.319815941319063,0.012303215084673606,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4255394548516334,248.39233848281486,248.39233848281486,,1,248.39233848281486,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,319.39233848281486,965.5457655231728,990.0,0.1480269758799016,0.01967846769656297,989.8322945564237,0.4365802452496955,,,,23.84994878800117,,,,,0.9935693539312594,,,,0.94,,,,0.98,,,,53.53632844170487,,,,53.53632844170487,1284.8718826009167,0.12381423923826675,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1957-08-13,1957-08-24,473.647,0.90577073560875,429.0155916088776,0.62,1957,8,13,1957.08,1956,11,317,46,0.037066947115007035,3.376746873937236,0.007870918773077433,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.01900311832177553,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1957-08-14,1957-08-25,473.647,0.90577073560875,429.0155916088776,0.62,1957,8,14,1957.08,1956,11,318,46,0.037066947115007035,0.0,0.0,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.01900311832177553,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1957-08-15,1957-08-26,468.6029,0.9047178570238064,423.9534114831411,0.627,1957,8,15,1957.08,1956,11,319,46,0.03662957475214339,5.062180125736519,0.011940416066065362,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.43400995254714897,239.9534114831411,239.9534114831411,,1,239.9534114831411,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9534114831411,965.5077903516741,990.0,0.14522438019735312,0.017990682296628226,989.836784937506,0.40746217351004616,,,,23.921532412321945,,,,,0.9598136459325644,,,,0.94,,,,0.98,,,,51.8727010431569,,,,51.8727010431569,1244.9448250357655,0.1223547202077879,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1957-08-16,1957-08-27,463.5928,0.9085437496786656,421.1943408360317,0.629,1957,8,16,1957.08,1956,11,320,46,0.036391191048233136,2.759070647109412,0.006550588124315516,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4368529729881391,237.19434083603167,237.19434083603167,,1,237.19434083603167,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.1943408360317,965.4953745337622,990.0,0.14430808367248285,0.017438868167206342,989.8382530481604,0.3981590364059798,,,,23.944719477992106,,,,,0.9487773633441268,,,,0.94,,,,0.98,,,,51.325951972583724,,,,51.325951972583724,1231.8228473420095,0.1218581234275524,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1957-08-17,1957-08-28,458.6166,0.9126459050733976,418.5545619886844,0.634,1957,8,17,1957.08,1956,11,321,46,0.03616311415582233,2.639778847347316,0.006306893024424094,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4396081579561769,234.55456198868438,234.55456198868438,,1,234.55456198868438,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.5545619886844,965.4834955289493,990.0,0.14343140435048554,0.016910912397736882,989.8396576832516,0.3893581792487873,,,,23.96680397505385,,,,,0.9382182479547376,,,,0.94,,,,0.98,,,,50.801547833806474,,,,50.801547833806474,1219.2371480113554,0.12137377643772974,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1957-08-18,1957-08-29,453.6742,0.9106705857913724,413.14774947243217,0.639,1957,8,18,1957.08,1956,11,322,46,0.03569596555441814,5.4068125162522165,0.01308687394075468,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4453612545026768,229.14774947243217,229.14774947243217,,1,229.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.14774947243217,965.459164872626,990.0,0.1416357839576343,0.015829549894486438,989.8425346661478,0.3716376203429857,,,,24.011732173178878,,,,,0.9165909978897286,,,,0.94,,,,0.98,,,,49.72353810557722,,,,49.72353810557722,1193.3649145338534,0.12035292015767132,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1957-08-19,1957-08-30,448.7655,0.9074387897559502,407.2272222042238,0.643,1957,8,19,1957.08,1956,11,323,47,0.03518443199844493,5.920527268208388,0.01453863333635209,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.451836198484109,223.22722220422375,223.22722220422375,,1,223.22722220422375,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.22722220422384,965.432522499919,990.0,0.13966955718959462,0.014645444440844757,989.8456849983696,0.35270417495202355,,,,24.06045832349865,,,,,0.8929088888168951,,,,0.94,,,,0.98,,,,48.5371182252872,,,,48.5371182252872,1164.8908374068926,0.1191892770885192,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1957-08-20,1957-08-31,443.8904,0.9062157470692864,402.26047045288436,0.648,1957,8,20,1957.08,1956,11,324,47,0.034755304647129205,4.966751751339416,0.01234710372050131,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4574150668914693,218.26047045288442,218.26047045288442,,1,218.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.26047045288436,965.410172117038,990.0,0.13802008243822728,0.013652094090576872,989.8483278234712,0.33720044146772826,,,,24.100955264965506,,,,,0.8730418818115374,,,,0.94,,,,0.98,,,,47.53705579833058,,,,47.53705579833058,1140.889339159934,0.11817481281422225,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1957-08-21,1957-09-01,439.0488,0.9057878471478402,397.6850673448427,0.657,1957,8,21,1957.08,1956,11,325,47,0.034359989818594415,4.575403108041655,0.011505091550430805,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4626776691126021,213.68506734484268,213.68506734484268,,1,213.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,284.6850673448427,965.3884253367239,990.0,0.13650057587098094,0.012737013468968541,989.85076241066,0.3232247918024093,,,,24.13911228213353,,,,,0.8547402693793709,,,,0.94,,,,0.98,,,,46.6142182840176,,,,46.6142182840176,1118.7412388164225,0.11721390143019185,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1957-08-22,1957-09-02,434.2405,0.9034714870538484,392.32391027400666,0.66,1957,8,22,1957.08,1956,11,326,47,0.033896785847674166,5.361157070836043,0.01366512957900452,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4690002194143376,208.3239102740066,208.3239102740066,,1,208.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,279.3239102740066,965.3616195513699,990.0,0.13472011780317564,0.01166478205480133,989.8536151001421,0.30722300841750305,,,,24.18477254035441,,,,,0.8332956410960266,,,,0.94,,,,0.97,,,,45.06607355062321,,,,45.06607355062321,1081.5857652149566,0.11486955643143995,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1957-08-23,1957-09-03,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1957,8,23,1957.08,1956,11,327,47,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4707114397978658,206.8976592517356,206.8976592517356,,1,206.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,277.8976592517356,965.3544882962588,990.0,0.1342464551020524,0.01137953185034712,989.8543740130476,0.3030339445499516,,,,24.196851772239032,,,,,0.8275906370069425,,,,0.94,,,,0.97,,,,44.77989145900332,,,,44.77989145900332,1074.71739501608,0.11455656077532395,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1957-08-24,1957-09-04,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1957,8,24,1957.08,1956,11,328,47,0.03305210630954742,8.350132520862699,0.02182769966445797,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4809859877343982,198.5475267308729,198.5475267308729,,1,198.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,269.5475267308729,965.3127376336544,990.0,0.13147334836080649,0.00985475267308729,989.858671898966,0.279081712949075,,,,24.266852552362682,,,,,0.7941901069234916,,,,0.93,,,,0.97,,,,42.638471037658505,,,,42.638471037658505,1023.323304903804,0.11145927775832992,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1957-08-25,1957-09-05,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1957,8,25,1957.08,1956,11,329,47,0.03305210630954742,0.0,0.0,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4809859877343982,198.5475267308729,198.5475267308729,,1,198.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,269.5475267308729,965.3127376336544,990.0,0.13147334836080649,0.00985475267308729,989.858671898966,0.279081712949075,,,,24.266852552362682,,,,,0.7941901069234916,,,,0.93,,,,0.97,,,,42.638471037658505,,,,42.638471037658505,1023.323304903804,0.11145927775832992,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1957-08-26,1957-09-06,415.3399,0.9146103777828084,379.8741828472738,0.68,1957,8,26,1957.08,1956,11,330,48,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4843709004409392,195.87418284727383,195.87418284727383,,1,195.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,266.8741828472738,965.2993709142364,990.0,0.1305855219787994,0.00958741828472738,989.8598270597363,0.2716201417629128,,,,24.288836003737302,,,,,0.7834967313890953,,,,0.93,,,,0.97,,,,42.102471490403936,,,,42.102471490403936,1010.4593157696946,0.11083267405758658,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1957-08-27,1957-09-07,415.3399,0.9146103777828084,379.8741828472738,0.68,1957,8,27,1957.08,1956,11,331,48,0.03282112939800446,0.0,0.0,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4843709004409392,195.87418284727383,195.87418284727383,,1,195.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,266.8741828472738,965.2993709142364,990.0,0.1305855219787994,0.00958741828472738,989.8598270597363,0.2716201417629128,,,,24.288836003737302,,,,,0.7834967313890953,,,,0.93,,,,0.97,,,,42.102471490403936,,,,42.102471490403936,1010.4593157696946,0.11083267405758658,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1957-08-28,1957-09-08,410.6973,0.9155125588126376,375.9985360204415,0.687,1957,8,28,1957.08,1956,11,332,48,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4893636074955267,191.99853602044152,191.99853602044152,,1,191.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,262.9985360204415,965.2799926801023,990.0,0.1292984067964566,0.009199853602044152,989.8615017396016,0.2609810010064443,,,,24.320528058492908,,,,,0.767994144081766,,,,0.93,,,,0.97,,,,41.32326304209397,,,,41.32326304209397,991.7583130102553,0.10990272323785696,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1957-08-29,1957-09-09,410.6973,0.9155125588126376,375.9985360204415,0.687,1957,8,29,1957.08,1956,11,333,48,0.032486273512166146,0.0,0.0,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4893636074955267,191.99853602044152,191.99853602044152,,1,191.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,262.9985360204415,965.2799926801023,990.0,0.1292984067964566,0.009199853602044152,989.8615017396016,0.2609810010064443,,,,24.320528058492908,,,,,0.767994144081766,,,,0.93,,,,0.97,,,,41.32326304209397,,,,41.32326304209397,991.7583130102553,0.10990272323785696,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1957-08-30,1957-09-10,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1957,8,30,1957.08,1956,11,334,48,0.03222305603737795,3.046498550789352,0.00816860680386349,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4933610263892778,188.95203746965214,188.95203746965214,,1,188.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,259.9520374696521,965.2647601873482,990.0,0.1282866545102166,0.008895203746965218,989.8628181417427,0.2527660170508829,,,,24.345291937343678,,,,,0.7558081498786087,,,,0.93,,,,0.97,,,,40.70898331512485,,,,40.70898331512485,977.0155995629963,0.10915340104138033,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1957-08-31,1957-09-11,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1957,8,31,1957.08,1956,11,335,48,0.03168407076347461,6.238255484992294,0.017011238168445082,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.5017537083122143,182.71378198465987,182.71378198465987,,1,182.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,253.71378198465987,965.2335689099233,990.0,0.12621490914619699,0.008271378198465988,989.8655137126552,0.23635095819948604,,,,24.395593844532566,,,,,0.7308551279386395,,,,0.93,,,,0.97,,,,39.44631074652684,,,,39.44631074652684,946.711457916644,0.10756702552340107,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1957-09-01,1957-09-12,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1957,9,1,1957.09,1956,12,336,48,0.03137550007297417,3.571420028940338,0.009834765654181172,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.380016253837186,225.14236195571957,225.14236195571957,,1,225.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,284.1423619557196,965.2157118097786,990.0,0.13632034160891054,0.01502847239114391,989.8486511860001,0.3587748126690759,,,,24.274164563552358,,,,,0.9005694478228782,,,,0.94,,,,0.98,,,,49.38834195660378,,,,49.38834195660378,1185.3202069584904,0.13600270067810494,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1957-09-02,1957-09-13,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1957,9,2,1957.09,1956,12,337,49,0.03137550007297417,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.380016253837186,225.14236195571957,225.14236195571957,,1,225.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,284.1423619557196,965.2157118097786,990.0,0.13632034160891054,0.01502847239114391,989.8486511860001,0.3587748126690759,,,,24.274164563552358,,,,,0.9005694478228782,,,,0.94,,,,0.98,,,,49.38834195660378,,,,49.38834195660378,1185.3202069584904,0.13600270067810494,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1957-09-03,1957-09-14,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1957,9,3,1957.09,1956,12,338,49,0.030474497418131064,10.42827146809151,0.02956579209431185,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.3912517353905955,214.71409048762803,214.71409048762803,,1,214.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,273.71409048762797,965.1635704524381,990.0,0.13285707802172148,0.012942818097525606,989.8542001038808,0.3263423430448384,,,,24.364287308397852,,,,,0.8588563619505121,,,,0.94,,,,0.98,,,,47.275615794477694,,,,47.275615794477694,1134.6147790674645,0.1340338168206409,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1957-09-04,1957-09-15,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1957,9,4,1957.09,1956,12,339,49,0.030474497418131064,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.3912517353905955,214.71409048762803,214.71409048762803,,1,214.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,273.71409048762797,965.1635704524381,990.0,0.13285707802172148,0.012942818097525606,989.8542001038808,0.3263423430448384,,,,24.364287308397852,,,,,0.8588563619505121,,,,0.94,,,,0.98,,,,47.275615794477694,,,,47.275615794477694,1134.6147790674645,0.1340338168206409,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1957-09-05,1957-09-16,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1957,9,5,1957.09,1956,12,340,49,0.030244835217834637,2.658127318245647,0.007593435330108783,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.3942226801410768,212.0559631693824,212.0559631693824,,1,212.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.0559631693824,965.1502798158471,990.0,0.13197430511160302,0.012411192633876477,989.8556145022543,0.31831962098032546,,,,24.387015065427256,,,,,0.8482238526775295,,,,0.94,,,,0.97,,,,46.257028576763446,,,,46.257028576763446,1110.168685842323,0.13214181000647876,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1957-09-06,1957-09-17,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1957,9,6,1957.09,1956,12,341,49,0.02988283046109572,4.1898698696634264,0.012114138826648696,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.39899834841691934,207.8660932997189,207.8660932997189,,1,207.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.8660932997189,965.1293304664986,990.0,0.1305828354131908,0.01157321865994379,989.8578439459268,0.3058752346975377,,,,24.422638244730788,,,,,0.8314643731988758,,,,0.94,,,,0.97,,,,45.409301941547405,,,,45.409301941547405,1089.8232465971378,0.1312915686771205,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1957-09-07,1957-09-18,374.7305,0.9126410588772004,341.99444031358274,0.721,1957,9,7,1957.09,1956,12,342,49,0.02954831964309355,3.871652986136212,0.011320806801964976,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4035153316336504,203.99444031358277,203.99444031358277,,1,203.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.99444031358274,965.109972201568,990.0,0.1292970465986068,0.010798888062716549,989.8599040653387,0.2945950926269205,,,,24.45533677114391,,,,,0.8159777612543309,,,,0.94,,,,0.97,,,,44.62318595707266,,,,44.62318595707266,1070.9564629697438,0.13047927304361034,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1957-09-08,1957-09-19,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1957,9,8,1957.09,1956,12,343,49,0.029353030239845836,2.260294019070784,0.006653125815358456,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4061999699034352,201.734146294512,201.734146294512,,1,201.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.73414629451196,965.0986707314727,990.0,0.1285463954483619,0.010346829258902393,989.8611067752928,0.2881069758803682,,,,24.474329067939863,,,,,0.8069365851780478,,,,0.94,,,,0.97,,,,44.16302416392329,,,,44.16302416392329,1059.9125799341589,0.1299928919292052,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1957-09-09,1957-09-20,366.0613,0.9174101485614996,335.8283516156156,0.732,1957,9,9,1957.09,1956,12,344,50,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4109242097521083,197.8283516156156,197.8283516156156,,1,197.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.8283516156156,965.079141758078,990.0,0.12724926806422654,0.00978283516156156,989.8629678967743,0.27706455716168404,,,,24.506761581534413,,,,,0.7913134064624624,,,,0.93,,,,0.97,,,,42.90403598217328,,,,42.90403598217328,1029.696863572159,0.12775584841413462,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1957-09-10,1957-09-21,366.0613,0.9174101485614996,335.8283516156156,0.732,1957,9,10,1957.09,1956,12,345,50,0.029015569579589187,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4109242097521083,197.8283516156156,197.8283516156156,,1,197.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.8283516156156,965.079141758078,990.0,0.12724926806422654,0.00978283516156156,989.8629678967743,0.27706455716168404,,,,24.506761581534413,,,,,0.7913134064624624,,,,0.93,,,,0.97,,,,42.90403598217328,,,,42.90403598217328,1029.696863572159,0.12775584841413462,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1957-09-11,1957-09-22,361.7746,0.9216841006983292,333.4418968564978,0.736,1957,9,11,1957.09,1956,12,346,50,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.526366594865557,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666251,0.127219711598007,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1957-09-12,1957-09-23,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1957,9,12,1957.09,1956,12,347,50,0.027874710772108874,10.817929586719174,0.03353107854405995,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4277425548009711,184.62396726977863,184.62396726977863,,1,184.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.62396726977863,965.0131198363488,990.0,0.1228640481707752,0.008462396726977864,989.8686735551024,0.24131929473025995,,,,24.614234424023145,,,,,0.7384958690791146,,,,0.93,,,,0.97,,,,40.2159286477762,,,,40.2159286477762,965.1822875466287,0.12465263814125617,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1957-09-13,1957-09-24,344.9443,0.9291696764623452,320.5117836285301,0.757,1957,9,13,1957.09,1956,12,348,50,0.027692218105505,2.112183641248521,0.006590034279976802,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4305613929001144,182.51178362853008,182.51178362853008,,1,182.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,241.51178362853008,965.0025589181427,990.0,0.12216258496888452,0.008251178362853011,989.8695862366684,0.2358285614697082,,,,24.631198757055923,,,,,0.7300471345141204,,,,0.93,,,,0.97,,,,39.78323986169993,,,,39.78323986169993,954.7977566807982,0.12412410991980345,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439492,0.755
1957-09-14,1957-09-25,340.8154,0.9279951361812104,316.2750335356538,0.76,1957,9,14,1957.09,1956,12,349,50,0.027326162897480483,4.236750092876321,0.013395777863062688,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.9813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,24.66503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,38.913115826210436,,,,38.913115826210436,933.9147798290506,0.12303568634931075,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1957-09-15,1957-09-26,340.8154,0.9279951361812104,316.2750335356538,0.76,1957,9,15,1957.09,1956,12,350,50,0.027326162897480483,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.9813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,24.66503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,38.913115826210436,,,,38.913115826210436,933.9147798290506,0.12303568634931075,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1957-09-16,1957-09-27,340.8154,0.9279951361812104,316.2750335356538,0.76,1957,9,16,1957.09,1956,12,351,51,0.027326162897480483,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.9813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,24.66503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,38.913115826210436,,,,38.913115826210436,933.9147798290506,0.12303568634931075,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1957-09-17,1957-09-28,336.7179,0.924507804637652,311.29832651120034,0.765,1957,9,17,1957.09,1956,12,352,51,0.02689617541056771,4.976707024453448,0.0159869379325892,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.29832651120037,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1957-09-18,1957-09-29,336.7179,0.924507804637652,311.29832651120034,0.765,1957,9,18,1957.09,1956,12,353,51,0.02689617541056771,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.29832651120037,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1957-09-19,1957-09-30,336.7179,0.924507804637652,311.29832651120034,0.765,1957,9,19,1957.09,1956,12,354,51,0.02689617541056771,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.44330466387854106,173.29832651120034,173.29832651120034,,1,173.29832651120034,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.29832651120037,964.956491632556,990.0,0.11907897494700012,0.007329832651120034,989.873591192402,0.2126102167486492,,,,24.7044893430973,,,,,0.6931933060448013,,,,0.93,,,,0.97,,,,37.8873247277645,,,,37.8873247277645,909.295793466348,0.12170744749057087,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1957-09-20,1957-10-01,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1957,9,20,1957.09,1956,12,355,51,0.02608203138713373,9.422963234189636,0.03121474747690098,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.11775668954002601,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1957-09-21,1957-10-02,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1957,9,21,1957.09,1956,12,356,51,0.02608203138713373,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.11775668954002601,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1957-09-22,1957-10-03,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1957,9,22,1957.09,1956,12,357,51,0.02608203138713373,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.11775668954002601,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1957-09-23,1957-10-04,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1957,9,23,1957.09,1956,12,358,52,0.02608203138713373,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.11775668954002601,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1957-09-24,1957-10-05,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1957,9,24,1957.09,1956,12,359,52,0.02608203138713373,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.11775668954002601,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1957-09-25,1957-10-06,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1957,9,25,1957.09,1956,12,360,52,0.02608203138713373,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.11775668954002601,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1957-09-26,1957-10-07,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1957,9,26,1957.09,1956,12,361,52,0.02608203138713373,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4571423070168422,163.87536327701068,163.87536327701068,,1,163.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.87536327701068,964.909376816385,990.0,0.11586660111716275,0.006387536327701071,989.8777458625552,0.1900966911045353,,,,24.77827235506556,,,,,0.6555014531080429,,,,0.92,,,,0.97,,,,35.547843433193506,,,,35.547843433193506,853.1482423966443,0.11775668954002601,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1957-09-27,1957-10-08,320.6383,0.9296005790427396,298.0655493432797,0.787,1957,9,27,1957.09,1956,12,362,52,0.02575286346325937,3.809813933730993,0.012781798977188272,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4629854080890996,160.06554934327968,160.06554934327968,,1,160.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.06554934327968,964.892262197373,990.0,0.11456780091248173,0.006006554934327972,989.8794256441533,0.1813481193360741,,,,24.805815327444108,,,,,0.6402621973731188,,,,0.92,,,,0.97,,,,34.760014154230014,,,,34.760014154230014,834.2403397015203,0.11661869085781924,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1957-09-28,1957-10-09,316.6956,0.9272088489413712,293.6429627407972,0.794,1957,9,28,1957.09,1956,12,363,52,0.025370751980804858,4.422586602482681,0.015061101962748425,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.8745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,24.83535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,33.8398511008617,,,,33.8398511008617,812.1564264206809,0.11524148505044415,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1957-09-29,1957-10-10,316.6956,0.9272088489413712,293.6429627407972,0.794,1957,9,29,1957.09,1956,12,364,52,0.025370751980804858,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.8745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,24.83535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,33.8398511008617,,,,33.8398511008617,812.1564264206809,0.11524148505044415,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1957-09-30,1957-10-11,312.7836,0.9262282368820012,289.709002353605,0.797,1957,9,30,1957.09,1956,12,365,53,0.025030857803351472,3.9339603871920303,0.013579006365809877,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4763400476991867,151.709002353605,151.709002353605,,1,151.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.709002353605,964.8588360094144,990.0,0.1117189780750926,0.0051709002353605,989.8831101216896,0.16287248458617667,,,,24.86140162768889,,,,,0.6068360094144201,,,,0.92,,,,0.97,,,,33.0191227607872,,,,33.0191227607872,792.4589462588929,0.11397340949897593,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
