Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1957-10-01,1957-10-12,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,1,1957.1,1957,1,1,1,0.025030857803351472,0.0,0.0,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1957-10-02,1957-10-13,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,2,1957.1,1957,1,2,1,0.025030857803351472,0.0,0.0,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1957-10-03,1957-10-14,308.9022,0.9257032622046036,285.9517742421789,0.804,1957,10,3,1957.1,1957,1,3,1,0.02470623329452426,3.757228111426116,0.01313937681059477,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.3846802499880227,175.95177424217889,175.95177424217889,,1,175.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.95177424217889,964.8438070969687,990.0,0.11725628667347007,0.007595177424217889,989.8751485359022,0.2191748350446051,,,,24.81216660388891,,,,,0.7038070969687156,,,,0.93,,,,0.97,,,,38.63509898805914,,,,38.63509898805914,927.2423757134194,0.13511054124580538,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1957-10-04,1957-10-15,308.9022,0.9257032622046036,285.9517742421789,0.804,1957,10,4,1957.1,1957,1,4,1,0.02470623329452426,0.0,0.0,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.3846802499880227,175.95177424217889,175.95177424217889,,1,175.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.95177424217889,964.8438070969687,990.0,0.11725628667347007,0.007595177424217889,989.8751485359022,0.2191748350446051,,,,24.81216660388891,,,,,0.7038070969687156,,,,0.93,,,,0.97,,,,38.63509898805914,,,,38.63509898805914,927.2423757134194,0.13511054124580538,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1957-10-05,1957-10-16,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1957,10,5,1957.1,1957,1,5,1,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1957-10-06,1957-10-17,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1957,10,6,1957.1,1957,1,6,1,0.024409522981951613,0.0,0.0,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1957-10-07,1957-10-18,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1957,10,7,1957.1,1957,1,7,1,0.024409522981951613,0.0,0.0,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1957-10-08,1957-10-19,308.9022,0.9257032622046036,285.9517742421789,0.804,1957,10,8,1957.1,1957,1,8,2,0.02470623329452426,3.4341471362574225,0.012009532535192342,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.3846802499880227,175.95177424217889,175.95177424217889,,1,175.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.95177424217889,964.8438070969687,990.0,0.11725628667347007,0.007595177424217889,989.8751485359022,0.2191748350446051,,,,24.81216660388891,,,,,0.7038070969687156,,,,0.93,,,,0.97,,,,38.63509898805914,,,,38.63509898805914,927.2423757134194,0.13511054124580538,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1957-10-09,1957-10-20,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,9,1957.1,1957,1,9,2,0.025030857803351472,3.757228111426116,0.012968972592851024,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1957-10-10,1957-10-21,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,10,1957.1,1957,1,10,2,0.025030857803351472,0.0,0.0,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1957-10-11,1957-10-22,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,11,1957.1,1957,1,11,2,0.025030857803351472,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1957-10-12,1957-10-23,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,12,1957.1,1957,1,12,2,0.025030857803351472,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1957-10-13,1957-10-24,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,13,1957.1,1957,1,13,2,0.025030857803351472,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1957-10-14,1957-10-25,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,14,1957.1,1957,1,14,2,0.025030857803351472,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1957-10-15,1957-10-26,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,15,1957.1,1957,1,15,3,0.025030857803351472,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1957-10-16,1957-10-27,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,16,1957.1,1957,1,16,3,0.025030857803351472,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1957-10-17,1957-10-28,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,17,1957.1,1957,1,17,3,0.025030857803351472,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1957-10-18,1957-10-29,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,18,1957.1,1957,1,18,3,0.025030857803351472,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1957-10-19,1957-10-30,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,19,1957.1,1957,1,19,3,0.025030857803351472,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1957-10-20,1957-10-31,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,20,1957.1,1957,1,20,3,0.025030857803351472,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1957-10-21,1957-11-01,316.6956,0.9272088489413712,293.6429627407972,0.794,1957,10,21,1957.1,1957,1,21,3,0.025370751980804858,3.9339603871920303,0.013397087232989796,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3746045843335894,183.64296274079715,183.64296274079715,,1,183.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.64296274079715,964.8745718509633,990.0,0.11987828275254447,0.008364296274079716,989.8717574209734,0.2387613314554192,,,,24.758424238554763,,,,,0.7345718509631886,,,,0.93,,,,0.97,,,,40.23657272521997,,,,40.23657272521997,965.6777454052794,0.13702549637035702,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1957-10-22,1957-11-02,332.6514,0.9282369754494124,308.77932941501274,0.77,1957,10,22,1957.1,1957,1,22,4,0.0266785340614571,15.136366674215708,0.0490200127802978,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3562414628219989,198.77932941501274,198.77932941501274,,1,198.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,249.77932941501274,964.943896647075,990.0,0.12490826438136955,0.009877932941501277,989.8652138026773,0.2797334249276069,,,,24.64158373067448,,,,,0.7951173176600509,,,,0.93,,,,0.97,,,,43.347447387151746,,,,43.347447387151746,1040.338737291642,0.1403832551527143,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1957-10-23,1957-11-03,332.6514,0.9282369754494124,308.77932941501274,0.77,1957,10,23,1957.1,1957,1,23,4,0.0266785340614571,0.0,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3562414628219989,198.77932941501274,198.77932941501274,,1,198.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,249.77932941501274,964.943896647075,990.0,0.12490826438136955,0.009877932941501277,989.8652138026773,0.2797334249276069,,,,24.64158373067448,,,,,0.7951173176600509,,,,0.93,,,,0.97,,,,43.347447387151746,,,,43.347447387151746,1040.338737291642,0.1403832551527143,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1957-10-24,1957-11-04,328.6161,0.9297054095741052,305.5161658431452,0.779,1957,10,24,1957.1,1957,1,24,4,0.02639659672884774,3.263163571867551,0.010680821300771656,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3600464142263261,195.5161658431452,195.5161658431452,,1,195.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,246.5161658431452,964.9275808292157,990.0,0.12382455692207775,0.009551616584314521,989.8666238264937,0.27062849901581826,,,,24.66841449826215,,,,,0.7820646633725807,,,,0.93,,,,0.97,,,,42.682278901693344,,,,42.682278901693344,1024.37469364064,0.1397054679051151,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1957-10-25,1957-11-05,328.6161,0.9297054095741052,305.5161658431452,0.779,1957,10,25,1957.1,1957,1,25,4,0.02639659672884774,0.0,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3600464142263261,195.5161658431452,195.5161658431452,,1,195.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,246.5161658431452,964.9275808292157,990.0,0.12382455692207775,0.009551616584314521,989.8666238264937,0.27062849901581826,,,,24.66841449826215,,,,,0.7820646633725807,,,,0.93,,,,0.97,,,,42.682278901693344,,,,42.682278901693344,1024.37469364064,0.1397054679051151,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1957-10-26,1957-11-06,328.6161,0.9297054095741052,305.5161658431452,0.779,1957,10,26,1957.1,1957,1,26,4,0.02639659672884774,0.0,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3600464142263261,195.5161658431452,195.5161658431452,,1,195.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,246.5161658431452,964.9275808292157,990.0,0.12382455692207775,0.009551616584314521,989.8666238264937,0.27062849901581826,,,,24.66841449826215,,,,,0.7820646633725807,,,,0.93,,,,0.97,,,,42.682278901693344,,,,42.682278901693344,1024.37469364064,0.1397054679051151,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1957-10-27,1957-11-07,332.6514,0.9282369754494124,308.77932941501274,0.77,1957,10,27,1957.1,1957,1,27,4,0.0266785340614571,3.263163571867551,0.010567946947905048,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3562414628219989,198.77932941501274,198.77932941501274,,1,198.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,249.77932941501274,964.943896647075,990.0,0.12490826438136955,0.009877932941501277,989.8652138026773,0.2797334249276069,,,,24.64158373067448,,,,,0.7951173176600509,,,,0.93,,,,0.97,,,,43.347447387151746,,,,43.347447387151746,1040.338737291642,0.1403832551527143,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1957-10-28,1957-11-08,332.6514,0.9282369754494124,308.77932941501274,0.77,1957,10,28,1957.1,1957,1,28,4,0.0266785340614571,0.0,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3562414628219989,198.77932941501274,198.77932941501274,,1,198.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,249.77932941501274,964.943896647075,990.0,0.12490826438136955,0.009877932941501277,989.8652138026773,0.2797334249276069,,,,24.64158373067448,,,,,0.7951173176600509,,,,0.93,,,,0.97,,,,43.347447387151746,,,,43.347447387151746,1040.338737291642,0.1403832551527143,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1957-10-29,1957-11-09,332.6514,0.9282369754494124,308.77932941501274,0.77,1957,10,29,1957.1,1957,1,29,5,0.0266785340614571,0.0,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3562414628219989,198.77932941501274,198.77932941501274,,1,198.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,249.77932941501274,964.943896647075,990.0,0.12490826438136955,0.009877932941501277,989.8652138026773,0.2797334249276069,,,,24.64158373067448,,,,,0.7951173176600509,,,,0.93,,,,0.97,,,,43.347447387151746,,,,43.347447387151746,1040.338737291642,0.1403832551527143,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1957-10-30,1957-11-10,336.7179,0.924507804637652,311.29832651120034,0.765,1957,10,30,1957.1,1957,1,30,5,0.02689617541056771,2.5189970961876043,0.008091906964032369,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.35335879004811244,201.2983265112004,201.2983265112004,,1,201.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.2983265112004,964.956491632556,990.0,0.12574483168268644,0.010259665302240073,989.8639955030153,0.2868642148667323,,,,24.62063965559237,,,,,0.8051933060448013,,,,0.94,,,,0.97,,,,44.33105752229592,,,,44.33105752229592,1063.9453805351022,0.1424069895239251,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1957-10-31,1957-11-11,336.7179,0.924507804637652,311.29832651120034,0.765,1957,10,31,1957.1,1957,1,31,5,0.02689617541056771,0.0,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.35335879004811244,201.2983265112004,201.2983265112004,,1,201.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.2983265112004,964.956491632556,990.0,0.12574483168268644,0.010259665302240073,989.8639955030153,0.2868642148667323,,,,24.62063965559237,,,,,0.8051933060448013,,,,0.94,,,,0.97,,,,44.33105752229592,,,,44.33105752229592,1063.9453805351022,0.1424069895239251,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1957-11-01,1957-11-12,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1957,11,1,1957.11,1957,2,32,5,0.02608203138713373,9.422963234189636,0.03121474747690098,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.35113829379554545,195.87536327701068,195.87536327701068,,1,195.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,245.87536327701068,964.909376816385,990.0,0.12361174426173785,0.009587536327701072,989.8668007194104,0.27162341431763065,,,,24.68580048870789,,,,,0.7835014531080429,,,,0.93,,,,0.97,,,,42.79083092509352,,,,42.79083092509352,1026.9799422022445,0.14174999397293395,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1957-11-02,1957-11-13,320.6383,0.9296005790427396,298.0655493432797,0.787,1957,11,2,1957.11,1957,2,33,5,0.02575286346325937,3.809813933730993,0.012781798977188272,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.35562647288003296,192.06554934327968,192.06554934327968,,1,192.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.06554934327968,964.892262197373,990.0,0.1223464924018272,0.009206554934327971,989.868446952664,0.2611631693450228,,,,24.715021585945863,,,,,0.7682621973731188,,,,0.93,,,,0.97,,,,42.00820813695605,,,,42.00820813695605,1008.1969952869451,0.14093614048826394,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1957-11-03,1957-11-14,336.7179,0.924507804637652,311.29832651120034,0.765,1957,11,3,1957.11,1957,2,34,5,0.02689617541056771,13.23277716792063,0.0425083466275702,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3405093795009084,205.2983265112004,205.2983265112004,,1,205.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.2983265112004,964.956491632556,990.0,0.1267411416457861,0.01105966530224007,989.8621991930521,0.29837048888360124,,,,24.60733707161241,,,,,0.8211933060448013,,,,0.94,,,,0.97,,,,45.18753205813378,,,,45.18753205813378,1084.5007693952107,0.14515828775747674,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1957-11-04,1957-11-15,336.7179,0.924507804637652,311.29832651120034,0.765,1957,11,4,1957.11,1957,2,35,5,0.02689617541056771,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3405093795009084,205.2983265112004,205.2983265112004,,1,205.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.2983265112004,964.956491632556,990.0,0.1267411416457861,0.01105966530224007,989.8621991930521,0.29837048888360124,,,,24.60733707161241,,,,,0.8211933060448013,,,,0.94,,,,0.97,,,,45.18753205813378,,,,45.18753205813378,1084.5007693952107,0.14515828775747674,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1957-11-05,1957-11-16,340.8154,0.9279951361812104,316.2750335356538,0.76,1957,11,5,1957.11,1957,2,36,6,0.027326162897480483,4.976707024453448,0.015735377430265676,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.335151335895916,210.2750335356538,210.2750335356538,,1,210.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,260.2750335356538,964.9813751676784,990.0,0.12839392257641638,0.012055006707130759,989.8595510707164,0.3129999421400143,,,,24.565175960898237,,,,,0.8411001341426152,,,,0.94,,,,0.97,,,,46.20363937768557,,,,46.20363937768557,1108.8873450644535,0.146086900572495,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1957-11-06,1957-11-17,340.8154,0.9279951361812104,316.2750335356538,0.76,1957,11,6,1957.11,1957,2,37,6,0.027326162897480483,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.335151335895916,210.2750335356538,210.2750335356538,,1,210.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,260.2750335356538,964.9813751676784,990.0,0.12839392257641638,0.012055006707130759,989.8595510707164,0.3129999421400143,,,,24.565175960898237,,,,,0.8411001341426152,,,,0.94,,,,0.97,,,,46.20363937768557,,,,46.20363937768557,1108.8873450644535,0.146086900572495,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1957-11-07,1957-11-18,344.9443,0.9291696764623452,320.5117836285301,0.757,1957,11,7,1957.11,1957,2,38,6,0.027692218105505,4.236750092876321,0.013218703053322593,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3307210699087835,214.51178362853008,214.51178362853008,,1,214.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.5117836285301,965.0025589181427,990.0,0.12980096135264838,0.012902356725706022,989.8572966819216,0.3257282556183342,,,,24.529009508160648,,,,,0.8580471345141204,,,,0.94,,,,0.98,,,,47.55039207127494,,,,47.55039207127494,1141.2094097105987,0.1483577032112659,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439487,0.755
1957-11-08,1957-11-19,344.9443,0.9291696764623452,320.5117836285301,0.757,1957,11,8,1957.11,1957,2,39,6,0.027692218105505,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3307210699087835,214.51178362853008,214.51178362853008,,1,214.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.5117836285301,965.0025589181427,990.0,0.12980096135264838,0.012902356725706022,989.8572966819216,0.3257282556183342,,,,24.529009508160648,,,,,0.8580471345141204,,,,0.94,,,,0.98,,,,47.55039207127494,,,,47.55039207127494,1141.2094097105987,0.1483577032112659,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439487,0.755
1957-11-09,1957-11-20,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1957,11,9,1957.11,1957,2,40,6,0.027874710772108874,2.112183641248521,0.006546890050119277,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3285558754268329,216.62396726977863,216.62396726977863,,1,216.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.62396726977863,965.0131198363488,990.0,0.13050242455453906,0.013324793453955729,989.8561727819916,0.33216795074522604,,,,24.5108849948974,,,,,0.8664958690791146,,,,0.94,,,,0.98,,,,47.983114540436354,,,,47.983114540436354,1151.5947489704722,0.14872768116546278,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1957-11-10,1957-11-21,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1957,11,10,1957.11,1957,2,41,6,0.027874710772108874,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3285558754268329,216.62396726977863,216.62396726977863,,1,216.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.62396726977863,965.0131198363488,990.0,0.13050242455453906,0.013324793453955729,989.8561727819916,0.33216795074522604,,,,24.5108849948974,,,,,0.8664958690791146,,,,0.94,,,,0.98,,,,47.983114540436354,,,,47.983114540436354,1151.5947489704722,0.14872768116546278,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1957-11-11,1957-11-22,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1957,11,11,1957.11,1957,2,42,6,0.027874710772108874,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3285558754268329,216.62396726977863,216.62396726977863,,1,216.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.62396726977863,965.0131198363488,990.0,0.13050242455453906,0.013324793453955729,989.8561727819916,0.33216795074522604,,,,24.5108849948974,,,,,0.8664958690791146,,,,0.94,,,,0.98,,,,47.983114540436354,,,,47.983114540436354,1151.5947489704722,0.14872768116546278,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1957-11-12,1957-11-23,353.2963,0.9223127992632232,325.84969942233937,0.746,1957,11,12,1957.11,1957,2,43,7,0.02815341403009012,3.2257321525607385,0.009899447991755891,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1957-11-13,1957-11-24,353.2963,0.9223127992632232,325.84969942233937,0.746,1957,11,13,1957.11,1957,2,44,7,0.02815341403009012,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1957-11-14,1957-11-25,357.5196,0.9238786600946952,330.3047290055915,0.742,1957,11,14,1957.11,1957,2,45,7,0.02853832858608311,4.4550295832521565,0.013487634877842571,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.32091578076741856,224.30472900559155,224.30472900559155,,1,224.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.3047290055915,965.051523645028,990.0,0.13305323103506728,0.014860945801118302,989.8520858231636,0.3561133356766528,,,,24.444448842459153,,,,,0.8972189160223661,,,,0.94,,,,0.98,,,,49.54976693804842,,,,49.54976693804842,1189.194406513162,0.15001228437516442,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1957-11-15,1957-11-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1957,11,15,1957.11,1957,2,46,7,0.02853832858608311,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.32091578076741856,224.30472900559155,224.30472900559155,,1,224.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.3047290055915,965.051523645028,990.0,0.13305323103506728,0.014860945801118302,989.8520858231636,0.3561133356766528,,,,24.444448842459153,,,,,0.8972189160223661,,,,0.94,,,,0.98,,,,49.54976693804842,,,,49.54976693804842,1189.194406513162,0.15001228437516442,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1957-11-16,1957-11-27,361.7746,0.9216841006983292,333.4418968564978,0.736,1957,11,16,1957.11,1957,2,47,7,0.02880937988840141,3.1371678509062804,0.009408439312761023,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,965.0672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.417075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,50.18651561465372,,,,50.18651561465372,1204.4763747516893,0.15051052698471276,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1957-11-17,1957-11-28,361.7746,0.9216841006983292,333.4418968564978,0.736,1957,11,17,1957.11,1957,2,48,7,0.02880937988840141,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,965.0672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.417075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,50.18651561465372,,,,50.18651561465372,1204.4763747516893,0.15051052698471276,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1957-11-18,1957-11-29,361.7746,0.9216841006983292,333.4418968564978,0.736,1957,11,18,1957.11,1957,2,49,7,0.02880937988840141,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,965.0672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.417075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,50.18651561465372,,,,50.18651561465372,1204.4763747516893,0.15051052698471276,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1957-11-19,1957-11-30,366.0613,0.9174101485614996,335.8283516156156,0.732,1957,11,19,1957.11,1957,2,50,8,0.029015569579589187,2.3864547591177825,0.007106174173910382,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3156374364762571,229.8283516156156,229.8283516156156,,1,229.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.8283516156156,965.079141758078,990.0,0.13488764444799042,0.015965670323123116,989.8491466852287,0.37384567897554777,,,,24.396159248175262,,,,,0.9193134064624624,,,,0.94,,,,0.98,,,,50.669660973260854,,,,50.669660973260854,1216.0718633582605,0.15087964053510475,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1957-11-20,1957-12-01,366.0613,0.9174101485614996,335.8283516156156,0.732,1957,11,20,1957.11,1957,2,51,8,0.029015569579589187,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3156374364762571,229.8283516156156,229.8283516156156,,1,229.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.8283516156156,965.079141758078,990.0,0.13488764444799042,0.015965670323123116,989.8491466852287,0.37384567897554777,,,,24.396159248175262,,,,,0.9193134064624624,,,,0.94,,,,0.98,,,,50.669660973260854,,,,50.669660973260854,1216.0718633582605,0.15087964053510475,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1957-11-21,1957-12-02,366.0613,0.9174101485614996,335.8283516156156,0.732,1957,11,21,1957.11,1957,2,52,8,0.029015569579589187,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3156374364762571,229.8283516156156,229.8283516156156,,1,229.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.8283516156156,965.079141758078,990.0,0.13488764444799042,0.015965670323123116,989.8491466852287,0.37384567897554777,,,,24.396159248175262,,,,,0.9193134064624624,,,,0.94,,,,0.98,,,,50.669660973260854,,,,50.669660973260854,1216.0718633582605,0.15087964053510475,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1957-11-22,1957-12-03,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1957,11,22,1957.11,1957,2,53,8,0.029353030239845836,3.9057946788963696,0.01149662087693263,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3120086725345227,233.734146294512,233.734146294512,,1,233.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.73414629451196,965.0986707314728,990.0,0.13618477183212574,0.01674682925890239,989.847068398909,0.38664289312756656,,,,24.361754774308828,,,,,0.9349365851780478,,,,0.94,,,,0.98,,,,51.45809058912636,,,,51.45809058912636,1234.9941741390323,0.1514657597724012,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1957-11-23,1957-12-04,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1957,11,23,1957.11,1957,2,54,8,0.029353030239845836,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3120086725345227,233.734146294512,233.734146294512,,1,233.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.73414629451196,965.0986707314728,990.0,0.13618477183212574,0.01674682925890239,989.847068398909,0.38664289312756656,,,,24.361754774308828,,,,,0.9349365851780478,,,,0.94,,,,0.98,,,,51.45809058912636,,,,51.45809058912636,1234.9941741390323,0.1514657597724012,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1957-11-24,1957-12-05,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1957,11,24,1957.11,1957,2,55,8,0.02988283046109572,6.131947005206996,0.017729251649693238,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3064769922622714,239.8660932997189,239.8660932997189,,1,239.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,289.86609329971895,965.1293304664986,990.0,0.13822121179695462,0.01797321865994379,989.8438055695433,0.4071661130952354,,,,24.30730898994937,,,,,0.9594643731988758,,,,0.94,,,,0.98,,,,52.69005843255953,,,,52.69005843255953,1264.5614023814287,0.15234236443900165,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1957-11-25,1957-12-06,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1957,11,25,1957.11,1957,2,56,8,0.03137550007297417,17.276268656000582,0.04757436880389955,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.29189654280247623,257.1423619557196,257.1423619557196,,1,257.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,307.14236195571965,965.2157118097786,990.0,0.14395871799267435,0.021428472391143902,989.8346128096164,0.4678275730485416,,,,24.151073426789164,,,,,1.0285694478228782,,,,0.95,,,,0.98,,,,56.719024832231504,,,,56.719024832231504,1361.2565959735562,0.15618950244958654,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1957-11-26,1957-12-07,415.3399,0.9146103777828084,379.8741828472738,0.68,1957,11,26,1957.11,1957,2,57,9,0.03282112939800446,16.73182089155432,0.044045691039449365,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.279039757862715,273.8741828472738,273.8741828472738,,1,273.8741828472738,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,323.8741828472738,965.2993709142364,990.0,0.1495154112776924,0.02477483656945476,989.8257097521528,0.5305718368826192,,,,23.99576700103395,,,,,1.095496731389095,,,,0.95,,,,0.98,,,,60.0211648166683,,,,60.0211648166683,1440.5079556000394,0.158002748085672,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1957-11-27,1957-12-08,424.724,0.9094702475352612,386.2738414141663,0.669,1957,11,27,1957.11,1957,2,58,9,0.033374059898183976,6.3996585668924695,0.016567672673518417,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.27441671849154764,280.27384141416627,280.27384141416627,,2,140.13692070708314,140.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,330.27384141416627,965.3313692070708,990.0,0.15164075914123604,0.026054768282833263,989.822304472576,0.13890649080268816,0.13890649080268816,,,24.352028774702386,24.352028774702386,,,,0.5605476828283327,0.5605476828283327,,,0.91,0.91,,,0.97,0.97,,,29.55084150159223,29.55084150159223,,,59.10168300318446,1418.4403920764264,0.15300462176473162,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1957-11-28,1957-12-09,439.0488,0.9057878471478402,397.6850673448427,0.657,1957,11,28,1957.11,1957,2,59,9,0.034359989818594415,11.411225930676384,0.02869412725718821,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.2665425702496512,291.6850673448427,291.6850673448427,,2,145.84253367242138,145.84253367242138,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,341.6850673448427,965.3884253367239,990.0,0.15543046516987394,0.02833701346896854,989.8162325213613,0.15048794808804744,0.15048794808804744,,,24.277319236548948,24.277319236548948,,,,0.5833701346896855,0.5833701346896855,,,0.91,0.91,,,0.97,0.97,,,30.659640885015076,30.659640885015076,,,61.319281770030145,1471.6627624807236,0.15419055630987186,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1957-11-29,1957-12-10,439.0488,0.9057878471478402,397.6850673448427,0.657,1957,11,29,1957.11,1957,2,60,9,0.034359989818594415,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.2665425702496512,291.6850673448427,291.6850673448427,,2,145.84253367242138,145.84253367242138,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,341.6850673448427,965.3884253367239,990.0,0.15543046516987394,0.02833701346896854,989.8162325213613,0.15048794808804744,0.15048794808804744,,,24.277319236548948,24.277319236548948,,,,0.5833701346896855,0.5833701346896855,,,0.91,0.91,,,0.97,0.97,,,30.659640885015076,30.659640885015076,,,61.319281770030145,1471.6627624807236,0.15419055630987186,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1957-11-30,1957-12-11,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1957,11,30,1957.11,1957,2,61,9,0.030474497418131064,44.97097685721468,0.12749980244634454,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.30052669530002263,246.71409048762803,246.71409048762803,,1,246.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,296.71409048762797,965.1635704524381,990.0,0.14049545440548533,0.019342818097525603,989.8401617274968,0.4307098896191199,,,,24.245881385439855,,,,,0.9868563619505121,,,,0.94,,,,0.98,,,,54.05736429754221,,,,54.05736429754221,1297.3767431410126,0.1532611419714131,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1957-12-01,1957-12-12,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1957,12,1,1957.12,1957,3,62,9,0.030474497418131064,0.0,0.0,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.33454858533398746,234.71409048762803,234.71409048762803,,1,234.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,288.71409048762797,965.1635704524381,990.0,0.13783862783721965,0.016942818097525604,989.8452185540652,0.3898872596537643,,,,24.2917608419734,,,,,0.938856361950512,,,,0.94,,,,0.98,,,,51.525367212418956,,,,51.525367212418956,1236.6088130980552,0.14608253143838126,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1957-12-02,1957-12-13,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1957,12,2,1957.12,1957,3,63,9,0.03137550007297417,10.42827146809151,0.02871675838624165,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.3249414344404924,245.1423619557196,245.1423619557196,,1,245.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,299.14236195571965,965.2157118097786,990.0,0.1413018914244087,0.01902847239114391,989.8396696361843,0.4252479879062419,,,,24.198709838499656,,,,,0.9805694478228779,,,,0.94,,,,0.98,,,,53.608482643994776,,,,53.608482643994776,1286.6035834558747,0.14762387498743987,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1957-12-03,1957-12-14,406.0875,0.9184031457990021,372.95203746965217,0.6890000000000001,1957,12,3,1957.12,1957,3,64,10,0.03222305603737795,9.809675513932634,0.026302780326628097,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.3163945712713847,254.95203746965214,254.95203746965214,,1,254.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,308.95203746965217,965.2647601873482,990.0,0.14455971724084388,0.02099040749393044,989.8344498752652,0.4599048130517615,,,,24.10978487486517,,,,,1.0198081498786091,,,,0.95,,,,0.98,,,,56.139754700797006,,,,56.139754700797006,1347.3541128191282,0.1505280815240625,56.610465322194,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1957-12-04,1957-12-15,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1957,12,4,1957.12,1957,3,65,10,0.03137550007297417,9.809675513932634,0.027013305363500374,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.3249414344404924,245.1423619557196,245.1423619557196,,1,245.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,299.14236195571965,965.2157118097786,990.0,0.1413018914244087,0.01902847239114391,989.8396696361843,0.4252479879062419,,,,24.198709838499656,,,,,0.9805694478228779,,,,0.94,,,,0.98,,,,53.608482643994776,,,,53.608482643994776,1286.6035834558747,0.14762387498743987,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1957-12-05,1957-12-16,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1957,12,5,1957.12,1957,3,66,10,0.03137550007297417,0.0,0.0,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.3249414344404924,245.1423619557196,245.1423619557196,,1,245.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,299.14236195571965,965.2157118097786,990.0,0.1413018914244087,0.01902847239114391,989.8396696361843,0.4252479879062419,,,,24.198709838499656,,,,,0.9805694478228779,,,,0.94,,,,0.98,,,,53.608482643994776,,,,53.608482643994776,1286.6035834558747,0.14762387498743987,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1957-12-06,1957-12-17,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1957,12,6,1957.12,1957,3,67,10,0.030474497418131064,10.42827146809151,0.02956579209431185,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.33454858533398746,234.71409048762803,234.71409048762803,,1,234.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,288.71409048762797,965.1635704524381,990.0,0.13783862783721965,0.016942818097525604,989.8452185540652,0.3898872596537643,,,,24.2917608419734,,,,,0.938856361950512,,,,0.94,,,,0.98,,,,51.525367212418956,,,,51.525367212418956,1236.6088130980552,0.14608253143838126,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1957-12-07,1957-12-18,415.3399,0.9146103777828084,379.8741828472738,0.68,1957,12,7,1957.12,1957,3,68,10,0.03282112939800446,27.16009235964583,0.0714975999581561,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.31062916441321103,261.8741828472738,261.8741828472738,,1,261.8741828472738,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,315.8741828472738,965.2993709142364,990.0,0.14685858470942673,0.02237483656945476,989.8307665787213,0.4851732745565106,,,,24.04622238992825,,,,,1.0474967313890953,,,,0.95,,,,0.98,,,,57.51196851324599,,,,57.51196851324599,1380.2872443179035,0.15139741290702122,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1957-12-08,1957-12-19,439.0488,0.9057878471478402,397.6850673448427,0.657,1957,12,8,1957.12,1957,3,69,10,0.034359989818594415,17.81088449756885,0.04478640502265725,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.2967172008439513,279.6850673448427,279.6850673448427,,2,139.84253367242135,139.84253367242135,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,333.6850673448427,965.3884253367239,990.0,0.15277363860160828,0.02593701346896854,989.8212893479297,0.13832133305148264,0.13832133305148264,,,24.294542678153828,24.294542678153828,,,,0.5593701346896854,0.5593701346896854,,,0.91,0.91,,,0.97,0.97,,,29.419151732256466,29.419151732256466,,,58.83830346451293,1412.1192831483106,0.1479520059864173,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1957-12-09,1957-12-20,434.2405,0.9034714870538484,392.32391027400666,0.66,1957,12,9,1957.12,1957,3,70,10,0.033896785847674166,5.361157070836043,0.01366512957900452,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.3007718798418034,274.32391027400655,274.32391027400655,,1,274.32391027400655,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,328.3239102740066,965.3616195513699,990.0,0.15099318053380295,0.024864782054801332,989.8241420374112,0.5323125566338086,,,,23.930209929407592,,,,,1.0972956410960266,,,,0.95,,,,0.98,,,,59.95547658806154,,,,59.95547658806154,1438.9314381134768,0.15282136779832628,56.476263366536635,112.40558402888443,167.14107031387834,218.9190624896324,0.66
1957-12-10,1957-12-21,448.7655,0.9074387897559502,407.2272222042238,0.643,1957,12,10,1957.12,1957,3,71,11,0.03518443199844493,14.903311930217116,0.036597042431370484,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.2897645185930699,289.22722220422384,289.22722220422384,,2,144.61361110211192,144.61361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,343.22722220422384,965.432522499919,990.0,0.1559426199202219,0.02784544444084476,989.816211935639,0.1479548165254029,0.1479548165254029,,,24.23573461919464,24.23573461919464,,,,0.5784544444084475,0.5784544444084475,,,0.91,0.91,,,0.97,0.97,,,30.3492171600168,30.3492171600168,,,60.6984343200336,1456.7624236808065,0.14905298813642034,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1957-12-11,1957-12-22,488.9841,0.903846329229718,441.96648383669736,0.607,1957,12,11,1957.12,1957,3,72,11,0.038185904203490655,34.739261632473585,0.07860157478662891,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.2669885711143652,323.96648383669736,323.96648383669736,,2,161.98324191834868,161.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.03479329676733947,989.797727059154,0.185726293014998,0.185726293014998,,,24.02315158887384,24.02315158887384,,,,0.6479329676733947,0.6479329676733947,,,0.92,0.92,,,0.97,0.97,,,34.06658793569295,34.06658793569295,,,68.1331758713859,1635.1962209132614,0.15415914636767006,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
